DOCKET,RPT_PERIOD,OUTG_SEQ,Refuel_Cycle,Outage_Date_Time,OUTG_DATE,OUTG_TYPE,OUTG_HRS,OUTG_REASN,OUTG_METH,OUTG_LER,OUTG_SYSTM,OUTG_COMP,DESCRIP,,,,,,,,,,,,,,,,,,,,,,,,,155,199701,96-07,,,12/07/1996 00:00:00,F,744,A,4,,,,"AN AUTOMATIC VOLTAGE CONTROL CIRCUIT IN THE EXCITER FAILED, WHICH CAUSED A PROTECTIVE RELAY TO ""OPEN"" AND TRIP THE TURBINE OFF-LINE:THUS CAUSING AN AUTOMATIC REACTOR SCRAM ON HIGH POWER.TURBINE WAS PLACED ON TURNING GEAR FOR INVESTIGATION/REPAIRS.",,,,,,,,,,,,,,,,,,,,,,,,,155,199702,96-07,,,12/07/1996 00:00:00,F,37.5,A,4,,,,AN AUTOMATIC VOLTAGE CONTROL CIRCUIT IN THE EXCITER FAILED AND TRIPPED THE TURBINE OFF-LINE;CAUSING A SCRAM.AFTER REPAIRS AND ATTEMPTING TO RETURN THE UNIT TO SERVICE;HIGH TURBINE VIBRATION WAS NOTICED.THE TURBINE WAS PLACED ON TURNING GEAR FOR REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,155,199703,97-01,,,03/02/1997 00:00:00,F,697.5,A,1,,,,"REMOVED FROM SERVICE TO INVESTIGATE AND REPAIR LEAKAGE FROM MO-7071 AND/OR VPI-303 ON THE POST INCIDENT SYSTEM. AFTER THE UNIT WAS REMOVED FROM SERVICE, THE REACTOR WAS MANUALLY SCRAMMED TO FULLY INSERT THE REMAINING WITHDRAWN CONTROL ROD DRIVES.",,,,,,,,,,,,,,,,,,,,,,,,,155,199704,97-01,,,03/02/1997 00:00:00,F,719,A,4,,,,THE UNIT WAS REMOVED FROM SERVICE TO INVESTIGATE AND REPAIR LEAKAGE FROM MO-7071 AND/OR VPI-303 ON THE POST INCIDENT SYSTEM.  THE UNIT WAS MANUALLY SCRAMMED TWICE DURING STARTUPS IN APRIL 97 DUE TO EQUIPMENT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,155,199705,97-01,,,03/02/1997 00:00:00,F,113.5,A,4,,,,THE UNIT WAS REMOVED FROM SERVICE TO INVESTIGATE AND REPAIR LEAKAGE FROM MO-7071 AND/OR VPI-3-3 ON THE POST INCIDENT SYSTEM.  THE UNIT WAS MANUALLY SCRAMMED TWICE DURING STARTUPS IN APRIL 97 DUE TO EQUIPMENT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,155,199709,97-03,,,08/29/1997 00:00:00,S,720,A,4,,,,THE UNIT WAS REMOVED FROM SERVICE; REACTOR WAS MANUALLY SCRAMMED TO INSERT THE REMAINING WITHDRAWN CONTROL ROD DRIVE.  THE PLANT IS SHUTDOWN FOR DECOMMISSIONING.,,,,,,,,,,,,,,,,,,,,,,,,,219,200601,1F09,,,01/28/2006 00:00:00,F,77.25,A,1,,,,"FORCED OUTAGE TO REPAIR THE ""B"" RECIRCULATION PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,219,200602,1F09,,,01/28/2006 00:00:00,F,105.97,A,4,,,,"FORCED OUTAGE TO REPAIR THE ""B"" RECIRCULATION PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,219,200605,1F10,,,05/06/2006 00:00:00,F,139.88,A,1,,,,A FORCED OUTAGE DUE TO EXCESSIVE LEAKAGE FROM THE STEAM PACKING EXHAUSTER CONDENSER.,,,,,,,,,,,,,,,,,,,,,,,,,219,200707,1F12,,,07/17/2007 00:00:00,F,133.58,A,3,,,,"FAILURE OF THE ""C"" FEEDWATER LED TO A PLANT SCRAM ON LOW LEVEL, AND 1F12 COMMENCED.",,,,,,,,,,,,,,,,,,,,,,,,,219,200811,1F17,,,11/28/2008 00:00:00,F,50.98,A,3,,,,"REACTOR SCRAM LOAD REJECT DUE TO FAILURE OF M1A TRANSFORMER. ENTERED ABN-01, AND 10 EOP RPV CONTROL WITH OUT ATWOS.",,,,,,,,,,,,,,,,,,,,,,,,,219,200812,1F17,,,11/28/2008 00:00:00,F,126.7,A,4,,,,"REACTOR SCRAM LOAD REJECT DUE TO FAILURE OF M1A TRANSFORMER.  ENTERED ABN-01, AND 10 EOP RPV CONTROL WITH OUT ATWOS.",,,,,,,,,,,,,,,,,,,,,,,,,219,200902,1F18,,,02/01/2009 00:00:00,F,75.33,A,3,,,,M1A TRANSFORMER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,219,200904,1F20,,,04/25/2009 00:00:00,F,125.92,A,2,,,,MANUAL SCRAM OF REACTOR DUE TO M1A CONTROL POWER TRANSFORMER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,219,200905,1F20 042,,,04/25/2009 00:00:00,F,61.2,A,4,,,,MANUAL SCRAM OF REACTOR DUE TO M1A CONTROL POWER TRANSFORMER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,219,201012,1F24,,,12/09/2010 00:00:00,F,67.17,A,1,,,,1F24 OUTAGE TO REPLACE DEGRADED M1B TRANSFORMER WITH SPARE. REACTOR REMAINED CRITICAL AT APPROXIMATELY 25% POWER MWth.,,,,,,,,,,,,,,,,,,,,,,,,,219,201012,1F23,,,12/03/2010 00:00:00,F,34.85,A,1,,,,1F23 TO DISCONNECT M1B MAIN TRANSFORMER DUE TO HIGH CONCENTRATION OF ACETYLENE. INITIAL  POWER WAS 36.8 MWTH. REACTOR REMAINED CRITICAL DURING SHUTDOWN AT APPROXIMATELY 20-25% MWTH.,,,,,,,,,,,,,,,,,,,,,,,,,219,201012,1F25,,,12/15/2010 00:00:00,F,35.5,A,1,,,,1F25 REMOVED TURBINE GENERATOR FROM SERVICE TO SUPPORT CONNECTING REPLACEMENT M1B TRANSFORMER. INITIAL REACTOR POWER APPROXIMATELY 55%. REACTOR REMAINED CRITICAL DURING 1F25 AT APPROXIMATELY 25% MWTH.,,,,,,,,,,,,,,,,,,,,,,,,,219,201012,1F26,,,12/20/2010 00:00:00,F,119.12,A,1,,,,SHUTDOWN TO REPAIR REACTOR RECIRCULATION PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,219,200409,1,,,09/15/2004 00:00:00,F,179.98,A,1,,,,REPAIR MSIV NS04A,,,,,,,,,,,,,,,,,,,,,,,,,219,200008,8,,,08/15/2000 00:00:00,F,135.5,A,2,,,,TECH SPEC SHUTDOWN DUE TO LOSS OF SECONDARY CONTAINMENT INTEGRITY- SHUTDOWN TO REPAIR VENTILATION SYSTEM ISOLATION VALVES V-28-21 & V-28-22,,,,,,,,,,,,,,,,,,,,,,,,,219,199704,3,,,04/23/1997 00:00:00,F,185.7,A,1,,,,PLANT MANUALLY SHUTDOWN PER TECH SPECS DUE TO FAILURE OF CRD SCRAM TIME TEST.,,,,,,,,,,,,,,,,,,,,,,,,,219,199705,3,,,04/23/1997 00:00:00,F,110.8,A,4,,,,PLANT MANUALLY SHUTDOWN PER TECH SPECS DUE TO FAILURE OF CRD SCRAM TIME TEST.,,,,,,,,,,,,,,,,,,,,,,,,,219,199803,3,,,03/20/1998 00:00:00,F,284.8,A,2,,,,MANUAL REACTOR SCRAM IN RESPONSE TO STEAM JET AIR-EJECTOR SYSTEM FAILURE AND SUBSEQUENT CONDENSER VACUUM DEGRADATION.,,,,,,,,,,,,,,,,,,,,,,,,,219,199804,3,,,03/20/1998 00:00:00,F,106,A,4,,,,"ON 03/19, OYSTER CREEK EXPERIENCED A MANUAL REACTOR SCRAM IN RESPONSE TO STEAM JET AIR-EJECTOR SYSTEM FAILURE AND SUBSEQUENT CONDENSER VACCUM DEGRADATION.",,,,,,,,,,,,,,,,,,,,,,,,,219,199804,4,,,04/05/1998 00:00:00,F,84,A,2,,,,"THE INITIAL STARTUP ATTEMPT FROM THE OUTAGE WAS ABORTED DUE TO B&D EMRV PILOT VALVE LEAKAGE. OPERATORS INITIATED A MANUAL SCRAM AT 10;31 ON APRIL 5 DUE TO LOW DECAY HEAT CONCERNS. AFTER THE PILOT VALVES WERE REPLACED, THE PLANT SUCCESSFULLY WENT ON-LINE",,,,,,,,,,,,,,,,,,,,,,,,,219,200111,2,,,11/11/2001 00:00:00,F,187.9,A,2,,,,REPAIRED FAILED ELECTRICAL CABLE TO UNIT SUBSTATION 1B2.,,,,,,,,,,,,,,,,,,,,,,,,,219,200305,1,,,05/20/2003 00:00:00,F,171.6,A,2,,,,"TECH SPEC REQUIRED SHUTDOWN DUE TO FAILURE OF CABLE DISCONNECTED TO ""C"" 4160 VOLT BUS. POWER WAS LOST TO SAFETY RELATED EQUIPMENT. THE VALVE WAS REPLACED WITH A DIFFERENT TYPE.",,,,,,,,,,,,,,,,,,,,,,,,,219,200308,2,,,08/22/2003 00:00:00,F,59,A,3,,,,TURBINE TRIP/REACTOR SCRAM - CAUSED BY SPURIOUS MOISTURE SEPARATOR HI-HI LEVEL TRIP CAUSED BY A LEVEL SWITCH FAILURE. THE SWITCH WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,219,201312,1F33,,12/14/2013 03:36:00,12/14/2013 00:00:00,F,131.4,A,2,,,,Manual Scram due to Reactor High Pressure,,,,,,,,,,,,,,,,,,,,,,,,,219,201310,1F31,,10/06/2013 11:10:00,10/06/2013 00:00:00,F,46.58,A,2,,,,Loss of Condenser Vacuum,,,,,,,,,,,,,,,,,,,,,,,,,219,201407,1F35,,07/11/2014 03:14:00,07/11/2014 00:00:00,F,91.65,A,2,,,,"Degraded Condenser VacuumIR 1680755",,,,,,,,,,,,,,,,,,,,,,,,,219,201503,1F36,,03/22/2015 14:14:00,03/22/2015 00:00:00,F,108.12,A,3,,,,Automatic scram due to main turbine controls failure.,,,,,,,,,,,,,,,,,,,,,,,,,219,201505,1F37,,05/07/2015 17:27:00,05/07/2015 00:00:00,F,168.08,A,3,,,,"Generator Lock Out, Turbine Trip:  IR 2497406",,,,,,,,,,,,,,,,,,,,,,,,,220,200505,8,,,05/02/2005 00:00:00,S,7.82,A,1,,,,MANUALLY TRIPPED TURBINE DUE TO HIGH TURBINE BEARING VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,220,200505,9,,,05/03/2005 00:00:00,S,7.67,A,1,,,,MANUALLY TRIPPED TURBINE DUE TO THE INABILITY TO DISENGAGE THE DENTAL CLUTCH.,,,,,,,,,,,,,,,,,,,,,,,,,220,200505,10,,,05/08/2005 00:00:00,F,21.61,A,1,,,,UNIT REMOVED FROM SERVICE TO REPAIR GENERATOR STATOR WATER COOLING.,,,,,,,,,,,,,,,,,,,,,,,,,220,200606,1,,,06/11/2006 00:00:00,F,46.18,A,1,,,,UNIDENTIFIED DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200705,1F701,,,05/17/2007 00:00:00,F,127.85,A,1,,,,REPAIRS TO TURBINE LUBE OIL SYSTEM PIPING COMPLETED.,,,,,,,,,,,,,,,,,,,,,,,,,220,200810,1F801,,,10/23/2008 00:00:00,F,76.08,A,2,,,,MANUAL SCRAM DUE TO UNRESPONSIVE EPR.  REPLACED EPR SERVO CONTROL VALVE AND EPR FILTERS.,,,,,,,,,,,,,,,,,,,,,,,,,220,200910,1F0901,,,10/05/2009 00:00:00,F,66.15,A,2,,,,"PERFORMED REPAIRS TO QUICK TRAK II, 13 FEED WATER LEVEL CONTROLLER.",,,,,,,,,,,,,,,,,,,,,,,,,220,201105,1F110,,05/02/2011 20:51:00,05/02/2011 00:00:00,F,379.35,A,3,,,,REPAIRED TURBINE BEARING AND SHAFT DRIVEN FEED WATER PUMP GEAR DAMAGE DUE TO IMPROPERLY ASSEMBLED FAULK COUPLING (BETWEEN GENERATOR AND EXCITER) WHICH INDUCED SHAFT VOLTAGE AND CAUSED UNINTENDED ELECTRICAL DISCHARGE ACROSS AREAS OF TIGHT TOLERANCE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200408,3,,,08/30/2004 00:00:00,F,39.42,A,2,,,,DUE TO OSCILLATIONS ON 13 FEEDWATER FLOW CONTROL VALVE A MANUAL SCRAM WAS INSERTED TO SHUT THE UNIT DOWN. REPAIRS TO 13 FEEDWATER FLOW  CONTROL VALVE ARE IN PROCESS,,,,,,,,,,,,,,,,,,,,,,,,,220,200409,3,,,08/30/2004 00:00:00,F,53.1,A,4,,,,DUE TO OSCILLATIONS ON 13 FEEDWATER FLOW CONTROL VALVE A MANUAL SCRAM WAS INSERTED TO SHUT THE UNIT DOWN. REPAIRS TO 13 FEEDWATER FLOW CONTROL VALVE HAVE BEEN COMPLETED.,,,,,,,,,,,,,,,,,,,,,,,,,220,200503,1,,,03/07/2005 00:00:00,F,54.94,A,3,,,,THE REACTOR SCRAMMED DUE TO A TURBINE TRIP IN RESPONSE TO A SPURIOUS HIGH LEVEL SIGNAL ON THE MOISTURE SEPARATOR DRAIN TANK 122 LEVEL SWITCH.  THE CAUSE WAS TWO CORRODED WIRES FORMING A CONDUCTIVE PATH IN A LOCAL JUNCTION BOX.,,,,,,,,,,,,,,,,,,,,,,,,,220,200010,4A,,,10/02/2000 00:00:00,F,173.6,A,9,,,,MANUAL SCRAM DURING STARTUP FROM MAINTENANCE OUTAGE DUE TO STUCK OPEN ELECTROMATIC RELIEF VALVE. FORCED OUTAGE EXTENSION OF 173.6 HOURS REQUIRED TO COMPLETE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,220,199907,3,,,07/23/1999 00:00:00,F,200,A,3,,,,THE REACTOR SCRAMMED ON APRM HI HI NEUTRON FLUX WHEN THE MPR MALFUNCTIONED DURING POST MAINTENANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,220,199911,7,,,10/27/1999 00:00:00,F,336.8,A,4,,,,THE UNIT CONTINUED SHUTDOWN TO REPAIR 11 REACTOR RECIRCULATION PUMP SEAL,,,,,,,,,,,,,,,,,,,,,,,,,220,199701,1,,,01/17/1997 00:00:00,F,41.8,A,2,,,,UNIT WAS SHUTDOWN DUE TO DRYWELL LEAKAGE.  THE CAUSE WAS A LEAK IN A RECIRCULATION LOOP INSTRUMENT VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199705,3,,,05/10/1997 00:00:00,F,83.5,A,2,,,,THE UNIT WAS SHUTDOWN TO REBALANCE THE TURBINE GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,220,199705,5,,,05/14/1997 00:00:00,F,100.5,A,2,,,,THE PLANT WAS SHUTDOWN TO MAKE REPAIRS TO REACTOR WATER CLEANUP SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,220,199706,7,,,06/14/1997 00:00:00,F,172,A,2,22097006,,,THE UNIT WAS SHUTDOWN TO REPAIR A DRYWELL INBOARD FLOOR DRAIN ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199706,8,,,06/21/1997 00:00:00,F,4,A,1,,,,DURING THE REACTOR STARTUP THE UNIT WAS REMOVED FROM SERVICE TO REPAIR A LEAKING MANWAY COVER ON THE 2ND STAGE REHEATER.  THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,199707,9,,,07/11/1997 00:00:00,F,62.3,A,2,,,,THE UNIT WAS SHUTDOWN DUE TO UNIDENTIFIED DRYWELL LEAKAGE.  THE CAUSE OF THE DRYWELL LEAKAGE WAS PACKING LEAK AT ROOT VALVE (110-266) IN THE POST ACCIDENT SAMPLING SYSTEM.  REPAIRS WERE MADE TO THE VALVE AND THE UNIT WAS PLACED BACK IN SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199708,10,,,08/03/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO ISOLATE #115 FEEDWATER HEATER TO REPAIR LEVEL TRANSMITTER 30-48.,,,,,,,,,,,,,,,,,,,,,,,,,220,199709,11,,,09/15/1997 00:00:00,F,373.7,A,1,,,,THE UNIT WAS SHUTDOWN TO REPAIR TUBE LEAKS IN THE EMERGENCY CONDENSERS.,,,,,,,,,,,,,,,,,,,,,,,,,220,199710,11,,,09/15/1997 00:00:00,F,745,A,4,,,,THE UNIT WAS SHUTDOWN FOR REPAIRS TO THE EMERGENCY CONDENSERS (TUBE LEAKS). THE DECISION WAS MADE TO REPLACE THE TUBE BUNDLES FOR ALL EMERGENCY CONDENSER VESSELS.,,,,,,,,,,,,,,,,,,,,,,,,,220,199711,11,,,09/15/1997 00:00:00,F,720,A,4,,,,THE UNIT WAS SHUTDOWN FOR REPAIRS TO THE EMERGENCY CONDENSERS(TUBE LEAKS) THE DECISION WA MADE TO REPLACE THE TUBE BUNDLES FOR ALL 4 EMERGENCY CONDENSER VESSELS.,,,,,,,,,,,,,,,,,,,,,,,,,220,199712,11,,,09/15/1997 00:00:00,F,221.3,A,4,,,,"THE UNIT WAS SHUTDOWN FOR REPAIRS TO THE EMERGENCY CONDENSERS(TUBE LEAKS). THE TUBE BUNDLES FOR ALL EMERGENCY CONDENSERS WERE REPLACED. THE DURATION OF THE OUTAGE WAS 2,060 HRS (85.8 DAYS).",,,,,,,,,,,,,,,,,,,,,,,,,220,199804,3,,,04/28/1998 00:00:00,F,56.8,A,1,22098006,,,THE UNIT WAS REMOVED FROM SERVICE DUE TO INOPERABILITY OF CONTROL ROOM EMERGENCY VENTILATION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,220,199805,3,,,04/28/1998 00:00:00,F,617.9,A,4,22098006,,,THE UNIT WAS REMOVED FROM SERVICE DUE TO INOPERABILITY OF CONTROL ROOM EMERGENCY VENTILATION SYSTEM. NECESSARY MODIFICATIONS WERE MADE PRIOR TO STARTUP.,,,,,,,,,,,,,,,,,,,,,,,,,220,199908,3,,,07/23/1999 00:00:00,F,122.6,A,4,,,,THE REACTOR SCRAMMED ON APRM HI HI NEUTRON FLUX WHEN THE MPR MALFUNCTIONED DURING POST MAINTENANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,220,199910,7,,,10/27/1999 00:00:00,F,98.7,A,1,,,,THE UNIT MANUALLY SHUTDOWN TO REPAIR 11 REACTOR RECIRCULATION PUMP SEAL,,,,,,,,,,,,,,,,,,,,,,,,,220,200002,2,,,02/25/2000 00:00:00,F,107.5,A,2,,,,REACTOR RECIRCULATION PUMP #15 TRIP ON 02/22/00 FORCED SHUTDOWN FOR PUMP REPAIRS. PLANT STILL SHUTDOWN AT THE END OF MONTH.,,,,,,,,,,,,,,,,,,,,,,,,,220,200003,2,,,02/25/2000 00:00:00,F,5.8,A,4,,,,REACTOR RECIRCULATION PUMP REPAIRS WERE COMPLETED.,,,,,,,,,,,,,,,,,,,,,,,,,220,200108,4,,,08/22/2001 00:00:00,F,148.5,A,3,,,,THE TURBINE TRIP AND REACTOR SCRAM WAS DUE TO FAILURE OF THE NEGATIVE PHASE SEQUENCE CURRENT RELAY (46) GENERATION PROTECTION LOGIC IN RESPONSE TO A GRID PERTURBATION. THE FAILED RELAY WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,220,200205,1,,,05/15/2002 00:00:00,S,81.9,A,2,,,,THE UNIT WAS SHUTDOWN DUE TO DRYWELL LEAKAGE. REPAIRS WERE MADE TO CLOSED LOOP COOLING PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,220,200205,2,,,05/23/2002 00:00:00,F,21.1,A,1,,,,THE GENERATOR WAS REMOVED FROM SERVICE TO REPAIR THE MOTOR OPERATED DISCONNECT SWITCH #18. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,200212,3,,,12/05/2002 00:00:00,F,462.9,A,2,,,,THE UNIT WAS SHUTDOWN DUE TO DRYWELL LEAKAGE. REPAIRS WERE MADE TO REACTOR BUILDING CLOSED LOOP COOLING PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,220,200305,5,,,04/26/2003 00:00:00,F,60.3,A,4,,,,SHUTDOWN CONTINUATION TO REPAIR #13 FEEDWATER PUMP CLUTCH.,,,,,,,,,,,,,,,,,,,,,,,,,220,200302,1,,,02/13/2003 00:00:00,S,158.2,A,1,,,,THE UNIT WAS SHUTDOWN TO REPAIR LEAKING EMERGENCY CONDENSER ISOLATION VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,220,200304,5,,,04/26/2003 00:00:00,F,99.9,A,2,,,,THE UNIT WAS SHUTDOWN TO REPAIR #13 FEEDWATER PUMP CLUTCH.,,,,,,,,,,,,,,,,,,,,,,,,,220,201202,1F1201,,02/19/2012 00:35:00,02/19/2012 00:00:00,F,136.17,A,1,,,,Shutdown due to elevated drywell floor drain leakage.  Source identified as the Shutdown Cooling Isolation valve IV-38-01.,,,,,,,,,,,,,,,,,,,,,,,,,220,201202,1F1201A,,02/24/2012 18:18:00,02/24/2012 00:00:00,F,7.4,A,1,,,,Turbine trip during startup from Forced Outage.,,,,,,,,,,,,,,,,,,,,,,,,,220,201207,1F1202,,07/17/2012 11:18:00,07/17/2012 00:00:00,F,85.03,A,3,,,,Electronic Pressure Control failure.,,,,,,,,,,,,,,,,,,,,,,,,,220,201209,1F1203,,09/20/2012 09:23:00,09/20/2012 00:00:00,F,123.12,A,3,,,,Forced outage due to turbine trip.  Automatic Voltage Regulator repairs performed.,,,,,,,,,,,,,,,,,,,,,,,,,220,201211,1F1205,,11/03/2012 08:23:00,11/03/2012 00:00:00,F,131.04,A,3,,,,Turbine Trip Due to High Reactor Water Level,,,,,,,,,,,,,,,,,,,,,,,,,220,201212,1F1206,,12/13/2012 19:10:00,12/13/2012 00:00:00,F,151.33,A,1,,,,Forced shutdown due to containment leak.,,,,,,,,,,,,,,,,,,,,,,,,,220,201509,N1F1502,,09/04/2015 09:16:00,09/04/2015 00:00:00,F,80.65,A,3,,,,Unit 1 Automatic Scram due to MSIV 01-03 failure to reopen.  Reference IR 02551180.,,,,,,,,,,,,,,,,,,,,,,,,,237,200508,D2F46,,,08/30/2005 00:00:00,F,35.8,A,1,,,,"UNIT TAKEN OFFLINE TO INVESTIGATE AND REPAIR A PROBLEM IN THE UNIT'S MAIN POWER TRANSFORMER. ACCORDING TO DATA OBTAINED FROM THE TRANSFORMER'S INTRUMENTATION, GASSES ARE FORMING INSIDE THE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,237,200509,D2F46,,,08/30/2005 00:00:00,F,331.6,A,4,,,,"UNIT TAKEN OFFLINE TO INVESTIGATE AND REPAIR A PROBLEM IN THE UNIT'S MAIN POWER TRANSFORMER. ACCORDING TO DATA OBTAINED FROM THE TRANSFORMER'S INTRUMENTATION, GASSES ARE FORMING INSIDE THE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,237,200607,D2F47,,,07/04/2006 00:00:00,F,49.42,A,3,,,,AUTO SCRAM WHEN 1A MAIN STEAM ISOLATION VALVE (MSIV) FAILED CLOSED. VALVE FAILURE IS ATTRIBUTED TO THE FAILURE OF AN ASSOCIATED PNEUMATIC SUPPLY LINE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200611,D2M12,,,11/16/2006 00:00:00,F,224.23,A,1,,,,PERFORMED ACTIVITIES PREVIOUSLY SCHEDULED FOR D2M12 AND PLUGGED UNIT 2 CONDENSER LEAKING TUBES DAMAGED BY EXTRACTION PIPE BELLOWS SHIELD.,,,,,,,,,,,,,,,,,,,,,,,,,237,200809,D2F49,,,09/25/2008 00:00:00,F,143.23,A,1,,,,REPAIRED 2D3 FEEDWATER HEATER FAILED EXTRACTION STEAM BELLOWS LOCATED IN THE MAIN CONDENSER.,,,,,,,,,,,,,,,,,,,,,,,,,237,200810,D2F49,,,09/25/2008 00:00:00,F,0.3,A,4,,,,REPAIRED 2D3 FEEDWATER HEATER FAILED EXTRACTION STEAM BELLOWS LOCATED IN THE MAIN CONDENSER.,,,,,,,,,,,,,,,,,,,,,,,,,237,200408,3,,,08/14/2004 00:00:00,F,183,A,1,,,,UNIT WAS MANUALLY SHUTDOWN TO REPAIR A CRACK IN A WELD OF THE MAIN GENERATOR SUPPORT RAIL.,,,,,,,,,,,,,,,,,,,,,,,,,237,200409,4,,,09/18/2004 00:00:00,S,170,A,1,,,,UNIT WAS MANUALLY SHUTDOWN TO SHIM THE FOOTING AND BALANCE THE MAIN GENERATOR ROTOR IN ORDER TO CORRECT HIGH BEARING VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,237,200410,5,,,10/02/2004 00:00:00,F,12,A,1,,,,UNIT TAKEN OFFLINE TO BALANCE THE MAIN GENERATOR ROTOR TO REDUCE HIGH BEARING VIBRATION.  THE REACTOR REMAINED AT POWER.,,,,,,,,,,,,,,,,,,,,,,,,,237,200503,D2F45,,,03/24/2005 00:00:00,F,87,A,3,,,,SUSPECT COMPONENTS IN THE EHC SYSTEM WERE REPLACED AND CALIBRATED.,,,,,,,,,,,,,,,,,,,,,,,,,237,199808,5,,,08/08/1998 00:00:00,F,25,A,3,,,,EQUIPMENT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,237,199806,4,,,06/20/1998 00:00:00,F,57,A,3,,,,MINOR MAINTENANCE AND SURVEILLANCE TESTING. REACTOR SHUTDOWN AUTOMATICALLY DUE TO LOW ELECTROHYDRAULIC CONTROL (EHC) PRESSURE WHILE PARALLELING EHC PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,237,199704,3,,,04/11/1997 00:00:00,F,471,A,1,23797008,EA,BKR,THE AUXILIARY CONTACT ASSEMBLY WAS FOUND DAMAGED FOR THE BUS 23 TO 23-1 FEED BREAKER. ALL MERLIN GERIN ELECTRICAL BREAKERS were DECLARED INOPERABLE AND PREPARATIONS BEGAN FOR A UNIT SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,237,199705,3,,,04/11/1997 00:00:00,F,225,A,4,23797008,EA,BKR,FORCED OUTAGE TO REPAIR THE AUXILIARY CONTACT ASSEMBLY IN MERLIN GERIN ELECTRICAL BREAKERS.,,,,,,,,,,,,,,,,,,,,,,,,,237,199705,4,,,05/11/1997 00:00:00,F,131,A,1,,,,SHUTDOWN TO REPAIR 2D MSIV PACKING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,237,199712,7,,,12/23/1997 00:00:00,F,97,A,3,23797019,,,A SPURIOUS HALF SCRAM WAS RECEIVED FROM THE APRMS WHILE CONDUCTING INSTRUMENT SURVEILLANCE WITH AN EXISTING HALF SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,237,200109,D2F37,,,09/01/2001 00:00:00,F,207,A,1,,,,"THE UNIT'S MAIN POWER TRANSFORMER INTERNAL GAS GENERATION RATE INCREASED, INDICATING INTERNAL DAMAGE. THE  UNIT WAS TAKEN OFF-LINE AND INTERNAL REPAIRS WERE PERFORMED ON THE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,237,200404,2,,,04/28/2004 00:00:00,F,56,A,2,,,,"DURING POWER ASCENSION FROM THE PREVIOUS OUTAGE, THE REACTOR WAS MANUALLY TRIPPED DUE TO A TRIP OF THE 2A REACTOR RECIRCULATION PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,237,200405,2,,,04/28/2004 00:00:00,F,236,A,4,,,,"DURING POWER ASCENSION FROM THE PREVIOUS OUTAGE, THE REACTOR WAS MANUALLY TRIPPED DUE TO A TRIP OF THE 2A REACTOR RECIRCULATION PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,237,200309,1,,,09/30/2003 00:00:00,F,3,A,3,,,,B PHASE CABLE OF REACTOR FEED PUMP MOTOR SHUNTED TO SHIELDING.,,,,,,,,,,,,,,,,,,,,,,,,,237,200312,4,,,12/11/2003 00:00:00,F,35,A,2,,,,FORCED OUTAGE DUE TO FAILURE OF THE STATOR WATER COOLING TEMPERATURE CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200310,1,,,09/30/2003 00:00:00,F,30,A,4,,,,B PHASE CABLE OF REACTOR FEED PUMP MOTOR SHUNTED TO SHIELDING.,,,,,,,,,,,,,,,,,,,,,,,,,237,201208,D2F52,,08/30/2012 13:03:00,08/30/2012 00:00:00,F,34.95,A,1,,,,Unit forced outage (D2F52) due to condenser tube leak.,,,,,,,,,,,,,,,,,,,,,,,,,237,201209,D2F52,,08/30/2012 13:03:00,08/30/2012 00:00:00,F,114.33,A,4,,,,Unit forced outage (D2F52) due to condenser tube leak.,,,,,,,,,,,,,,,,,,,,,,,,,237,201404,D2F53,,04/12/2014 10:12:00,04/12/2014 00:00:00,F,380.08,A,3,,,,Electrical transient on Unit 2 Main Power Transformer occurred.  The damage caused by the transient required replacement of the main power transformer.,,,,,,,,,,,,,,,,,,,,,,,,,237,201405,D2F54,,05/03/2014 12:09:00,05/03/2014 00:00:00,F,64.55,A,3,,,,AVR failure,,,,,,,,,,,,,,,,,,,,,,,,,237,201502,D2F56,,02/06/2015 12:27:00,02/06/2015 00:00:00,F,139.37,A,3,,,,Unit 2 automatically scrammed due to loss of Feedwater Level Control during performance of WO 18101088-04 to install voltage monitoring recorder on Feedwater Level Control,,,,,,,,,,,,,,,,,,,,,,,,,237,201501,D2F55,,01/13/2015 19:04:00,01/13/2015 00:00:00,F,56.03,A,2,,,,Unit 2 was manually scrammed due to loss of Feed Water Level Control.,,,,,,,,,,,,,,,,,,,,,,,,,244,200509,5,,,09/01/2005 00:00:00,F,21.45,A,1,,,,LEAK ON TURBINE ELECTRO-HYDRAULIC CONTROLS SYSTEM CAUSED THE UNIT TO BE BROUGHT OFF-LINE.  REPAIRS TO SYSTEM WERE PERFORMED TO CORRECT THE PROBLEM.  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,244,200701,1,,,01/27/2007 00:00:00,F,41.5,A,3,,,,"SCRAM DUE TO TURBINE CONTROL VALVE FAILURE. TURBINE CONTROL SYSTEM CIRCUIT CARD CONNECTION PIN PROBLEM WHICH CAUSED THE CLOSURE OF THE TURBINE CONTROL VALVES WAS REPAIRED. LER-2007-001 ISSUED MARCH 23, 2007, DOCUMENTS THE EVENT.",,,,,,,,,,,,,,,,,,,,,,,,,244,200703,2,,,03/16/2007 00:00:00,F,42.02,A,3,,,,SCRAM AND SAFETY INJECTION SIGNAL DUE TO MSIV FAILURE.  MSIV-3516 SPONTANEOUSLY CLOSED. INSTALLATION OF A NON-VENTED PIPE PLUG IN THE VALVE ACTUATOR CAUSED THE FAILURE. REPLACEMENT ACTUATOR WITH PROPER VENTING PATH WAS INSTALLED ON MSVIV-3516.,,,,,,,,,,,,,,,,,,,,,,,,,244,200912,2,,,12/30/2009 00:00:00,F,43.37,A,3,,,,UNIT SCRAMMED FROM TURBINE TRIP SIGNAL. REPLACED TURBINE EH PUMPS AND STOP VALVE ACTUATOR.,,,,,,,,,,,,,,,,,,,,,,,,,244,201001,2,,,12/30/2009 00:00:00,F,105.98,A,4,,,,REPLACED TURBINE EH PUMPS AND STOP VALVE ACTUATOR,,,,,,,,,,,,,,,,,,,,,,,,,244,201110,2,,10/11/2011 23:29:00,10/11/2011 00:00:00,F,95.3,A,3,,,,TURBINE AND REACTOR UNPLANNED SHUTDOWN DUE TO FAILURE OF TURBINE LUBE OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,244,200410,1,,,10/16/2004 00:00:00,F,50.47,A,1,,,,SEAL WELD LEAK REPAIR OF CHARGING CHECK VALVE 9314.,,,,,,,,,,,,,,,,,,,,,,,,,244,200502,1,,,02/16/2005 00:00:00,F,42.93,A,3,,,,REACTOR TRIP RESULTED FROM A POWER SUPPLY FAILURE IN THE FEEDWATER DIGITAL CONTROL SYSTEM.  THE PRIMARY AND BACKUP POWER SUPPLIES WERE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,244,200010,3,,,10/21/2000 00:00:00,F,22.2,A,2,,,,"MANUAL TRIP OF REACTOR AND TURBINE DUE TO TRIP OF ""B"" CIRCULATING WATER PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,244,199904,3,,,04/27/1999 00:00:00,F,42.8,A,3,,,,LER 1999-007,,,,,,,,,,,,,,,,,,,,,,,,,244,200202,1,,,02/05/2002 00:00:00,F,34.8,A,2,,,,"""A"" CIRCULATING WATER PUMP TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,244,201405,2,,05/24/2014 15:37:00,05/24/2014 00:00:00,F,30.45,A,1,,,,Shutdown to repair generator exciter cooler leak.,,,,,,,,,,,,,,,,,,,,,,,,,244,201408,G1F38-2,,08/04/2014 00:24:00,08/04/2014 00:00:00,F,20.25,A,1,,,,Unit was shutdown to repair an air leak on the B main steam isolation valve.  The air piping leak was caused by fatigue. The reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,247,200512,1,,,12/22/2005 00:00:00,F,29.75,A,1,,,,UNIT TAKEN OFFLINE TO REPAIR A PACKING LEAK ON THE 24 SG MAIN FWRV (FCV-447).  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,247,200702,1,,,02/28/2007 00:00:00,F,17.45,A,2,,,,"MANUAL REACTOR SCRAM DUE TO FAILURE OF PT-408B POWER SUPPLY,  MAIN BOILER FEED PUMP SUCTION PRESSURE TRANSMITTER. (CR-IP2-2007-1046)",,,,,,,,,,,,,,,,,,,,,,,,,247,200703,1,,,02/28/2007 00:00:00,F,2.92,A,4,,,,"MANUAL REACTOR SCRAM DUE TO A FAILURE OF PT-408B POWER SUPPLY, MAIN BOILER FEED PUMP SUCTION PRESSURE TRANSMITTER. (CR-IP2-2007-1046)",,,,,,,,,,,,,,,,,,,,,,,,,247,200608,3,,,08/23/2006 00:00:00,F,30.95,A,2,,,,UNPLANNED MANUAL SCRAM DUE TO THE MISMATCH OF REACTOR POWER TO TURBINE LOAD CAUSED BY THE CYCLING OF HP STEAM DUMP VALVES.  LER 2006-003-00.,,,,,,,,,,,,,,,,,,,,,,,,,247,200611,4,,,11/15/2006 00:00:00,F,16.93,A,3,,,,AUTOMATIC PLANT TRIP DUE TO GENERREX POWER SUPPLY SPIKE. CR-1P2-2006-6658,,,,,,,,,,,,,,,,,,,,,,,,,247,200611,5,,,11/30/2006 00:00:00,F,15.44,A,1,,,,MANUAL REACTOR SCRAM TO REPAIR A LEAK IN A ONE INCH DIAMETER PIPE ASSOCIATED WITH THE DRAIN LINE OF 22 STEAM GENERATOR. (CR-IP2-2006-6839 & 6865),,,,,,,,,,,,,,,,,,,,,,,,,247,200612,5,,,11/30/2006 00:00:00,F,0.2,A,4,,,,MANUAL REACTOR SCRAM TO REPAIR A LEAK IN A ONE INCH DIAMETER PIPE ASSOCIATED WITH THE DRAIN LINE OF  22 STEAM GENERATOR. (CR-IP2-2006-6839 & 6885).,,,,,,,,,,,,,,,,,,,,,,,,,247,200705,2,,,05/28/2007 00:00:00,F,59.23,A,1,,,,TURBINE TAKEN OFF LINE TO REPAIR 22 FEEDWATER REG. VALVE CR-IP2-2007-2208.,,,,,,,,,,,,,,,,,,,,,,,,,247,200803,200801,,,03/23/2008 00:00:00,F,49.73,A,2,,,,MANUAL REACTOR SCRAM INITIATED DUE TO THE LOSS OF 22 MAIN BOILER FEED PUMP (CR-IP2 2008-1333) DECISION WAS MADE TO REMAIN IN A FORCED SHUTDOWN UNTIL 03/26/08 at 0000 HOURS THEN TO BEGIN A SCHEDULED REFUELING OUTAGE (2R-18),,,,,,,,,,,,,,,,,,,,,,,,,247,200804,200802,,,04/20/2008 00:00:00,F,12.95,A,1,,,,MAIN TURBINE GENERATOR MANUALLY TRIPPED DUE TO A MAIN GENERATOR NEGATIVE SEQUENCE RELAY PROBLEM. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,247,200804,200803,,,04/21/2008 00:00:00,F,18.52,A,2,,,,"UNIT SHUTDOWN BY MANUAL REACTOR TRIP, DUE TO LOWERING STEAM GENERATOR WATER LEVELS CAUSED BY A BISTABLE FAILURE ASSOCIATED WITH MAIN BOILER FEED PUMP INPUT TO THE MAIN TURBINE RUNBACK CIRCUITRY.",,,,,,,,,,,,,,,,,,,,,,,,,247,200904,1,,,04/03/2009 00:00:00,F,29.02,A,2,,,,MANUAL REACTOR TRIP DUE TO LOSS OF 21 MBFP DUE TO THE STAINLESS STEEL TUBING THAT SUPPLIES THE MBFP WITH HIGH PRESSURE CONTROL WHICH HAD LEAKED.,,,,,,,,,,,,,,,,,,,,,,,,,247,200911,2,,,11/02/2009 00:00:00,F,52.95,A,3,,,,REACTOR TRIP DUE TO 86P GENERATOR PRIMARY LOCKOUT RELAY CAUSED BY FAILURE OF THE GENREX 15 VOLT POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,247,200911,3,,,11/06/2009 00:00:00,F,9.22,A,1,,,,UNIT MANUAL SHUTDOWN TO REPAIR LOOSE CONNECTION ON THE GENERX 15 VOLT POWER SUPPLY. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,247,201001,1,,,01/11/2010 00:00:00,F,29.17,A,3,,,,GENERATOR/REACTOR TRIP DUE TO LOSS OF MAIN GENERATOR FIELD EXCITATION CAUSED BY THE FAILURE OF THE 24 RECTIFIER DIODES DUE TO OVERHEATING,,,,,,,,,,,,,,,,,,,,,,,,,247,201009,3,,,09/03/2010 00:00:00,F,275.12,A,3,,,,PLANNED REDUCTION WITH THE INTENT OF SHUTTING DOWN THE PLANT TO GO TO  COLD SHUTDOWN TO REPAIR THE 21 REACTOR COOLANT PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,247,201011,4,,,11/07/2010 00:00:00,F,390.65,A,3,,,,21 MAIN TRANSFORMER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200409,1,,,09/01/2004 00:00:00,F,54.01,A,2,24704001,,,MANUAL REACTOR TRIP DUE TO 22 FEEDWATER (FW) FLOW OSCILLATIONS ATTRIBUTED TO FW CONTROL VALVE FCV-427 (LER-2004-001).,,,,,,,,,,,,,,,,,,,,,,,,,247,200409,2,,,09/04/2004 00:00:00,F,14.07,A,1,,,,TURBINE TAKEN OFFLINE DUE TO CONTINUED 22 FW FLOW OSCILLATIONS TO REPAIR A LEAKING ACTUATOR FOR FCV-427.,,,,,,,,,,,,,,,,,,,,,,,,,247,200409,3,,,09/05/2004 00:00:00,F,26.5,A,1,,,,TURBINE TAKEN OFFLINE DUE TO CONTINUED 22 FW FLOW OSCILLATIONS TO REPAIR A LEAKING ACTUATOR FOR FCV-427.,,,,,,,,,,,,,,,,,,,,,,,,,247,200409,4,,,09/15/2004 00:00:00,F,45.6,A,1,,,,"TURBINE TAKEN OFFLINE TO  REPAIR 21 MAIN BOILER FEED PUMP DISCHARGE CHECK VALVE, BFD-1, THAT FAILED TO CLOSE",,,,,,,,,,,,,,,,,,,,,,,,,247,200409,5,,,09/24/2004 00:00:00,F,19.95,A,2,24704002,,,"MANUAL REACTOR TRIP DUE TO DECREASING 23 STEAM GENERATOR LEVEL, ATTRIBUTED TO THE FAILURE OF FCV-437-SOV-E.",,,,,,,,,,,,,,,,,,,,,,,,,247,200411,7,,,11/26/2004 00:00:00,F,21.8,A,3,,,,UNIT SHUTDOWN DUE TO A MAIN GENERATOR LOW STATOR WATER COOLING PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200412,8,,,12/03/2004 00:00:00,F,10.6,A,1,,,,TURBINE SHUTDOWN TO REPAIR A LEAKING WELD AT MS-1607. (CR-IP2-2004-06527).,,,,,,,,,,,,,,,,,,,,,,,,,247,200003,1,14,,02/15/2000 00:00:00,F,744,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200004,1,14,,02/15/2000 00:00:00,F,719,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200005,1,14,,02/15/2000 00:00:00,F,744,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200006,1,14,,02/15/2000 00:00:00,F,720,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200008,1,14,,02/15/2000 00:00:00,F,744,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200007,1,14,,02/15/2000 00:00:00,F,744,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200009,1,14,,02/15/2000 00:00:00,F,720,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200010,1,14,,02/15/2000 00:00:00,F,745,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200011,1,14,,02/15/2000 00:00:00,F,720,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200012,1,14,,02/15/2000 00:00:00,F,744,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200101,1,14,,02/15/2000 00:00:00,F,50.23,A,4,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS AND 2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,199910,1,,,08/31/1999 00:00:00,F,364.93,A,4,24799015,IA,INSTRU,CONTINUATION OF FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,199809,1,,,09/17/1998 00:00:00,F,116.9,A,1,24798015,SB,FILTER,UNIT SHUT DOWN TO REPLACE HEPA FILTERS ON FAN COOLER UNITS.,,,,,,,,,,,,,,,,,,,,,,,,,247,199701,1,,,01/26/1997 00:00:00,F,131.9,A,3,,HH,VALVEX,UNIT REMOVED FROM SERVICE TO INVESTIGATE MAIN FEEDWATER REGULATING VALVES PROBLEMS.  VALVES HAVE BEEN TAKEN APART AND INVESTIGATION IS CONTINUING.,,,,,,,,,,,,,,,,,,,,,,,,,247,199702,1,,,01/26/1997 00:00:00,F,672,A,4,,HH,VALVEX,SHUTDOWN TO INVESTIGATE MAIN FEEDWATER REGULATING VALVES PROBLEMS.  VALVES HAVE BEEN REBUILT AND INVESTIGATION IS COMPLETE.,,,,,,,,,,,,,,,,,,,,,,,,,247,199703,1,,,01/26/1997 00:00:00,F,350,A,4,,HH,VALVEX,UNIT REMOVED FROM SERVICE TO INVESTIGATE MAIN FEEDWATER REGULATING VALVES PROBLEMS. VALVES HAVE BEEN REBUILT AND THE UNIT RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,247,199703,,,,03/16/1997 00:00:00,F,0,A,9,,RC,CONROD,POWER HOLD DUE TO ROD MISALIGNMENT INDICATION ALARM ACTIVATED REACTOR ENGINEERING VERIFIED NO MISALIGNMENT.,,,,,,,,,,,,,,,,,,,,,,,,,247,199703,,,,03/16/1997 00:00:00,F,0,A,9,,HI,HTEXCH,POWER HOLD DUE TO STEAM GENERATOR BLOWDOWN PROBLEM. R49 RAD ALARM INITIATED. ISOLATED BLOWDOWNS AND VERIFIED NO LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,199704,NA,,,04/02/1997 00:00:00,F,0,A,5,,EE,INSTRU,POWER REDUCTION DUE TO LOSS OF D.C. POWER TO 21 EMERG. DIESEL GEN. RX REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,247,199704,NA,,,04/24/1997 00:00:00,F,0,A,5,,EE,INSTRU,POWER REDUCTION DUE TO LOSS OF POWER TO 23 EMERG. DIESEL GEN. DUE TO MALFUNCTION OF JACKET WATER PRESS SWITCH. RX REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,247,199707,3,,,07/26/1997 00:00:00,F,41.8,A,3,,EA,TRANSF,TURBINE TRIP/REACTOR TRIP DUE TO PROBLEM WITH OFFSITE TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,247,199707,4,,,07/28/1997 00:00:00,F,50.9,A,9,,EA,RELAYX,TURBINE TRIPPED DUE TO OFFSITE RELAY PROBLEM RX REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,247,199708,6,,,08/23/1997 00:00:00,F,44.9,A,3,,IA,RELAYX,UNIT TRIP OCCURRED DUE TO A FAILURE OF A TEST RELAY FROM 23 REACTOR COOLANT PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,247,199710,7,,,10/15/1997 00:00:00,F,407.5,A,1,,ED,CKTBKR,UNIT REMOVED FROM SERVICE TO INVESTIGATE PROBLEMS WITH 480V DB-50 BREAKERS. REACTOR SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199711,7,,,10/15/1997 00:00:00,F,720,A,4,97-24,ED,CKTBKR,UNIT REMAINS SHUTDOWN FOR CONTINUED TESTING OF DB-50 BREAKERS.,,,,,,,,,,,,,,,,,,,,,,,,,247,199712,7,,,10/15/1997 00:00:00,F,744,A,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. UNIT REMAINS IN COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199801,7,,,10/15/1997 00:00:00,F,744,A,4,,ED,CKTBKR,CONTINUED OUTAGE.  WORK CONTINUES ON D50 BREAKERS.,,,,,,,,,,,,,,,,,,,,,,,,,247,199908,1,,,08/31/1999 00:00:00,F,9.5,A,3,24799015,IA,INSTRU,REACTOR TRIP DUE TO OVER TEMP DELTA T. INVESTIGATION INTO THE EVENT HAD JUST BEEN INITIATED AT THE CONCLUSION OF THE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,247,199909,1,,,08/31/1999 00:00:00,F,720,A,4,24799015,IA,INSTRU,REACTOR TRIP DUE TO OVER TEMP DELTA T.,,,,,,,,,,,,,,,,,,,,,,,,,247,200002,1,,,02/15/2000 00:00:00,F,340.5,A,2,24700001,CH,HTEXCH,REACTOR MANUALLY TRIPPED DUE TO TUBE LEAK IN #24 STEAM GENERATOR. SHUTDOWN TO CONDUCT STEAM GENERATOR INSPECTIONS.,,,,,,,,,,,,,,,,,,,,,,,,,247,200112,2,,,12/26/2001 00:00:00,F,69.6,A,3,24701007,EA,RELAYX,REACTOR TRIPPED DUE TO A LOSS OF LOAD FROM SUB STATION. PROBLEM INDICATIVE OF A MOMENTARY FAULT ON ELECTRICAL FEEDS W93 AND Y94.,,,,,,,,,,,,,,,,,,,,,,,,,247,200304,1,,,04/28/2003 00:00:00,F,45.22,A,3,24703003,EA,RELAYX,REACTOR TRIP DUE TO TURBINE GENERATOR TRIP AS A RESULT OF A MAIN GENERATOR OVER FREQUENCY TRIP CAUSED BY LOSS OF OFFSITE LOAD.,,,,,,,,,,,,,,,,,,,,,,,,,247,201201,1,,01/10/2012 04:36:00,01/10/2012 00:00:00,S,208.25,A,1,,,,Shutdown to repair 21 RCP seal.,,,,,,,,,,,,,,,,,,,,,,,,,247,201206,3,,06/06/2012 06:12:00,06/06/2012 00:00:00,F,37.17,A,3,,,,Automatic Reactor/Turbine Trip due to loss of the Main Generator field.  The cause was a faulty rectifier control circuitry card.,,,,,,,,,,,,,,,,,,,,,,,,,247,201307,2,,07/03/2013 07:41:00,07/03/2013 00:00:00,F,26.22,A,2,,,,IP2 Manually tripped at full power due to a loss of feedwater caused by a loss of instrument air to the main feeedwater regulating valves.,,,,,,,,,,,,,,,,,,,,,,,,,247,201512,2,,12/05/2015 17:31:00,12/05/2015 00:00:00,F,69.22,A,2,,,,Manual scram after indication of multiple dropped control rods.,,,,,,,,,,,,,,,,,,,,,,,,,249,200506,D3F47,,,06/02/2005 00:00:00,F,12.08,A,1,,,,THE UNIT WAS REMOVED FROM THE GRID TO REPAIR AN EHC OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,249,200910,D3F48,,,10/03/2009 00:00:00,F,82.73,A,3,,,,SHUTDOWN DUE TO AUTOMATIC SCRAM DUE TO MSIV CLOSURE RESULTING FROM FAILED EQUIPMENT. REFERENCE ISSUE REPORT 974426.,,,,,,,,,,,,,,,,,,,,,,,,,249,200911,D3F49,,,11/06/2009 00:00:00,F,61.13,A,1,,,,UNIT SHUTDOWN DUE TO EHC LEAK ON MAIN STOP VALVE #4 FAST ACTING SOLENOID VALVE. REPLACED VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,249,201010,D3F50,,,10/11/2010 00:00:00,F,64.25,A,3,,,,AUTOMATIC REACTOR SCRAM DURING TRANSFER OF RPS BUS 'A' DUE TO EQUIPMENT FAILURE. CORRECTIVE ACTION PROGRAM IR 1125022.,,,,,,,,,,,,,,,,,,,,,,,,,249,200005,2,,,05/04/2000 00:00:00,F,31,A,2,,,,ON 05/04/00 UNIT 2 WAS MANUALLY TRIPPED WHEN THE TEMPERATURE OF THE CONDENSATE ENTERING THE DEMINERALIZERS REACHED 135 DEGREES F.,,,,,,,,,,,,,,,,,,,,,,,,,249,199912,1,,,12/11/1999 00:00:00,F,67,A,3,,,,REPLACED THE XK3 AND XK1 LOCKOUT RELAYS AND SOCKETS.,,,,,,,,,,,,,,,,,,,,,,,,,249,199701,4,,,10/27/1996 00:00:00,F,734,A,4,,AD,MO,REPAIRS TO THE 3B RECIRCULATING PUMP MOTOR.  NUMEROUS OTHER OUTAGE TASKS WERE CONDUCTED AT THIS TIME.,,,,,,,,,,,,,,,,,,,,,,,,,249,199706,2,,,06/20/1997 00:00:00,F,14,A,1,,,,TURBINE MANUALLY TRIPPED DUE TO MOISTURE SEPARATOR HIGH LEVEL ALARMS.,,,,,,,,,,,,,,,,,,,,,,,,,249,199711,5,,,11/01/1997 00:00:00,F,104,A,1,97-012,,,TO REPAIR A FAILED WELD JOINT ON THE HIGH PRESSURE FLOW ELEMENT VENTURI INSTRUMENT LINE ON THE B RECIRC LOOP.,,,,,,,,,,,,,,,,,,,,,,,,,249,199804,1,,,04/09/1998 00:00:00,F,135,A,3,,,,THE REACTOR TRIPPED WHEN THE MAIN STEAM ISOLATION VALVES CLOSED. IT WAS DETERMINED THAT THE OTHER GROUP I CIRCUIT OPENED MOMENTARILY AS A RESULT OF A HIGH RESISTEANCE RELAY CONTACT.,,,,,,,,,,,,,,,,,,,,,,,,,249,199805,3,,,05/02/1998 00:00:00,S,328.2,A,1,,,,THE UNIT WAS TAKEN OF LINE TO REPLACE THE MAIN POWER TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,249,199805,4,,,05/16/1998 00:00:00,F,109.3,A,2,,,,THE NUMBER 3 CROSS AROUND RELIEF VALVE ASSOCIATED WITH THE TURBINE HAD FAILED OPEN. THE REACTOR WAS MANUALLY SCRAMMED AS THE RESULT OF HIGH CONDENSATE TEMPERATURE AND CONDENSER LOW VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,249,199805,5,,,05/25/1998 00:00:00,F,30.5,A,1,,,,THE TURBINE WAS TRIPPED BECAUSE THE AUTOMATIC BUS TRANSFER MECHANISM FOR TRANSFORMER COOLNG FANS FAILED CAUSING A LOSS OF TRANSFORMER COOLING.,,,,,,,,,,,,,,,,,,,,,,,,,249,199903,2,,,03/21/1999 00:00:00,F,70,A,2,2491999003,,,A LEAK WAS FOUND ON THE INSTRUMENT LINE ASSOCIATED WITH A FLOW ELEMENT ON  THE 3B REACTOR RECIRCULATION PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,249,200107,D3F35,,,07/01/2001 00:00:00,S,60,A,1,,,,THE VALVE WAS REPAIRED AND THE PLANT WAS RETURNED T0 SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200107,D3F36,,,07/05/2001 00:00:00,F,34,A,2,,,,THE RBCCW SYSTEM WAS RESTORED AND THE FAILED TCV WAS REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,249,200112,D3F37,,,12/01/2001 00:00:00,F,65,A,1,,,,UNIDENTIFIED LEAKAGE INCREASED IN TEH DRYWELL. AN ISOLATIN OCNDENSER VALVE PACKING LEAK WAS REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,249,200112,D3F38,,,12/11/2001 00:00:00,F,194,A,1,,,,UNIDENTIFIED LEAKAGE CONTINUED FOLLOWING STARTUP AND THE PLANT WAS SHUTDOWN. LEAK WAS DETERMINED TO BE COMING FROM THE VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,249,200207,D3F39,,,07/15/2002 00:00:00,F,8,A,1,,,,GENERATOR REMOVED FROM SERVICE DUE TO TURBINE FRONT STANDARD PERMANENT MAGNET GENERATOR (PMG).  THE PMG WAS REMOVED FROM SERVICE AND A TEMPORARY MODIFICATION WAS IMPLEMENTED. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,249,200207,D3F40,,,07/21/2002 00:00:00,F,79,A,3,,,,THE REACTOR SCRAMMED FOLLOWING A MAIN TURBINE TRIP FROM THE FAILURE OF THE TURBINE SHAFT MAIN OIL PUMP. THE PUMP WAS REPAIRED AND RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200303,D3F42,,,03/29/2003 00:00:00,F,27,A,1,,,,A PNEUMATIC LEAK WAS IDENTIFIED IN THE DRYWELL. THE LEAK COULD NOT BE REPAIRED WITH THE PLANT ONLINE. RX REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,249,200405,3,,,05/05/2004 00:00:00,F,108,A,3,,,,"REACTOR SCRAM DUE TO A LOSS OF OFFSITE POWER CAUSED BY EQUIPMENT PROBLEMS IN THE SWITCHYARD,",,,,,,,,,,,,,,,,,,,,,,,,,249,200306,D3F43,,,06/11/2003 00:00:00,F,170,A,1,,,,HYDROGEN LEAK WAS DETECTED ON THE GENERATOR STATOR COOLING SYSTEM. THE LEAK WAS REPAIRED AND THE UNIT RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200401,1,,,01/24/2004 00:00:00,F,37,A,3,,,,REACTOR SCRAM DUE TO EQUIPMENT FAILURES OF THE MASTER TRIP SOLENOID VALVE DURING TURBINE WEEKLY SURVEILANCES.,,,,,,,,,,,,,,,,,,,,,,,,,250,200512,2006003,,,12/29/2005 00:00:00,F,51.7,A,1,,,,MANUAL REACTOR SHUTDOWN DUE TO A TURBINE PLANT COOLING WATER LEAK IN THE EXCITER.,,,,,,,,,,,,,,,,,,,,,,,,,250,200510,2005036,,,10/15/2005 00:00:00,F,101.8,A,2,,,,3C FEEDWATER REGULATING VALVE POSITIONER FAILURE RESULTED IN LOW 3C SG LEVEL AND MANUAL REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,250,200706,2007014,,,06/06/2007 00:00:00,F,389.88,A,1,,,,UNIT 3 ENTERED A FORCED REACTOR SHUTDOWN DUE TO THE FAILURE OF MULTIPLE ROD POSITION INDICATORS (RPIs),,,,,,,,,,,,,,,,,,,,,,,,,250,201009,2010014,,,09/23/2010 00:00:00,F,54.77,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO AN ELECTRICAL SHORT ON THE MAIN TRANSFORMER.  ENTERED SCHEDULED REFUELING OUTAGE AT MIDNIGHT 09/25/10.,,,,,,,,,,,,,,,,,,,,,,,,,250,201011,2010020,,,11/15/2010 00:00:00,F,36.63,A,2,,,,UNIT 3 REACTOR TRIP DUE TO 3A2 CIRCULATING WATER PUMP PACKING FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,250,201103,2011006,,03/06/2011 16:44:00,03/06/2011 00:00:00,F,191.07,A,2,,,,HIGH SODIUM LEVELS WERE OBSERVED IN THE STEAM GENERATORS CAUSED BY A CONDENSER TUBE LEAK. THE SUSPECT TUBES WERE PLUGGED.,,,,,,,,,,,,,,,,,,,,,,,,,250,200406,2004009,,,06/17/2004 00:00:00,F,20.7,A,1,,,,TURBINE OIL LEAK REPAIRS REQUIRED.,,,,,,,,,,,,,,,,,,,,,,,,,250,200406,2004012,,,06/26/2004 00:00:00,F,51.7,A,1,,,,TURBINE CONTROL VALVE REPAIRS REQUIRED.,,,,,,,,,,,,,,,,,,,,,,,,,250,200412,2005003,,,12/14/2004 00:00:00,F,106.4,A,2,,,,FIRE NEAR #2 BEARING HIGH PRESSURE TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,250,200412,2005004,,,12/28/2004 00:00:00,F,73.2,A,2,,,,GENERATOR EXCITER COOLING WATER LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,250,200501,2005004,,,12/28/2004 00:00:00,F,160.6,A,4,,,,GENERATOR EXCITOR COOLING WATER LEAK,,,,,,,,,,,,,,,,,,,,,,,,,250,199906,1999018,,,06/23/1999 00:00:00,F,32.7,A,2,,,,REPAIRS OF STATIONARY GRIPPER CIRCUIT CARDS AND POST MAINTENANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,250,199911,1990032,,,11/16/1999 00:00:00,F,42.8,A,1,,,,"TURBINE CONTROL VALVE INOPERABLE, TESTING AND REPAIRS.",,,,,,,,,,,,,,,,,,,,,,,,,250,199701,1032,,,01/15/1997 00:00:00,F,29.6,A,1,,RB,CONROD,SHUT DOWN DUE TO DROPPED ROD.,,,,,,,,,,,,,,,,,,,,,,,,,250,199701,1033,,,01/30/1997 00:00:00,S,0,A,5,,HH,PUMPXX,POWER REDUCTION DUE TO MAIN FEEDWATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,250,199707,1045,,,07/18/1997 00:00:00,S,0,A,5,,,,POWER REDUCTION TO REPAIR HEAT EXCHANGER.,,,,,,,,,,,,,,,,,,,,,,,,,250,199707,1048,,,07/21/1997 00:00:00,S,0,A,5,,,,POWER REDUCTION WHILE REPAIRING STOP VALVE CONTROLS.,,,,,,,,,,,,,,,,,,,,,,,,,250,199707,1049,,,07/22/1997 00:00:00,F,39.5,A,2,25097006,,,MANUAL REACTOR TRIP DUE TO 12 DROPPED CONTROL RODS.,,,,,,,,,,,,,,,,,,,,,,,,,250,199707,1050,,,07/30/1997 00:00:00,F,13.3,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO FAILED MSIV SEAL-IN RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,250,199707,1051,,,07/31/1997 00:00:00,F,11,A,9,,,,REMAINED IN MODE 2 TO TROUBLE-SHOOT 'A' AFW PUMP TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,250,199708,1052,,,08/14/1997 00:00:00,F,18.5,A,1,,,,TAKEN OFF LINE TO REPAIR LEAK FROM HIGH PRESSURE OIL BACKUP TO GENERATOR AIR SIDE SEAL OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,250,199802,1060,,,02/16/1998 00:00:00,F,89.2,A,2,,,,LOSS OF TURBINE CONTROL OIL PRESSURE: AUX. GOVERNOR TEST LEVER REPAIRED. STEAM LEAK IN AUXILLIARY FEEDWATER STEAM SUPPLY PIPING:PIPING REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,250,200108,,,,08/09/2001 00:00:00,F,40.2,A,1,,,,UNIT OFFLINE TO REPAIR A MAIN GENERATOR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,250,200108,2001020,,,08/15/2001 00:00:00,F,117.2,A,2,,,,TWO CONDENSER TUBES WERE REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,250,200301,2003-03,,,01/27/2003 00:00:00,F,45.9,A,2,,,,MANUAL TRIP DUE TO LOW STEAM GENERATOR LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,250,200304,2003012,,,04/28/2003 00:00:00,F,50.8,A,1,,,,UNIT 3 MANUAL REACTOR SHUTDOWN DUE TO LETDOWN VALVE CV-3-200B OUT OF SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,250,200305,2003015,,,05/20/2003 00:00:00,F,23.27,A,1,,,,MANUAL REACTOR SHUTDOWN DUE TO SHUTDOWN BANK B NOT ABLE TO MOVE ON DEMAND. SHUTDOWN BANK B WAS REPAIRED AND THE WAS RETURNED TO MODE 1 ON 05/21/03.,,,,,,,,,,,,,,,,,,,,,,,,,250,200305,2003012,,,04/28/2003 00:00:00,F,22.03,A,4,,,,UNIT 3 MANUAL REACTOR SHUTDOWN DUE TO LETDOWN VALVE CV-3-200B OUT OF SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,250,200312,2003027,,,12/06/2003 00:00:00,F,19.5,A,1,,,,TURBINE GOVERNOR FAILURE. THE REACTOR REMAINED CRITICAL WITH THE PLANT OFFLINE.,,,,,,,,,,,,,,,,,,,,,,,,,250,201302,2013005,,02/18/2013 01:30:00,02/18/2013 00:00:00,F,262.5,A,2,,,,Manual Trip due to 3A RCP Seal Failure,,,,,,,,,,,,,,,,,,,,,,,,,250,201303,2013005,,02/18/2013 01:30:00,02/18/2013 00:00:00,F,253.57,A,4,,,,Manual Trip due to 3A RCP Seal Failure,,,,,,,,,,,,,,,,,,,,,,,,,250,201303,2013007,,03/11/2013 17:28:00,03/11/2013 00:00:00,F,77.15,A,3,,,,Turbine Trip due to Unit 3 Control Valve Abnormal Response,,,,,,,,,,,,,,,,,,,,,,,,,250,201305,2013015,,05/10/2013 11:08:00,05/10/2013 00:00:00,F,146.52,A,2,,,,Unit 3 commenced a unplanned down power on 5/4/13 and manually tripped the reactor on 5/10/13 due to 3B SGFP strainer failure. Unit 3 was returned on-line on 5/16/2013.,,,,,,,,,,,,,,,,,,,,,,,,,250,201505,20150006,,04/30/2015 01:00:00,04/30/2015 00:00:00,S,79.23,A,4,,,,3C Normal Containment Cooler,,,,,,,,,,,,,,,,,,,,,,,,,250,201504,20150006,,04/30/2015 01:00:00,04/30/2015 00:00:00,S,23,A,1,,,,3C Normal Containment Cooler,,,,,,,,,,,,,,,,,,,,,,,,,251,200507,2005027,,,06/27/2005 00:00:00,F,307.3,A,4,,,,INTERNAL FAULT IN THE MAIN TRANSFORMER RESULTING IN A TURBINE/REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,251,200507,2005033,,,07/15/2005 00:00:00,F,28.9,A,1,,,,SHUTDOWN THE REACTOR PER GOP-301 TO REPAIR ISOPHASE BUS GROUND.,,,,,,,,,,,,,,,,,,,,,,,,,251,200507,2005030,,,07/14/2005 00:00:00,F,21.5,A,1,,,,BALANCE THE TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200602,2006009,,,02/20/2006 00:00:00,S,28.72,A,1,,,,THE UNIT WAS SHUTDOWN TO REPLACE N-44 POWER RANGE DETECTOR. CONDITION REPORT 2006-4658 INITITATED.,,,,,,,,,,,,,,,,,,,,,,,,,251,200510,2005044,,,10/28/2005 00:00:00,F,91,A,9,,,,"UNIT CONTINUES TO BE OFFLINE, PRIMARILY DUE TO CONDENSER TUBE LEAKS.",,,,,,,,,,,,,,,,,,,,,,,,,251,200510,2005045,,,10/31/2005 00:00:00,F,1.7,A,9,,,,UNUSUAL EVENT DECLARED DUE TO LOSS OF OFFSITE POWER / LOSS OF UNIT 4 STARTUP TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,251,200511,2005045,,,10/31/2005 00:00:00,F,25.1,A,4,,,,UNUSUAL EVENT DECLARED DUE TO LOSS OF OFFSITE POWER / LOSS OF UNIT 4 STARTUP TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,251,200511,2005048,,,11/02/2005 00:00:00,F,261.7,A,9,,,,CONDENSER TUBE SHEET PLUG LEAKS.,,,,,,,,,,,,,,,,,,,,,,,,,251,200506,2005025,,,06/27/2005 00:00:00,F,92.73,A,3,,,,INTERNAL FAULT IN THE MAIN TRANSFORMER RESULTING IN A TURBINE/REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,251,200605,2006016,,,05/18/2006 00:00:00,F,83,A,1,,,,UNIT SHUTDOWN DUE TO SECONDARY PIPING HANGER FAILURE. INPO OE 22686.,,,,,,,,,,,,,,,,,,,,,,,,,251,200808,2008016,,,08/15/2008 00:00:00,S,193.8,A,1,,,,SHUTDOWN TO REPAIR 0.19 GPM LEAKAGE FROM A CRACKED WELD ON 4B RCP SEAL INJECTION SUPPLY PIPE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200810,2008019,,,10/11/2008 00:00:00,S,82.17,A,1,,,,REPAIR #2 TURBINE CONTROL VALVE CR 2008-29830,,,,,,,,,,,,,,,,,,,,,,,,,251,201001,2010003,,,01/11/2010 00:00:00,F,79.53,A,2,,,,MANUAL REACTOR TRIP DUE TO RISING 4B SG LEVEL AFTER SECURING 4A SG FEED PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,251,201009,2010016,,,09/21/2010 00:00:00,F,63.6,A,3,,,,UNIT TRIP DUE TO A RPS COMPARATOR MODULE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,251,201012,2010002,,,12/09/2010 00:00:00,F,180.5,A,2,,,,UNIT 4 MANUAL  REACTOR TRIP DUE TO CONDENSER TUBE LEAK,,,,,,,,,,,,,,,,,,,,,,,,,251,200412,2005006,,,12/25/2004 00:00:00,F,26.6,A,2,,,,MANUAL REACTOR TRIP ON CONDENSER LOW VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,251,200503,2005012,,,03/22/2005 00:00:00,F,35.7,A,2,,,,SGFP 4A MOTOR FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200503,2005015,,,03/23/2005 00:00:00,F,20.6,A,1,,,,OIL LEAK ON 4B SGFP LUBE OIL PUMP PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,251,200101,20010002,,,01/25/2001 00:00:00,F,136.4,A,2,,,,MANUAL REACTOR TRIP DUE TO DROPPED CONTROL ROD CONTROL SYSTEM REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,251,200001,20000001,,,01/24/2000 00:00:00,F,70.7,A,2,,,,"CAUSE OF THE FEEDWATER CONTROL VALVE FAILURE, THAT REQUIRED A MANUAL REACTOR TRIP, WAS A FAILURE IN THE VALVE INTERNALS. DISASSEMBLY OF THE VALVE CONFIRMED THAT THE VALVE CAGE HAD DISENGAGED FROM THE VALVE BODY WEB.",,,,,,,,,,,,,,,,,,,,,,,,,251,199702,00001037,,,02/03/1997 00:00:00,F,6,A,9,,EA,INSTRU,SYNC SWITCH REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,251,199704,00001042,,,04/24/1997 00:00:00,F,56.8,A,9,,CB,VALVEX,REPAIR OF LETDOWN VALVE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,251,199707,1043,,,07/08/1997 00:00:00,S,0,A,5,,,,POWER REDUCTION FOR R