CS FLOW INSTRUMENTATION REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,251,200210,20020011,,,10/04/2002 00:00:00,F,14.4,A,1,,,,SHUTDOWN DUE TO MAIN TURBINE STEAM REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,251,200405,2004-002,,,05/14/2004 00:00:00,F,94.5,A,3,,,,AUTOMATIC REACTOR TRIP OCCURRED FROM 100% POWER AFTER 4A S/G FLOW CONTROL VALVE CLOSED ON 5/14/04. UNIT RETURNED TO POWER 5/18/04.,,,,,,,,,,,,,,,,,,,,,,,,,251,201411,20140042,,11/30/2014 13:54:00,11/30/2014 00:00:00,F,10.1,A,1,,,,"Unit 4 High Pressure Turbine Steam Leak Repairs, shutdown was performed per normal operating procedures",,,,,,,,,,,,,,,,,,,,,,,,,251,201412,20140042,,11/30/2014 13:54:00,11/30/2014 00:00:00,F,90.38,A,4,,,,"Unit 4 High Pressure Turbine Steam Leak Repairs, shutdown was performed per normal operating procedures",,,,,,,,,,,,,,,,,,,,,,,,,251,201505,20150009,,05/08/2015 03:00:00,05/08/2015 00:00:00,S,83.78,A,1,,,,Planned Unit Shutdown to repair 4 B Normal Containment Cooler ,,,,,,,,,,,,,,,,,,,,,,,,,251,201505,20150011,,05/12/2015 04:30:00,05/12/2015 00:00:00,F,53.02,A,3,,,,Auto trip CT Failure,,,,,,,,,,,,,,,,,,,,,,,,,254,200602,Q1F57,,,02/22/2006 00:00:00,F,62.43,A,3,,,,UNIT 1 REACTOR SCRAM OCCURRED DUE TO A TURBINE GENERATED LOAD REJECT. TEMPROARY WIRING CHANGES WERE MADE TO THE UNIT 1 MAIN POWER TRANSFORMER ELECTRICAL PHASES AFTER DEGRADATION OF THE WIRING WAS DISCOVERED.,,,,,,,,,,,,,,,,,,,,,,,,,254,200506,Q1F54,,,06/17/2005 00:00:00,F,44.13,A,3,,,,UNIT 1 REACTOR AUTOMATICALLY SCRAMMED FROM 85% POWER DUE TO A VALID HIGH REACTOR PRESSURE SIGNAL RESULTING FROM A MALFUNCTION OF THE EHC SYSTEM. THE MALFUNCTION RESULTED IN PARTIAL CLOSURE OF THE MAIN TURBINE CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,254,200709,Q1F58,,,09/08/2007 00:00:00,F,84.6,A,1,,,,PLANNED SHUTDOWN FOR MO 1-2301-4 (HPCI VALVE) MAINTENANCE,,,,,,,,,,,,,,,,,,,,,,,,,254,200905,Q1F59,,,05/25/2009 00:00:00,F,143.2,A,1,,,,FORCED OUTAGE FOR RCIC TURBINE EXHAUST CHECK VALVES AND MAIN GENERATOR HYDROGEN SEALS.,,,,,,,,,,,,,,,,,,,,,,,,,254,200909,Q1F60,,,09/09/2009 00:00:00,F,78.08,A,1,,,,REPAIRED PINHOLE LEAK DOWNSTREAM OF 1B CORE SPRAY PUMP MINIMUM FLWO VALE. ALSO REPLACED 3E RELIEF  VALVE  AND REPAIRED GENERATOR RECTIFIER COOLING WATER LEAKS.,,,,,,,,,,,,,,,,,,,,,,,,,254,201008,Q1F61,,,08/12/2010 00:00:00,F,61.55,A,3,,,,AUTOMATIC SCRAM FROM TURBINE TRIP DUE TO HIGH MAIN CONDENSER BACKPRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,254,201106,Q1F63,,06/11/2011 10:17:00,06/11/2011 00:00:00,F,26.72,A,1,,,,REPAIR STEAM LEAKS ON PERFORMANCE MONITORING SYSTEM PIPING FOR THE NEW MAIN TURBINE 9IR1227198). REPLACE  SERVO AND FAST ACTING SOLENOID ON CONTROL VALVE 4 (IR 126982 AND 1227524).,,,,,,,,,,,,,,,,,,,,,,,,,254,201106,Q1F64,,06/13/2011 05:10:00,06/13/2011 00:00:00,F,54.02,A,2,,,,INSERTED MANUAL SCRAM DUE TO LARGE STEAM LEAK NEAR MAIN TURBINE CONTROL VALVE #1. STEAM LEAK WAS AT RECENTLY REPAIRED SENSING LINE FOR TURBINE PERFOMANCE MONITORING (IR 1227884),,,,,,,,,,,,,,,,,,,,,,,,,254,201106,Q1F62,,06/09/2011 22:17:00,06/09/2011 00:00:00,F,9.43,A,1,,,,CONTROL VALVE #4 AND REACTOR PROTECTION SYSTEM (RPS) RELAY ANOMALIES DURING INITIAL SYNCHRONIZATION TO THE GRID FOLLOWING RFO Q1R21. THE CONTROL VALVES OPERATED PROPERLY DURING SUBSEQUENT TROUBLSHOOTING (IR 1226982),,,,,,,,,,,,,,,,,,,,,,,,,254,200504,2,,,04/19/2005 00:00:00,F,10.4,A,1,,,,"REACTOR REMAINED CRITICAL, U1 MAIN TURBINE BEARING EXPERIENCED HIGH VIBRATION DURING S/U AND WAS TAKEN OFF-LINE.",,,,,,,,,,,,,,,,,,,,,,,,,254,200012,2000-02,,,12/06/2000 00:00:00,F,46,A,3,25400010,,,REACTOR SCRAM DUE TO LOW LEVEL CAUSED BY FEEDWATER CONTROLLER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,254,199806,98-03,,,06/04/1998 00:00:00,F,18.6,A,9,,,,MOISTURE SEPARATOR DRAIN TANK CONTROL VALVE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,254,199806,98-06,,,06/27/1998 00:00:00,F,69.6,A,3,,,,SDV SWITCH  FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,254,199702,97-01,,,02/14/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION FOR TROUBLESHOOTING FEEDWATER REGULATING VALVE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,254,199702,97-02,,,02/15/1997 00:00:00,S,0,A,5,,,,POWER REDUCTION FOR MAIN CONDENSER TUBE LEAK TESTING AND PLUGGING.,,,,,,,,,,,,,,,,,,,,,,,,,254,199702,97-03,,,02/18/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION FOR FEEDWATER REGULATING VALVE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,254,199703,97-04,,,03/11/1997 00:00:00,F,147.7,A,2,,,,SHUTDOWN DUE TO REPAIR/REPLACE OF A REACTOR PROTECTION SYSTEM SCRAM RELAY - Q1F39.,,,,,,,,,,,,,,,,,,,,,,,,,254,199703,97-05,,,03/20/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION PERFORMED TO INVESTIGATE PROBLEMS WITH THE 3508B MOISTURE SEPARATOR DRAIN TANK (MSDT) LEVEL CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,254,199703,97-06,,,03/21/1997 00:00:00,F,186.6,A,2,,,,SHUTDOWN TO REPAIR THE 3508B MSDT LEVEL CONTROL VALVE AND TO REPAIR AND TEST THE ELECTRO HYDRAULIC CONTROL SYSTEM - Q1F40.,,,,,,,,,,,,,,,,,,,,,,,,,254,199704,97-08,,,04/09/1997 00:00:00,F,373.2,A,2,,,,FORCED OUTAGE Q1F41 DUE TO CRACKED MOUNTING CHANNELS IN THE 4KV BREAKER AUXILIARY SWITCHES.,,,,,,,,,,,,,,,,,,,,,,,,,254,199705,97-09,,,05/17/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO REPAIR LEAK ON THE REACTOR CORE ISOLATION COOLING 1-1301-17 VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,254,200201,2002-01,,,01/09/2002 00:00:00,F,534,A,1,,,,REACTOR SHUTDOWN DUE TO JET PUMP #20 HOLD DOWN BEAM FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,254,200202,2002-01,,,01/09/2002 00:00:00,F,103,A,4,,,,REACTOR SHUTDOWN DUE TO JET PUMP #20 HOLD DOWN BEAM FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,254,200208,2,,,08/02/2002 00:00:00,S,40,A,1,,,,REPAIR THE HPCI STEAM SUPPLY VALVE PACKING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,254,200312,3,,,12/20/2003 00:00:00,F,38.13,A,1,,,,UNIT SHUTDOWN TO REPAIR VIBRATION MONITORING EQUIPMENT IN THE DRYWELL.,,,,,,,,,,,,,,,,,,,,,,,,,254,200311,2,,,11/12/2003 00:00:00,F,435.48,A,1,,,,UNIT SHUTDOWN DUE TO INCREASED MOISTURE CARRY-OVER.  (CRS 184152 AND 188129).,,,,,,,,,,,,,,,,,,,,,,,,,254,201504,Q1F65,,04/02/2015 21:13:00,04/02/2015 00:00:00,F,72,A,2,,,,Repaired steam leak on the D-Ring header (IR 2479120). Repaired B ERV vacuum breaker (IR 2479117).,,,,,,,,,,,,,,,,,,,,,,,,,255,200509,2,,,09/01/2005 00:00:00,F,57.83,A,2,,,,PLANT MANUALLY TRIPPED DUE TO EXCESSIVE HYDROGEN LEAKAGE FROM THEM MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,255,200601,1,,,12/31/2005 00:00:00,S,134.7,A,4,,,,THE PLANT WAS TAKEN OFFLINE FOR A CRDM OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,255,200512,1,,,12/31/2005 00:00:00,S,23.9,A,1,,,,THE PLANT WAS TAKEN OFFLINE FOR A CRDM OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,255,200702,1,,,02/26/2007 00:00:00,F,57.52,A,1,,,,THE PLANT SHUT DOWN TO REPAIR CONTROL ROD DRIVE SEALS AND ELECTRICAL CABLES,,,,,,,,,,,,,,,,,,,,,,,,,255,200703,1,,,02/26/2007 00:00:00,F,125.92,A,4,,,,THE PLANT SHUT DOWN TO REPAIR CONTROL ROD DRIVE SEALS AND ELECTRICAL CABLES.,,,,,,,,,,,,,,,,,,,,,,,,,255,200611,4,,,11/01/2006 00:00:00,F,59.48,A,1,,,,SHUTDOWN TO REPAIR CONTAINMENT AIR COOLER SERVICE WATER LEAK,,,,,,,,,,,,,,,,,,,,,,,,,255,200801,1,,,01/13/2008 00:00:00,F,41.8,A,2,,,,"PLANT MANUALLY TRIPPED AFTER MAIN FEEDWATER PUMP TRIPPED DUE TO A LOSS OF LUBE OIL CAUSED BY A FAILURE OF THE DRIVE COUPLING BETWEEN K-7B TURBINE DRIVER AND P-29C, MAIN (SHAFT DRIVE) LUBE OIL PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,255,200805,2,,,05/23/2008 00:00:00,F,37.47,A,3,,,,PALISADES TRIPPED AS A RESULT OF A GENERATOR PROTECTIVE RELAY ACTUATION.,,,,,,,,,,,,,,,,,,,,,,,,,255,200808,3,,,08/05/2008 00:00:00,F,104.6,A,1,,,,PLANT SHUTDOWN TO REPAIR LEAKING CONTROL ROD DRIVE SEALS. FIVE CRD SEALS WERE REPLACED,,,,,,,,,,,,,,,,,,,,,,,,,255,200902,1,,,02/17/2009 00:00:00,F,84.85,A,1,,,,PLANT SHUTDOWN TO REPAIR LEAK TO CONTROL ROD DRIVE MECHANISM SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,255,201006,1,,,06/24/2010 00:00:00,F,152.13,A,1,,,,UNIT BROUGHT OFFLINE TO REPAIR CONTROL ROD DRIVE MECHANISM SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,255,201007,1,,,06/24/2010 00:00:00,F,56.15,A,4,,,,UNIT BROUGHT OFFLINE TO REPAIR CONTROL ROD DRIVE MECHANISM SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,255,201101,1,,01/22/2011 17:35:00,01/22/2011 00:00:00,F,60,A,3,,,,THE REACTOR TRIPPED DUE TO A GROUND FAULT FROM ONE OF THE MAIN GENERATOR CABLES.,,,,,,,,,,,,,,,,,,,,,,,,,255,201109,2,,09/16/2011 14:54:00,09/16/2011 00:00:00,F,94.18,A,2,,,,MANUAL REACTOR TRIP DUE TO EXCEEDING UNIDENTIFIED LEAKAGE CRITERIA.  THE LEAKAGE WAS DETERMINED TO BE FROM THE CV-1057 PACKING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,255,201112,4,,12/14/2011 15:10:00,12/14/2011 00:00:00,F,32.47,A,2,,,,MANUAL REACTOR TRIP DUE TO LOSS OF FEEDWATER. BOTH MAIN FEED PUMPS TRIPPED ON LOW SUCTION PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,255,200408,1,,,08/10/2004 00:00:00,F,150.6,A,1,,,,THE PLANT WAS REMOVED FROM SERVICE TO REPLACE SEALS ON CONTROL ROD DRIVE MECHANISMS.,,,,,,,,,,,,,,,,,,,,,,,,,255,200408,2,,,08/31/2004 00:00:00,F,16.7,A,2,,,,REMOVED FROM SERVICE DUE TO A FIRE IN THE CONDENSATE PUMP MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,255,200409,2,,,08/31/2004 00:00:00,F,21.1,A,4,,,,"PLANT REMOVED FROM SERVICE ON 08/31/04, DUE TO A FIRE IN A CONDENSATE PUMP MOTOR.  RECONNECTED TO THE GRID 09/01/04 AT 2110.",,,,,,,,,,,,,,,,,,,,,,,,,255,200501,1,,,01/09/2005 00:00:00,F,235,A,2,,,,MANUAL REACTOR TRIP DUE TO RAPID LOSS OF MAIN CONDENSER VACUUM. A CONDENER LEAK WAS IDENTIFIED AND REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,255,200007,1,,,07/01/2000 00:00:00,F,149.1,A,1,,,,PRIMARY COOLANT LEAK .,,,,,,,,,,,,,,,,,,,,,,,,,255,200007,2,,,07/07/2000 00:00:00,F,34.4,A,9,,,,CONTROL ROD DRIVE MECH MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,255,200009,1,,,09/05/2000 00:00:00,F,266.9,A,1,25500004,,,"CHECK VALVE CK-ES-3332 INTERNAL PROBLEM. CK-ES-3332 IS ""A"" TRAIN SAFETY INJECTION PUMPS MINI-FLOW RECIRC CHECK VALVE. RESTORED INTERNALS TO OPERABLE CONDITION. CONDITION WAS ORIGINAL PLANT CONSTRUCTION FAULT.",,,,,,,,,,,,,,,,,,,,,,,,,255,199812,6,,,12/13/1998 00:00:00,F,434,A,1,,,,PRIMARY COOLANT PUMP P-50D OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,255,199807,4,,,07/21/1998 00:00:00,F,31.5,A,2,,,,MAIN FEEDWATER PUMP TRIP AND SUBSEQUENT MANUAL REACTOR SCRAM FROM FULL POWER.,,,,,,,,,,,,,,,,,,,,,,,,,255,199901,1,,,12/13/1998 00:00:00,F,173.6,A,4,,,,CONTINUATION OF FORCED OUTAGE FOR PRIMARY COOLANT PUMP P-50D OIL LEAK FROM DECEMBER 1998.,,,,,,,,,,,,,,,,,,,,,,,,,255,199701,1,,,01/05/1997 00:00:00,F,30.4,A,1,,,,MAIN GENERATOR FLEX CONNECTOR PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,255,199701,2,,,01/06/1997 00:00:00,F,187.8,A,1,,,,STEAM LEAK IN THE MSIV.,,,,,,,,,,,,,,,,,,,,,,,,,255,199701,3,,,01/23/1997 00:00:00,F,195,A,1,,,,MAIN GENERATOR FLEX CONNECTOR PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,255,199702,3,,,01/23/1997 00:00:00,F,186.6,A,4,,,,MAIN GENERATOR FLEX CONNECTOR PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,255,199702,4,,,02/17/1997 00:00:00,F,66,A,1,,,,HYDROGEN LEAK ON TURBINE GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,255,199709,5,,,09/29/1997 00:00:00,F,18.8,A,1,,,,PRIMARY COOLANT PUMP SEAL LEAKOFF LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,255,199710,5,,,09/29/1997 00:00:00,F,359.6,A,4,,,,PRIMARY COOLANT PUMP SEAL LEAKOFF LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,255,200106,6,,,06/20/2001 00:00:00,F,243.6,A,1,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS TO BE DETERMINED.",,,,,,,,,,,,,,,,,,,,,,,,,255,200107,6,,,06/20/2001 00:00:00,F,744,A,4,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS TO BE DETERMINED.",,,,,,,,,,,,,,,,,,,,,,,,,255,200108,6,,,06/20/2001 00:00:00,F,744,A,4,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS TO BE DETERMINED.",,,,,,,,,,,,,,,,,,,,,,,,,255,200109,6,,,06/20/2001 00:00:00,F,720,A,4,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS TO BE DETERMINED.",,,,,,,,,,,,,,,,,,,,,,,,,255,200110,6,,,06/20/2001 00:00:00,F,745,A,4,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS TO BE DETERMINED.",,,,,,,,,,,,,,,,,,,,,,,,,255,200111,6,,,06/20/2001 00:00:00,F,720,A,4,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS TO BE DETERMINED.",,,,,,,,,,,,,,,,,,,,,,,,,255,200112,6,,,06/20/2001 00:00:00,F,744,A,4,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS TO BE DETERMINED.",,,,,,,,,,,,,,,,,,,,,,,,,255,200201,6,,,06/20/2001 00:00:00,F,485.4,A,4,25501004,AA,DRIV,"PRIMARY COOLANT SYSTEM LEAKAGE, REPAIRS CONSISTED OF CRDM UPPER HOUSING REPLACEMENTS.",,,,,,,,,,,,,,,,,,,,,,,,,255,200212,2,,,12/01/2002 00:00:00,F,86.1,A,3,,,,"LOSS OF LOAD DUE TO FAILURE OF A STATIC LINE BETWEEN THE PLANT AND THE SWITCHYARD. MADE NECESSARY REPAIRS AND WILL RE-EVALUATE PALISADES RESPONSE TO SOER 99-1, LOSS OF GRID, RECOMMENDATION 3.",,,,,,,,,,,,,,,,,,,,,,,,,255,201201,1,,01/05/2012 20:56:00,01/05/2012 00:00:00,S,82.5,A,1,,,,Shutdown due to PCS leakage documented in CR-PLP-2012-0078,,,,,,,,,,,,,,,,,,,,,,,,,255,201206,3,,06/12/2012 18:47:00,06/12/2012 00:00:00,S,437.22,A,1,,,,Palisades removed the unit from service on June 12th to perform repairs on the Safety Injection Refueling Water (SIRW) Tank.  The Plant remained shutdown through the end of the month. ,,,,,,,,,,,,,,,,,,,,,,,,,255,201208,4,,08/12/2012 03:01:00,08/12/2012 00:00:00,S,436.27,A,1,,,,Palisades shutdown on 08/12/2012 to locate and repair primary system leakage. Pressure boundary leakage was discovered  on Control Rod Drive CRD-24 upper housing.  Repairs were completed and the unit returned to service on 8/30/2012.,,,,,,,,,,,,,,,,,,,,,,,,,255,201207,3,,06/12/2012 18:47:00,06/12/2012 00:00:00,S,242.6,A,4,,,,Palisades removed the unit from service on June 12th to perform repairs on the Safety Injection Refueling Water (SIRW) Tank.  The plant remained shutdown through the end of the month.,,,,,,,,,,,,,,,,,,,,,,,,,255,201211,5,,11/04/2012 16:21:00,11/04/2012 00:00:00,F,68.8,A,1,,,,The plant shutdown to repair a non-isolable steam leak upstream of a drain valve for an Atmospheric Steam Dump Valve.  This is ASME Class II high energy piping that is required to be Operable per technical specifications.,,,,,,,,,,,,,,,,,,,,,,,,,255,201302,1,,02/15/2013 16:49:00,02/15/2013 00:00:00,F,151.92,A,1,,,,"At 20:30 on 2/14/2013, Palisades entered LCO 3.7.7, Required Action A.1. (72 hour) for Right Train Component Cooling Water (CCW) inoperable for E-54A, COMPONENT COOLING WATER HEAT EXCHANGER, indications of a CCW leak to the Service Water System.",,,,,,,,,,,,,,,,,,,,,,,,,255,201305,2,,05/05/2013 04:57:00,05/05/2013 00:00:00,F,643.05,A,1,,,,Palisades shutdown due to leakage from the Safety Injection / Refueling Water Storage Tank.  The reactor was critical on 6/16/13 and the turbine was synchronized on 6/17/13.,,,,,,,,,,,,,,,,,,,,,,,,,255,201306,2,,05/05/2013 04:57:00,05/05/2013 00:00:00,F,398.13,A,4,,,,Palisades shutdown due to leakage from the Safety Injection / Refueling Water Storage Tank.  The reactor was critical on 6/16/13 and the turbine was synchronized on 6/17/13.,,,,,,,,,,,,,,,,,,,,,,,,,255,201406,2,,06/20/2014 23:30:00,06/20/2014 00:00:00,S,135.17,A,1,,,,"At 2330 on 6/20/14, Palisades shutdown to make a planned (known>72hr) repair to the P-50C Primary Coolant Pump Seal that we had been monitoring since March 2014. The seal was replaced and the plant was brought back online on 6/26/14.",,,,,,,,,,,,,,,,,,,,,,,,,255,201509,1,,09/16/2015 01:17:00,09/16/2015 00:00:00,F,50.72,A,3,,,,Turbine trip/Auto scram on 9/16/15 from 84.6% power during coast down to 1R24 due to a failure in the turbine DEH controls power supply.  The plant elected to enter the 1R24 refuel outage on 9/18/15 at 0400 (end of the forced outage).,,,,,,,,,,,,,,,,,,,,,,,,,259,200706,3,,,06/09/2007 00:00:00,F,75.5,A,3,,,,UNIT 1 RECEIVED A LOAD REJECT SIGNAL AS INDICATED ON THE FIRST OUT ALARM PANEL AND THE UNIT SCRAMMED. EHC SYSTEMS INDICATES THAT THE TRIP WAS CAUSED BY MOISTURE SEPARATOR HIGH LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,259,200708,5,,,08/11/2007 00:00:00,F,44.68,A,3,,,,U-1 RECEIVED FIRST OUT ANNUNCIATORS SCRAM NEUTRON MON SYSTEM 1XA-55-1-29 AND SCRAM RX LOW WTR LEVEL 1-XA-55-22 AND OBSERVED RX SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,259,200709,6,,,09/03/2007 00:00:00,F,36.78,A,2,,,,MANUAL SCRAM - EHC LEAK (2 DAYS) U1-OPS INITIATED CORE FLOW RUN-BACK AND THEN INITIATED MANUAL RX SCRAM DUE TO EHC LEAK WORSENING IN MS ROOM.,,,,,,,,,,,,,,,,,,,,,,,,,259,200710,6,,,10/12/2007 00:00:00,F,151.25,A,3,,,,U1-REACTOR SCRAM DUE TO A TURBINE TRIP. MOISTURE SEPARATOR LEVEL WENT INTO THE HIGH LEVEL DUMP MODE.,,,,,,,,,,,,,,,,,,,,,,,,,259,200808,1,,,08/08/2008 00:00:00,F,151.83,A,1,,,,SCRAM-CODE CLASS 2 PIPE  LEAK,,,,,,,,,,,,,,,,,,,,,,,,,259,200812,2,,,12/03/2008 00:00:00,F,23.1,A,1,,,,TURBINE OFFLINE DUE TO TEST LINE FAILURE ON A1 MAIN STEAM LINE.,,,,,,,,,,,,,,,,,,,,,,,,,259,200902,3,,,02/18/2009 00:00:00,F,260.15,A,3,,,,RX SCRAM - BUS DUCT COOLING FAN FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,259,200903,3,,,02/18/2009 00:00:00,F,351.73,A,4,,,,RX SCRAM - BUS DUCT COOLING FAN FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,259,201303,01,,03/19/2013 04:02:00,03/19/2013 00:00:00,F,217.63,A,2,,,,Reactor Scram due to pipe break on the drain header,,,,,,,,,,,,,,,,,,,,,,,,,259,201408,01,,08/26/2014 17:30:00,08/26/2014 00:00:00,F,115.93,A,3,,,,Auto Scram due to Generator Neutral Overvoltage,,,,,,,,,,,,,,,,,,,,,,,,,260,200508,4,,,08/05/2005 00:00:00,F,37.1,A,3,,,,UNIT 2 REACTOR SCRAMMED DUE TO LOW REACTOR WATER LEVEL CAUSED FROM THE TRIP 2B AND 2C REACTOR FEED PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,260,200504,2,,,04/17/2005 00:00:00,F,13.02,A,1,,,,TRIPPED U2 MAIN TURBINE DUE TO UNISOLABLE STATOR COOLING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,260,200701,1,,,01/11/2007 00:00:00,F,63.8,A,3,,,,THE U2 MAIN TURBINE TRIPPED ON GENERATOR REVERSE POWER ACCOMPANIED BY A U2 HIGH SIDE BREAKER TRIP AND THE ASSOCIATED 4KV LOAD TRANSFERS TO THE START BUS. THIS RESULTED  IN A REACTOR SCRAM ON TURBINE CONTROL VALVE FAST CLOSURE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200704,2,,,04/26/2007 00:00:00,F,8.5,A,1,,,,U2- TRIPPED THE MAIN TURBINE FROM UNIT 2 CONTROL ROOM DUE TO GENERATOR VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,260,200809,1,,,09/16/2008 00:00:00,S,136.88,A,1,,,,HYDROGEN LEAK REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,260,200810,1,,,10/04/2008 00:00:00,F,101.12,A,3,,,,AUTOMATIC SCRAM ON GENERATOR PROTECTION ON HIGH SIDE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200902,2,,,02/16/2009 00:00:00,F,130.52,A,2,,,,MANUAL SCRAM - STATOR COOLING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,260,200909,1,,,09/29/2009 00:00:00,F,24.62,A,2,,,,LOW  RX WATER LEVEL WHILE REMOVING 2B RX FEEDPUMP FROM SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200910,1,,,09/29/2009 00:00:00,F,93.75,A,4,,,,LOW  RX WATER LEVEL WHILE REMOVING 2B RX FEEDPUMP FROM SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,260,201006,1,,,06/09/2010 00:00:00,F,56.65,A,3,,,,PCIS GROUP 1 (MSIV) ISOLATION AND REPAIR OF 2B CONDENSATE PUMP SEAL,,,,,,,,,,,,,,,,,,,,,,,,,260,201106,01,,06/08/2011 22:50:00,06/08/2011 00:00:00,F,3.9,A,1,,,,VOLTAGE REGULATOR REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,260,200407,1,,,07/08/2004 00:00:00,F,48,A,3,,,,UNIT 2 AUTOMATICALLY TRIPPED DUE TO A TURBINE GENERATOR SPURIOUS LOAD REJECTION SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,260,200407,2,,,07/10/2004 00:00:00,F,21,A,3,,,,"DURING STARTUP PRIOR TO CLOSURE OF THE GENERATOR BREAKER, THE UNIT 2 REACTOR TRIPPED DUE TO AN UPSCALE TRIP IN BOTH RPS CHANNELS DURING POST MAINTENANCE TESTING ON THE ""C"" IRM.",,,,,,,,,,,,,,,,,,,,,,,,,260,200006,1,,,06/29/2000 00:00:00,F,32,A,1,,,,MANUALLY SHUTDOWN TO REPAIR UNIDENTIFIED DRYWELL LEAKAGE. THE UNIDENTIFIED LEAKAGE WAS BELOW TECHNICAL SPEC. 3.4.4 ALLOWABLE UNIDENTIFIED DRYWELL LEAKAGE OF 5.0 GPM.,,,,,,,,,,,,,,,,,,,,,,,,,260,200007,1,,,06/29/2000 00:00:00,F,24.5,A,4,,,,MANUALLY SHUTDOWN TO REPAIR UNIDENTIFIED DRYWELL LEAKAGE. THE UNIDENTIFIED LEAKAGE WAS BELOW TECHNICAL SPEC. 3.4.4 ALLOWABLE UNIDENTIFIED DRYWELL LEAKAGE OF 5.0 GPM.,,,,,,,,,,,,,,,,,,,,,,,,,260,199905,3,,,05/15/1999 00:00:00,F,32,A,3,26099001,,,"SCRAM DUE TO TURBINE TRIP THAT OCCURRED DURING ROUTINE OVERSPEED TESTING. CAUSE OF TURBINE TRIP, FAILURE OF MECHANICAL TRIP CYLINDER TO LATCH WHEN HYDRAULICALLY RESET",,,,,,,,,,,,,,,,,,,,,,,,,260,199810,3,,,10/01/1998 00:00:00,F,30,A,3,26098003,TJ,ISV,CAUSE OF THE SCRAM WAS FAILURE OF NORMALLY  OPEN MANUAL ISOLATION VALVE WHICH BLOCKED THE FLOW OF STATOR COOLING WATER THROUGH THE ASSOCIATED HEAT EXCHANGERS.,,,,,,,,,,,,,,,,,,,,,,,,,260,199710,5,,,10/28/1997 00:00:00,F,43,A,3,26097007,,,THE UNIT EXPERIENCED AN AUTOMATIC SCRAM AT 1508 HRS. ON 10/28/07 DUE TO A LOW REACTOR WATER LEVEL SIGNAL CAUSED BY A HYDRAULIC CONTROL SYS. THE UNIT RESUMED OPERATION  AT 1002 HRS. ON 10/30/97.,,,,,,,,,,,,,,,,,,,,,,,,,260,199909,5,,,09/15/1999 00:00:00,F,44.5,A,2,26099009,TG,TBG,SCRAMMED DUE TO LOSS OF ELCTRO-HYDRAULIC CONTROL FLUID.ROOT CAUSE WAS A FAULTY WELD. THE WELD WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,260,199909,6,,,09/17/1999 00:00:00,F,24.9,A,3,26099010,SB,LT,SCRAMED DUE TO A MOISTURE SEPARATOR HIGH LEVEL. THIS CONDITION WAS CORRECTED BY THE REPLACEMENT OF A LEVEL TRANSMITTER ON THE MOISTURE SEPARATOR LEVEL CONTROL RESERVOIR.,,,,,,,,,,,,,,,,,,,,,,,,,260,200207,3,,,07/27/2002 00:00:00,F,65.4,A,3,26002002,EL,XFMR,UNIT SCRAMMED FOLLOWING A MAIN GENERATOR LOAD REJECTION. THE CAUSE WAS A FAILURE OF THE 2A MAIN BANK TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,260,200210,5,,,10/19/2002 00:00:00,S,236,A,1,,,,UNIT 2 WAS MANUALLY SCRAMMED FOR MID-CYCLE OUTAGE TO REPLACE LEAKING FUEL BUNDLES.,,,,,,,,,,,,,,,,,,,,,,,,,260,200303,2,,,03/20/2003 00:00:00,F,119.5,A,2,,,,MANUAL SCRAM TO REPAIR  A FEEDWATER VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200303,3,,,03/26/2003 00:00:00,F,26.4,A,2,,AD,DRIV,MANUAL SCRAM AFTER THE 2B RECIRCULATION PUMP TRIPPED.,,,,,,,,,,,,,,,,,,,,,,,,,260,200310,4,,,10/28/2003 00:00:00,S,87,A,1,,,,SHUTDOWN TO REPAIR THE NUMBER 2 EXTRACTION STEAM LINE BELLOWS.,,,,,,,,,,,,,,,,,,,,,,,,,260,200311,4,,,10/28/2003 00:00:00,S,170.2,A,4,,,,"ON OCT.28,2003, UNIT 2 WAS MANUALLY SHUT DOWN TO REPAIR THE FAILURE OF THE NUMBER 2 EXTRACTION STEAM LINE BELLOWS.",,,,,,,,,,,,,,,,,,,,,,,,,260,201408,01,,08/03/2014 10:01:00,08/03/2014 00:00:00,S,102.6,A,1,,,,Repair of RBCCW Leak inside Drywell,,,,,,,,,,,,,,,,,,,,,,,,,261,200610,1,,,10/25/2006 00:00:00,F,54.63,A,2,,,,MANUAL TRIP TURBINE CONTROL SYSTEM FAILURE. REPLACED FIVE TURBINE CONTROL CARDS.,,,,,,,,,,,,,,,,,,,,,,,,,261,200911,1,,,11/06/2009 00:00:00,F,45.13,A,2,,,,MANUAL REACTOR TRIP DUE TO A FEEDWATER REGULATING VALVE CONTROLLER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,261,201003,1,,,03/28/2010 00:00:00,F,77.15,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO AN ELECTRICAL FAULT ON A 4KV BUS. THE UNIT REMAINS SHUTDOWN GOING INTO APRIL.,,,,,,,,,,,,,,,,,,,,,,,,,261,201004,1,,,03/28/2010 00:00:00,F,384,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO AN ELECTRICAL FAULT ON A 4KV BUS.,,,,,,,,,,,,,,,,,,,,,,,,,261,201009,2,,,09/09/2010 00:00:00,F,117.9,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO TURBINE GOVERNOR VALVE CONTROL PROBLEM,,,,,,,,,,,,,,,,,,,,,,,,,261,201010,3,,,10/07/2010 00:00:00,F,599.78,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO A LOSS OF A REACTOR COOLANT PUMP. THE UNIT EXITED THE OUTAGE ON 11/18/10,,,,,,,,,,,,,,,,,,,,,,,,,261,201011,3,,,10/07/2010 00:00:00,F,421.6,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO A LOSS OF A REACTOR COOLANT PUMP. THE UNIT EXITED THE OUTAGE ON 11/18/10.,,,,,,,,,,,,,,,,,,,,,,,,,261,201109,1,,09/26/2011 11:45:00,09/26/2011 00:00:00,F,82.7,A,3,,,,AUTOMATIC SCRAM RESULTING FROM REACTOR PROTECTION SYSTEM RELAY FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,261,200410,04.002,,,10/13/2004 00:00:00,F,47.3,A,1,,,,THE UNIT WAS SHUTDOWN TO REPAIR A VALVE PACKING LEAK ON THE PRESSURIZER SPRAY BYPASS LINE.,,,,,,,,,,,,,,,,,,,,,,,,,261,200006,1,,,06/21/2000 00:00:00,F,33.17,A,2,26100001,HA,PIPEX,TURBINE ELECTRO-HYDRAULIC FLUID LEAK DUE TO PIPE FITTING FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,261,199810,98-006,,,10/17/1998 00:00:00,F,39.3,A,3,26198005,HE,INSTRU,"DURING A TURBINE RUNBACK, THE STEAM DUMP VALVES FAILED TO OPEN. A SLOW RESPONSE BY ""C"" FEEDWATER REGULATOR VALVE CAUSED A HIGH STEAM GENERATOR LEVEL WHICH CAUSED A REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,261,199704,97-001,,,04/14/1997 00:00:00,F,0,A,5,,HH,MOTORX,"POWER REDUCTION TO REPLACE ""A"" CONDENSATE PUMP MOTOR OIL COOLER.",,,,,,,,,,,,,,,,,,,,,,,,,261,199711,970003,,,11/16/1997 00:00:00,F,97.1,A,3,97-011,HH,PUMPXX,"BROKEN ""B"" CONDENSATE PUMP STUB SHAFT RESULTED IN REACTOR TRIP DUE TO FW/MS FLOW MISMATCH WITH LOW STEAM GENERATOR LEVEL. STUB SHAFT WAS REPLACED WITH IMPROVED DESIGN SHAFT AND UNIT RETURNED TO POWER. ACHIEVED 100% REACTOR POWER ON 11/24/97.",,,,,,,,,,,,,,,,,,,,,,,,,261,199804,98-002,,,04/25/1998 00:00:00,F,38,A,3,26198003,HA,INSTRU,TRIP DUE TO GOVERNOR VALVES GOING CLOSED. VALVES CLOSED DUE TO IMPULSE PRESSURE CONTROL CIRCUITRY ANOMALY.,,,,,,,,,,,,,,,,,,,,,,,,,261,201203,2,,03/28/2012 15:03:00,03/28/2012 00:00:00,F,68.75,A,3,,,,Turbine trip due to reactor trip on Steam Generator high level.,,,,,,,,,,,,,,,,,,,,,,,,,261,201311,1,,11/05/2013 18:00:00,11/05/2013 00:00:00,F,52.57,A,3,,,,LER 2013-003-00,,,,,,,,,,,,,,,,,,,,,,,,,261,201401,R229F2,,01/09/2014 22:34:00,01/09/2014 00:00:00,F,52.9,A,3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,263,201511,2015-02,,11/23/2015 10:40:00,11/23/2015 00:00:00,F,181.33,A,3,,,,"Scram caused by invalid indicated high steam flow in the main steam lines, the cause of which was a pressure transient caused by foreign material partially blocking the pressure sensing line.",,,,,,,,,,,,,,,,,,,,,,,,,263,200701,1,,,01/10/2007 00:00:00,F,333.4,A,3,,,,"A BEAM UNDER THE TURBINE FRONT STANDARD CAME LOOSE, WHICH CAUSED ALL 4 TURBINE CONTROL VALVES TO GO FULL OPEN WHICH LED TO AN RPS TRIP.  THE BEAM AND FRONT STANDARD WERE REPAIRED.",,,,,,,,,,,,,,,,,,,,,,,,,263,200809,1,,,09/11/2008 00:00:00,F,385.27,A,3,,,,THE REACTOR SCRAMMED ON 9/11 DUE TO THE FAILURE OF CABLES BETWEEN 2R AND 2RS TRANSFORMERS.,,,,,,,,,,,,,,,,,,,,,,,,,263,201011,1,,,11/14/2010 00:00:00,S,255.73,A,1,,,,THE UNIT WAS SHUTDOWN TO REPAIR LEAKING TUBES ON THE 15B FWH (FEEDWATER HEATER).,,,,,,,,,,,,,,,,,,,,,,,,,263,201106,2,,06/24/2011 04:45:00,06/24/2011 00:00:00,F,100.83,A,1,,,,SHUTDOWN TO REPAIR LEAKING E SRV,,,,,,,,,,,,,,,,,,,,,,,,,263,201110,3,,10/21/2011 12:53:00,10/21/2011 00:00:00,F,160.53,A,3,,,,"UNPLANNED SCRAM ON 10/21 DUE TO 2R TRANSFORMER LOCKOUT. TRANSFORMER REPAIRED DURING FORCED OUTAGE. LER 2011-008 DECEMBER 19,2011.",,,,,,,,,,,,,,,,,,,,,,,,,263,201111,4,,11/19/2011 23:12:00,11/19/2011 00:00:00,F,264.8,A,3,,,,UNPLANNED SCRAM DUE TO LOW TURBINE OIL SYSTEM PRESSURE SIGNAL. TURBINE CONTROL SYSTEM REPAIRED IN DECEMBER. LER PENDING.,,,,,,,,,,,,,,,,,,,,,,,,,263,201112,4,,11/19/2011 23:12:00,11/19/2011 00:00:00,F,233.77,A,4,,,,UNPLANNED SCRAM DUE TO LOW TURBINE OIL SYSTEM PRESSUE SIGNAL. TURBINE CONTROL SYSTEM REPAIRED IN DECEMBER. LER PENDING.,,,,,,,,,,,,,,,,,,,,,,,,,263,200008,6,,,08/27/2000 00:00:00,F,103.7,A,2,,EL,DISC,HIGH TEMPERATURES ON 345KV HIGH SIDE DISCONNECT BOLTED CONNECTIONS FORCED SHUTDOWN FOR REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,263,200009,7,,,08/27/2000 00:00:00,F,34.7,A,4,,EL,DISC,CONTINUATION OF FORCED SHUTDOWN FOR REPAIRS TO ADDRESS HIGH TEMPERATURES ON 345KV HIGH SIDE DISCONNECT BOLTED CONNECTIONS.,,,,,,,,,,,,,,,,,,,,,,,,,263,199905,3,,,05/08/1999 00:00:00,F,467.4,A,2,26399005,WF,RCB,MANUAL SCRAM INSERTED IN RESPONSE TO PROBLEMS WITH OFFGAS SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,263,199808,9,,,08/28/1998 00:00:00,F,54.2,A,2,,AD,35,MAINTENANCE OUTAGE FOR REPAIRS TO RECIRCULATION SYSTEM MOTER-GENERATOR SET.,,,,,,,,,,,,,,,,,,,,,,,,,263,199809,10,,,09/09/1998 00:00:00,F,162.6,A,2,26398004,WF,PCV,MANUAL SCRAM INSERTED IN RESPONSE TO DECREASING CONDENSER VACUUM DUE TO OFFGAS RECOMBINER PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,263,199711,6,,,11/25/1997 00:00:00,F,128.8,A,2,26397013,EC,CBL4,MANUAL SCRAM INSERTED FOLLOWING LOSS OF CONDENSER VACUUM CAUSED BY LOSS OF POWER TO OFFGAS RECOMBINERS DUE TO CABLE FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,263,199712,6,,,11/25/1997 00:00:00,F,26.4,A,4,26397013,EC,CBL4,RECOVERY FROM MANUAL SCRAM INSERTED AFTER LOSS OF CONDENSER VACUUM CAUSED BY LOSS OF POWER TO OFFGAS RECOMBINERS DUE TO CABLE FAULT ON 11/25/97.,,,,,,,,,,,,,,,,,,,,,,,,,263,199904,2,,,04/22/1999 00:00:00,F,200,A,3,26399004,JB,RJX,REACTOR SCRAM ON LOW WATER LEVEL FOLLOWING FAILURE OF POWER SUPPLY IN DIGITAL FEEDWATER CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,263,200201,1,,,01/21/2002 00:00:00,F,139.9,A,3,,,,LOAD REJECT SIGNAL . THE MECHANICAL PRESSURE REGULATOR (MPR) BEGAN COMPETING WITH THE ELECTRICAL PRESSURE REGUALTOR TO CONTROL SYSTEM PRESSURE. THE RATE FEEDBACK BELLOWS ON THE MPR WAS FOUND TO HAVE CRACKS AND WAS REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,263,201208,1,,08/11/2012 10:31:00,08/11/2012 00:00:00,F,169.55,A,1,,,,Drywell unidentified leakage forced a downpower to 10% CTP (generator offline) to permit drywell entry.  Leak was located on a blank flange connected to RHR piping inside the drywell.,,,,,,,,,,,,,,,,,,,,,,,,,263,201401,2014-01,,01/18/2014 04:44:00,01/18/2014 00:00:00,F,331.27,A,1,,,,TS required S/D due to reactor pressure boundary leakage into the RBCCW system. The leak was from one of the #12 reactor recirculation pump seal coolers. Both #11 and #12 recirculation pump seal coolers were redesigned to address a common vulnerability.,,,,,,,,,,,,,,,,,,,,,,,,,263,201402,2014-01,,01/18/2014 04:44:00,01/18/2014 00:00:00,F,125.05,A,4,,,,TS required S/D due to reactor pressure boundary leakage into the RBCCW system. The leak was from one of the #12 reactor recirculation pump seal coolers. Both #11 and #12 recirculation pump seal coolers were redesigned to address a common vulnerability.,,,,,,,,,,,,,,,,,,,,,,,,,263,201512,2015-02,,11/23/2015 10:40:00,11/23/2015 00:00:00,F,0.08,A,4,,,,"Scram caused by invalid indicated high steam flow in the main steam lines, the cause of which was a pressure transient caused by foreign material partially blocking the pressure sensing line.",,,,,,,,,,,,,,,,,,,,,,,,,265,200601,Q2F61,,,12/30/2005 00:00:00,F,18.55,A,4,,,,UNIT SHUTDOWN TO INVESTIGATE AND REPAIR A 125 VDC GROUND ON THE 2-0203-3D ELECTROMATIC RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,265,200512,Q2F61,,,12/30/2005 00:00:00,F,37.72,A,1,,,,UNIT SHUTDOWN TO INVESTIGATE AND REPAIR A 125 VDC GROUND ON THE 2-0203-3D ELECTROMATIC RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,265,200702,Q2F63,,,02/28/2007 00:00:00,F,22.65,A,2,,,,MANUAL SCRAM DUE TO DEGRADING MAIN CONDENSER VACUUM (IR 597002). REPAIRED LEAK AT 2A OFFGAS PREHEATER STEAM TRAP (WO 1005166).,,,,,,,,,,,,,,,,,,,,,,,,,265,200703,Q2F63,,,02/28/2007 00:00:00,F,16.53,A,4,,,,MANUAL SCRAM DUE TO DEGRADING MAIN CONDENSER VACUUM (IR 597002). REPAIRED LEAK AT 2A OFFGAS PREHEATER STEAM TRAP (WO 1005166).,,,,,,,,,,,,,,,,,,,,,,,,,265,201004,Q2F64,,,04/14/2010 00:00:00,F,101.73,A,1,,,,MAIN TURBINE BEARING #5 HIGH TEMPERATURE (IR1056726).,,,,,,,,,,,,,,,,,,,,,,,,,265,201008,D2F65,,,08/17/2010 00:00:00,F,71.8,A,2,,,,MANUAL SCRAM DUE TO RPV WATER LEVEL REACHING THE SCRAM CRITERIA,,,,,,,,,,,,,,,,,,,,,,,,,265,200007,2000-04,,,07/18/2000 00:00:00,F,33,A,3,,,,LOSS OF INSULATOR ON 345 KV TRANSMISSION LINE.,,,,,,,,,,,,,,,,,,,,,,,,,265,199811,98-08,,,11/08/1998 00:00:00,F,3.4,A,2,,,,MAIN TURBINE TRIPPED REACTOR REMAINED CRITICAL #4 CONTROL VALVE SERVO REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,265,199807,98-06,,,06/28/1998 00:00:00,F,1.7,A,4,,,,LIGHTNING STRIKE CAUSED GENERATOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,265,199806,98-2,,,06/05/1998 00:00:00,F,13.3,A,1,,,,PERFORMED REPAIRS TO THE #2 COMBINED INTERCEPT VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,265,199806,98-4,,,06/14/1998 00:00:00,F,19.1,A,1,,,,#3 CV EHC OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,265,199806,98-06,,,06/28/1998 00:00:00,F,69.6,A,3,,,,LIGHTNING STRIKE CAUSED GENERATOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,265,199701,97-01,,,01/09/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO TROUBLESHOOT 2C1 FEEDWATER HEATER OPERATING VENT LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,265,199706,97-04,,,06/22/1997 00:00:00,F,11.5,A,1,,,,TRIPPED MAIN TURBINE TO INVESTIGATE HIGH VIBRATION ON BEARING 4 AND 8.,,,,,,,,,,,,,,,,,,,,,,,,,265,199707,97-05,,,07/15/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION IN PREPARATION FOR FUEL ASSEMBLY TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,265,199708,97-07,,,08/06/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO DETERMINE CAUSE OF DRYWELL EQUIPMENT DRAIN SUMP INCREASED INPUTS AND TEMPERATURE.,,,,,,,,,,,,,,,,,,,,,,,,,265,199708,97-08,,,08/13/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO FURMANITE THE 2A MOISTURE SEPARATOR DRAIN TANK VENT FLANGE.,,,,,,,,,,,,,,,,,,,,,,,,,265,199709,97-11,,,09/27/1997 00:00:00,F,82.1,A,2,,,,OUTAGE TO REMOVE AND REPLACE A LEAKING FUEL BUNDLE.,,,,,,,,,,,,,,,,,,,,,,,,,265,199710,97-13,,,10/04/1997 00:00:00,S,552,A,9,,,,COMMENCED Q2P01 TO REPLACED LEAKING FUEL BUNDLE.,,,,,,,,,,,,,,,,,,,,,,,,,265,200108,2001-02,,,08/02/2001 00:00:00,F,629,A,3,,,,UNIT 2 SCRAMMED DUE TO FAILURE OF THE U2 MAIN POWER TRANSFORMER,,,,,,,,,,,,,,,,,,,,,,,,,265,200204,2002-03,,,04/05/2002 00:00:00,F,54.75,A,2,,,,REACTOR SCRAM DUE TO FEEDWATER LEVEL CONTROL PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,265,200204,,,,04/02/2002 00:00:00,F,3.25,A,1,,,,TURBINE WAS TRIPPED TO REPAIR STEAM LEAK ON THE CONTROL VALVE UNDER SEAT DRAIN LINE.,,,,,,,,,,,,,,,,,,,,,,,,,265,200207,6,,,07/11/2002 00:00:00,F,256,A,1,26502003,,,REPAIR THE FAILED REACTOR STEAM DRYER.,,,,,,,,,,,,,,,,,,,,,,,,,265,200304,1,,,04/16/2003 00:00:00,F,96,A,2,,,,3B PORV STUCK OPEN.(q2f57).,,,,,,,,,,,,,,,,,,,,,,,,,265,200305,2,,,05/08/2003 00:00:00,F,49,A,1,,,,REPLACE 3B AND 3E PORVs DUE TO HIGH TAILPIPE TEMPERATURES (Q2F58).,,,,,,,,,,,,,,,,,,,,,,,,,265,200306,3,,,06/11/2003 00:00:00,F,433.8,A,1,,,,STEAM DRYER REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,265,200403,3,,,03/30/2004 00:00:00,F,25.03,A,3,,,,Q2F60-OCCURRED DURING TURBINE THRUST BEARING WEAR DETECTOR SURVEILLANCE.,,,,,,,,,,,,,,,,,,,,,,,,,265,201403,Q2F66,,03/31/2014 20:14:00,03/31/2014 00:00:00,F,3.77,A,1,,,,"Replaced Hydraulic Control Unit (HCU) valve, 2-0305-101-18-27, to eliminate Pressure Boundary Leakage.",,,,,,,,,,,,,,,,,,,,,,,,,265,201404,Q2F66,,03/31/2014 20:14:00,03/31/2014 00:00:00,F,144,A,4,,,,"Replaced Hydraulic Control Unit (HCU) valve, 2-0305-101-18-27, to eliminate Pressure Boundary Leakagage. Manual scram 04/02/14 during S/U (8%) due to steam leak and subsequent fire and electrical issues. Transitioned to Refueling Outage (Q2R22) 04/07/14.",,,,,,,,,,,,,,,,,,,,,,,,,266,201511,117,,11/28/2015 19:12:00,11/28/2015 00:00:00,F,52.8,A,3,,,,"AR 2094061, unplanned automatic turbine trip and reactor trip due to main electrical generator lockout. Root Cause investigation is in progress.",,,,,,,,,,,,,,,,,,,,,,,,,266,200512,0105,,,12/13/2005 00:00:00,F,55.25,A,2,,,,MANUAL REACTOR TRIP DUE TO CIRC WATER COUPLING BOLT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,266,200706,0106,,,06/05/2007 00:00:00,F,98.23,A,2,,,,"UNIT 1 MANUAL TRIP - UNIT 1 ""B"" MAIN FEEDWATER VAVLE FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,266,200706,0107,,,06/15/2007 00:00:00,F,208.85,A,1,,,,PERFORMED UNIT 1 CONTROLLED RAMPDOWN BECAUSE OF 1P-029-T TURBINE-DRIVEN AUXILIARY FEEDWATER PUMP THRUST BEARING ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,266,200801,0108,,,01/16/2008 00:00:00,F,364.72,A,1,,,,EQUIPMENT ISSUES RELATED TO 1X-04 TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,266,200802,0108,,,01/16/2008 00:00:00,F,95.93,A,4,,,,EQUIPMENT ISSUES RELATED TO 1X-04 TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,266,199905,3,,,05/14/1999 00:00:00,F,212,A,2,26699005,HH,HTEXCH,"UNIT WAS TAKEN TO HOT SHUTDOWN CONDITION FOLLOWING A STEAM LEAK ON THE NO. 4B FEEDWATER HEATER. REPAIRS WERE MADE, REACTOR MADE CRITICAL 5/20/99. GENERATOR WAS PLACED ON LINE ON 5/23/99.",,,,,,,,,,,,,,,,,,,,,,,,,266,200109,3,,,09/06/2001 00:00:00,F,266.5,A,1,,CI,PUMPXX,UNIT 1 OUTAGE FOR REPAIR OF 1P-1B RCP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,266,200307,1,,,07/15/2003 00:00:00,F,221.8,A,3,,,,REACTOR TRIP DUE TO FAILURE OF 1G06 ROD DRIVE MG VOLTAGE REGULATOR.,,,,,,,,,,,,,,,,,,,,,,,,,266,201208,111,,08/14/2012 20:31:00,08/14/2012 00:00:00,F,46.9,A,2,,,,Unit 1 manual shutdown from 100% power initiated because of a turbine speed control card failure. Card was replaced. Generator breaker open time was 20:31:31. Generator breaker closed time was 19:25:40.,,,,,,,,,,,,,,,,,,,,,,,,,266,201308,113,,08/19/2013 05:49:00,08/19/2013 00:00:00,F,31.87,A,1,,,,Unit 1 main generator was taken offline due to a 1X-01C transformer cooling malfunction. Malfunction was repaired and the unit was placed back online.,,,,,,,,,,,,,,,,,,,,,,,,,266,201412,116,,12/02/2014 20:51:00,12/02/2014 00:00:00,F,39.28,A,2,,,,Forced outage due to failure of 1P-25B Condensate Pump motor. Motor and pump were replaced. EN#50649.,,,,,,,,,,,,,,,,,,,,,,,,,266,201512,117,,11/28/2015 19:12:00,11/28/2015 00:00:00,F,35.93,A,4,,,,"AR 2094061, unplanned automatic turbine trip and reactor trip due to main electrical generator lockout. Root Cause investigation is in progress.",,,,,,,,,,,,,,,,,,,,,,,,,269,201601,1,,01/07/2016 22:35:00,01/07/2016 00:00:00,F,29.1,A,1,,,,Shutdown to repair the Unit 1 Motor Operated Disconnect (MOD) after a hotspot was reported during scheduled thermal scans.,,,,,,,,,,,,,,,,,,,,,,,,,269,201603,2,,03/06/2016 15:12:00,03/06/2016 00:00:00,F,546.52,A,3,,,,"Unit 1's Main Step Up (MSU) Transformer catastrophic fault resulting in an transformer explosion, unit trip, and a fire at the transformer. Emergency power was threatened (but never lost) by the damage that the fire caused.",,,,,,,,,,,,,,,,,,,,,,,,,269,200702,2,,,02/15/2007 00:00:00,F,197.72,A,3,,,,THE UNIT 1 TURBINE TRIPPED DUE TO A GENERATOR LOCKOUT CAUSED BY THE OCONEE UNIT 1 MAIN GENERATOR DETECTING A MAJOR FAULT ON THE 230 KV SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,269,200612,1,,,12/15/2006 00:00:00,F,46.83,A,1,,,,A GENERATOR DIFFERENTIAL LOCK-OUT OCCURRED WHICH RESULTED IN BOTHU1 GENERATOR OUTPUT BREAKERS OPENING.,,,,,,,,,,,,,,,,,,,,,,,,,269,200909,1,,,09/02/2009 00:00:00,S,40.95,A,1,,,,SHUT DOWN DUE TO REPAIR 1 FDW41 (FEEDWATER VALVE). VALVE DEMAND AND ACTUAL VALVE POSITION WERE MISMATCHED.,,,,,,,,,,,,,,,,,,,,,,,,,269,201008,1,,,08/08/2010 00:00:00,F,44.7,A,2,,,,SCRAMMED DUE TO HIGH VIBRATION ON TWO RCPS.  THE ACTUAL PROBLEM WAS ERRONEOUS VIBRATION INDICATION DUE TO A BAD POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,269,200409,5,,,09/04/2004 00:00:00,S,52.4,A,1,,,,INSPECTION OF HEATER DRAIN PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,269,200101,2,,,01/02/2001 00:00:00,F,274.5,A,9,,,,DELAY DUE TO REACTOR VESSEL HEAD THERMOCOUPLE & CONTROL ROD DRIVE MECHANISM REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,269,200101,3,,,01/13/2001 00:00:00,F,53.7,A,1,,,,HIGH TURBINE/GENERATOR BEARING VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,269,200101,4,,,01/15/2001 00:00:00,F,15.5,A,1,,,,TRIPPED TURBINE/GENERATOR DUE TO HIGH VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,269,199808,4,,,08/08/1998 00:00:00,F,424.5,A,1,,CG,PUMPXX,"REPAIR ""1A2"" REACTOR COOOLANT PUMP HIGH SEAL FLOW.",,,,,,,,,,,,,,,,,,,,,,,,,269,199702,2,,,01/24/1997 00:00:00,S,284.9,A,4,,HJ,PIPEXX,OUTAGE EXTENDED DUE TO MOISTURE SEPARATOR REHEATER DRAIN LINE AND ASSOCIATED PIPING REPAIR ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,269,199702,2-P,,,02/13/1997 00:00:00,F,0,A,9,,HJ,PUMPXX,"POWER HOLD TO START ""1D1"" & ""1D2"" HEATER DRAIN PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,269,199702,3-P,,,02/13/1997 00:00:00,F,0,A,5,,HH,PUMPXX,"POWER REDUCTION DUE TO ""1B"" MAIN FEEDWATER PUMP MECHANICAL SPEED CONTROL.",,,,,,,,,,,,,,,,,,,,,,,,,269,199702,4-P,,,02/13/1997 00:00:00,F,0,A,5,,HH,PUMPXX,"POWER REDUCTION DUE TO ""1B"" MAIN FEEDWATER PUMP MECHANICAL SPEED CONTROL.",,,,,,,,,,,,,,,,,,,,,,,,,269,199702,6-P,,,02/13/1997 00:00:00,F,0,A,9,,CB,XXXXXX,POWER HOLD TO INVESTIGATE REACTOR COOLANT SYSTEM REACTIVITY.,,,,,,,,,,,,,,,,,,,,,,,,,269,199702,8-P,,,02/15/1997 00:00:00,F,0,A,9,,HB,XXXXXX,POWER HOLD DUE TO FEEDWATER SWINGS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199702,9-P,,,02/15/1997 00:00:00,F,0,A,5,,CB,PUMPXX,"POWER REDUCTION DUE TO ""1A1"" REACTOR COOLANT PUMP VIBRATION PROBLEMS.",,,,,,,,,,,,,,,,,,,,,,,,,269,199702,10-P,,,02/18/1997 00:00:00,F,0,A,5,,IF,INSTRU,POWER REDUCTION TO INVESTIGATE INTEGRATED CONTROL SYSTEM CONTROL PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199702,11-P,,,02/18/1997 00:00:00,F,0,A,5,,IF,INSTRU,POWER REDUCTION DUE TO INTEGRATED CONTROL SYSTEM CONTROL PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199703,12-P,,,03/28/1997 00:00:00,F,0,A,5,,WG,INSTRU,POWER REDUCTION DUE TO AUXILIARY STEAM HEADER CONTROL PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199703,3,,,03/28/1997 00:00:00,F,81.3,A,1,,CB,PUMPXX,REPAIR '1A1' REACTOR COOLANT PUMP VIBRATION PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199704,3,,,03/28/1997 00:00:00,F,255.2,A,4,,CB,PUMPXX,"REPAIR ""1A1"" REACTOR COOLANT PUMP VIBRATION PROBLEMS",,,,,,,,,,,,,,,,,,,,,,,,,269,199704,13P,,,04/11/1997 00:00:00,F,0,A,5,,HJ,VALVEX,"POWER REDUCTION TO REPAIR HEATER DRAIN VALVE ""1HD-26"".",,,,,,,,,,,,,,,,,,,,,,,,,269,199704,14-P,,,04/12/1997 00:00:00,F,0,A,5,,HH,PUMPXX,"POWER REDUCTION FOR ""1A"" MAIN FEEDWATER PUMP TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,269,199706,4,,,06/13/1997 00:00:00,F,415.5,A,1,,SF,XXXXXX,INSPECTION OF HIGH PRESSURE INJECTION FLOW NOZZLES.,,,,,,,,,,,,,,,,,,,,,,,,,269,199707,4,,,06/13/1997 00:00:00,F,62.9,A,4,,SF,XXXXXX,INSPECTION OF HIGH PRESSURE INJECTION FLOW NOZZLES.,,,,,,,,,,,,,,,,,,,,,,,,,269,199707,15-P,,,07/03/1997 00:00:00,F,0,A,9,,IA,XXXXXX,POWER HOLD TO ADJUST REACTOR PROTECTION SYSTEM TRIP SETPOINTS,,,,,,,,,,,,,,,,,,,,,,,,,269,199707,16-P,,,07/04/1997 00:00:00,F,0,A,9,,CB,PUMPXX,"POWER HOLD DUE TO ""1A1"" REACTOR COOLANT PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,269,199707,17-P,,,07/17/1997 00:00:00,F,0,A,9,,CB,PUMPXX,"POWER HOLD DUE TO ""1A1"" REACTOR COOLANT PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,269,199708,17-P,,,08/01/1997 00:00:00,F,0,A,5,,CB,PUMPXX,"POWER REDUCTION DUE TO ""1A1"" REACTOR COOLANT PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,269,199711,6,,,11/14/1997 00:00:00,S,38,A,9,,SA,,OUTAGE DELAY OF 1.58 DAYS DUE TO REACTOR BUILDING HIGH TEMPERATURES.,,,,,,,,,,,,,,,,,,,,,,,,,269,199711,7,,,11/15/1997 00:00:00,S,61,A,9,,SE,RECOMB,OUTAGE DELAY DUE OF 2.54 DAYS DUE TO HYDROGEN RECOMBINER MODIFICATIONS,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,9,,,12/01/1997 00:00:00,F,51,A,9,,FD,,OUTAGE DELAY DUE TO JIB HOST PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,10,,,12/03/1997 00:00:00,F,90,A,9,,FD,FUELXX,OUTAGE DELAY DUE TO FUEL HANDLING EQUIPMENT PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,11,,,12/07/1997 00:00:00,F,333,A,9,,WA,,OUTAGE DELAY DUE TO LOW PRESSURE SERVICE WATER MODIFICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,13,,,12/22/1997 00:00:00,F,35,A,9,,CA,INSTRU,"OUTAGE DELAY DUE TO 1LT-5 ""A"" & ""B"" REACTOR VESSEL LEVEL INSTRUMENTATION.",,,,,,,,,,,,,,,,,,,,,,,,,269,199712,18,,,12/28/1997 00:00:00,F,80.1,A,1,,CH,HTEXCH,"STEAM GENERATOR ""1A"" TUBE LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,269,199801,18,,,12/28/1997 00:00:00,F,624.8,A,4,,CH,HTEXCH,STEAM GENERATOR '1A' TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,269,199801,2,,,01/27/1998 00:00:00,F,119.2,A,9,,CB,PIPEXX,PRESSURIZER DRAIN LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,269,199802,2,,,01/27/1998 00:00:00,F,243,A,4,,CB,PIPEXX,PRESSURIZER DRAIN LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,269,199907,2,,,07/04/1999 00:00:00,F,46,A,9,,,,DELAY DUE TO POLAR CRANE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199907,3,,,07/05/1999 00:00:00,F,13,A,9,,,,DELAY DUE TO (1LP20) LOW PRESSURE INJECTION VALVE REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,269,199907,4,,,07/06/1999 00:00:00,F,14.08,A,9,,,,DELAY DUE TO (1B1) REACTOR COOLANT PUMP REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,269,199907,5,,,07/07/1999 00:00:00,F,46.02,A,9,,,,DELAY DUE TO A REACTOR TRIP CAUSED BY LOSS OF MAIN FEEDWATER.,,,,,,,,,,,,,,,,,,,,,,,,,269,199907,6,,,07/09/1999 00:00:00,F,91.65,A,1,,,,TURBINE/GENERATOR HIGH VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,269,199908,8,,,08/18/1999 00:00:00,F,76.6,A,3,,,,REACTOR TRIP DUE TO CONTROL ROD DRIVE GROUP 5 DROPPING INTO CORE.,,,,,,,,,,,,,,,,,,,,,,,,,269,199909,9,,,09/07/1999 00:00:00,F,8,A,1,,,,INVESTIGATE/REPAIR '1A2' T-HOT AND T-COLD LEG TEMPERATURE INSTRUMENT NOT INDICATING CORRECTLY.,,,,,,,,,,,,,,,,,,,,,,,,,269,200002,1,,,02/16/2000 00:00:00,F,130.9,A,1,,,,REPAIR REACTOR COOLANT SYSTEM PRESSURE BOUNDARY PIPING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,269,200002,2,,,02/22/2000 00:00:00,F,186,A,9,,,,REPLACE REACTOR COOLANT PUMP SEALS ON 3 REACTOR COOLANT PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,269,200003,2,,,02/22/2000 00:00:00,F,86.4,A,4,,,,REPLACE REACTOR COOLANT PUMP SEAL ON 3 REACTOR COOLANT PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,269,200105,6,,,05/21/2001 00:00:00,F,64.8,A,1,,,,ELECTRICAL GENERATOR SEAL OIL TANK LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,269,200109,7,,,09/12/2001 00:00:00,F,90.4,A,3,,,,GENERATOR TRIPPED DUE TO GENERATOR BUS DISCONNECT SWITCH FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,269,200204,2,,,04/23/2002 00:00:00,S,141,A,9,,,,OUTAGE EXTENDED 5.87 DAYS DUE TO AUTOMATIC FEEDWATER ISOLATION SYSTEM PROBLEMS DURING MODIFICATION INSTALLATION.,,,,,,,,,,,,,,,,,,,,,,,,,269,200204,3,,,04/30/2002 00:00:00,F,17.8,A,1,,,,TURBINE/GENERATOR HIGH VIBRATIONS ON #7 BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,269,200208,4,,,08/14/2002 00:00:00,F,68.3,A,1,,,,PERMANENT MAGNET GENERATOR FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,269,200312,2,,,12/09/2003 00:00:00,F,96,A,9,,,,OUTAGE DELAY OF 4 DAYS DUE TO LOW PRESSURE INJECTION CROSSOVER MODIFICATION.,,,,,,,,,,,,,,,,,,,,,,,,,269,200312,3,,,12/13/2003 00:00:00,F,120,A,9,,,,OUTAGE DELAY OF 5 DAYS DUE TO STEAM GENERATOR REPLACEMENT ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,269,200312,4,,,12/18/2003 00:00:00,F,24,A,9,,,,OUTAGE DELAY OF 1 DAY DUE TO HIGH TURBINE VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,269,200312,5,,,12/19/2003 00:00:00,F,288.12,A,9,,,,OUTAGE DELAY OF 12.01 DAYS DUE TO REACTOR COOLANT PUMP SEAL O-RING LEAKING,,,,,,,,,,,,,,,,,,,,,,,,,269,200401,1,,,01/01/2004 00:00:00,F,76.3,A,9,,,,OUTAGE DELAY OF 3.18 DAYS DUE TO REACTOR COOLANT PUMP SEAL O-RINGS LEAKING.,,,,,,,,,,,,,,,,,,,,,,,,,269,200401,2,,,01/04/2004 00:00:00,F,52.77,A,9,,,,OUTAGE DELAY OF 2.20 DAYS DUE TO MULTIPLE FUSES BLOWN IN GENERATOR REGULATOR DRAWERS.,,,,,,,,,,,,,,,,,,,,,,,,,269,200401,4,,,01/08/2004 00:00:00,F,51.55,A,1,,,,REACTOR COOLANT SYSTEM PIPING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,270,200702,2,,,02/15/2007 00:00:00,F,90.15,A,3,,,,UNIT 2 TURBINE TRIPPED DUE TO A GENERATOR LOCKOUT CAUSED BY THE OCONEE UNIT 2 MAIN GENERATOR DETECTING A MAJOR FAULT ON THE 230 KV SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,270,200609,2,,,09/01/2006 00:00:00,S,88.17,A,1,,,,THIS WAS A PLANNED SHUTDOWN TO INVESTIGATE INCREASING TURBINE OIL TEMPERATURE.  RX REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,270,200803,1,,,03/31/2008 00:00:00,F,10.13,A,3,,,,TURBINE TRIP/REACTOR SCRAM ORGINATED FROM CALIBRATION OF THE CONENSER PRESSURE TRANSMITTER WHICH CAUSED A LOSS OF VACUUM ON THE IMPULSE LINE COMMON TO THE TURBINE TRIP SWITCHES.,,,,,,,,,,,,,,,,,,,,,,,,,270,200804,1,,,03/31/2008 00:00:00,F,39.9,A,4,,,,TURBUINE TRIP/RX SCRAM ORIGINATED FROM CALIBRATION OF THE CONDENSER PRESSURE TRANSMITTER WHICH CAUSED A LOSS OF VACUUM ON THE IMPULSE  LINE COMMON TO THE TURBINE TRIP SWITCHES.,,,,,,,,,,,,,,,,,,,,,,,,,270,200809,2,,,09/24/2008 00:00:00,F,86.92,A,1,,,,TURBINE WAS TAKEN OFFLINE TO REPAIR U2 MAIN TRANSFORMER OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,270,200812,2,,,12/13/2008 00:00:00,F,4.25,A,1,,,,TURBINE TRIPPED DUE TO 2B STEAM GENERATOR PRESSURE FAILING TO ZERO.,,,,,,,,,,,,,,,,,,,,,,,,,270,200812,1,,,12/13/2008 00:00:00,F,1.68,A,1,,,,PLACED TURBINE OFFLINE TO REPAIR MW/MVAR WIRING.,,,,,,,,,,,,,,,,,,,,,,,,,270,201005,1,,,05/30/2010 00:00:00,F,26.45,A,1,,,,2RC-1 REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,270,201006,1,,,05/30/2010 00:00:00,F,57.48,A,4,,,,2RC-1 REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,270,200406,2,,,06/05/2004 00:00:00,F,205.95,A,9,,,,"OUTAGE DELAY OF 8.58 DAYS DUE TO ""2A"" REACTOR BUILDING COOLING UNIT FAN ASSEMBLY FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,270,200406,3,,,06/13/2004 00:00:00,F,28.57,A,9,,,,OUTAGE DELAY OF 1.19 DAYS DUE TO  MAIN TURBINE TRIP DUE TO LOW BEARING OIL PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,270,200406,4,,,06/26/2004 00:00:00,S,43.95,A,1,,,,REPAIR MOTOR SUCTION OIL PUMP DISCHARGE CHECK VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199906,3,,,06/19/1999 00:00:00,F,99.8,A,3,,,,REACTOR/TURBINE TRIP DUE TO MOISTURE SEPARATOR DRAIN TANK HIGH LEVEL ALARM.,,,,,,,,,,,,,,,,,,,,,,,,,270,199912,5,,,12/21/1999 00:00:00,F,45,A,3,,,,REACTOR TRIP DUE TO REACTOR PROTECTION SYSTEM HIGH REACTOR COOLANT SYSTEM PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199912,6,,,12/24/1999 00:00:00,F,79,A,3,,,,(REACTOR TRIP) HIGH REACTOR COOLANT SYSTEM PRESSURE DUE TO MAIN TURBINE VALVES CLOSING.,,,,,,,,,,,,,,,,,,,,,,,,,270,199811,9,,,11/03/1998 00:00:00,F,49.3,A,3,,HH,PUMPXX,REACTOR/TURBINE TRIP DUE TO BOTH MAIN FEEDWATER PUMPS TRIPPING.,,,,,,,,,,,,,,,,,,