,,,,,,,270,199806,7,,,06/03/1998 00:00:00,F,62.3,A,3,,HH,HTEXCH,(TURBIN/REACTOR TRIP) LOW MAIN CONDENSER VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,270,199809,8,,,09/19/1998 00:00:00,S,145.6,A,1,,HH,PIPEXX,REPAIR FEEDWATER RISER LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,270,199701,1,,,09/24/1996 00:00:00,F,360,A,4,,HJ,PIPEXX,SECOND STAGE REHEATER DRAIN LINE RUPTURE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199701,2,,,01/16/1997 00:00:00,F,384,A,9,,HJ,PIPEXX,OUTAGE DELAY DUE TO 2ND STAGE REHEATER DRAIN LINE RUPTURE REPAIR ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,270,199702,2,,,01/16/1997 00:00:00,F,70.1,A,4,,HJ,PIPEXX,OUTAGE DELAY DUE TO 2ND STAGE REHEATER DRAIN LINE FUTURE REPAIR ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,270,199702,1-P,,,02/04/1997 00:00:00,F,0,A,5,,HA,VALVEX,POWER REDUCTION DUE TO ELECTRICAL GENERATOR HYDROGEN COOLER VALVE FAILED CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,270,199702,2-P,,,02/04/1997 00:00:00,F,0,A,5,,HA,VALVEX,POWER REDUCTION DUE TO SEPARATOR REHEATER CHECKOUTS.,,,,,,,,,,,,,,,,,,,,,,,,,270,199704,4-P,,,04/22/1997 00:00:00,F,0,A,5,,CB,XXXXXX,POWER REDUCTION TO INVESTIGATE REACTOR COOLANT SYSTEM LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199704,3,,,04/22/1997 00:00:00,F,203.2,A,1,,CB,PIPEXX,REPAIR WELD LEAK ON HIGH PRESSURE INJECTION LINE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199705,3,,,04/22/1997 00:00:00,F,567.3,A,4,,CB,PIPEXX,REPAIR WELD LEAK ON HIGH PRESSURE INJECTION LINE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199705,5-P,,,05/24/1997 00:00:00,F,0,A,9,,ZZ,XXXXXX,POWER HOLD FOR SHIFT TURNOVER.,,,,,,,,,,,,,,,,,,,,,,,,,270,199705,6-P,,,05/24/1997 00:00:00,F,0,A,9,,HJ,PUMPXX,"POWER HOLD TO PLACE ""D"" HEATER DRAIN PUMP IN-SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,270,199705,7-P,,,05/24/1997 00:00:00,F,0,A,9,,HH,PUMPXX,"POWER HOLD FOR ""2B"" MAIN FEEDWATER PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,270,199706,9-P,,,06/25/1997 00:00:00,F,0,A,5,,SA,XXXXXX,POWER REDUCTION FOR REACTOR BUILDING ENTRY TO INSPECT INSULATION.,,,,,,,,,,,,,,,,,,,,,,,,,270,199707,4,,,07/06/1997 00:00:00,F,40.3,A,3,,HA,TURBIN,REACTOR/TURBINE TRIP DUE TO GENERATOR VOLTAGE REGULATOR.,,,,,,,,,,,,,,,,,,,,,,,,,270,199707,12-P,,,07/08/1997 00:00:00,F,0,A,9,,HB,VALVEX,POWER HOLD TO INVESTIGATE CONTROL PROBLEMS WITH MOISTURE SEPARATOR DRAIN TANK CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199709,5,,,09/04/1997 00:00:00,F,157.9,A,1,,CF,VALVEX,REPAIR 2LP-1 VALVE LEAK ON DECAY HEAT REMOVAL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,270,199805,2,,,05/15/1998 00:00:00,F,111.4,A,9,,CH,HTEXCH,4.64 DAY OUTAGE DELAY DUE TO STEAM GENERATOR TUBE PLUG LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,270,199805,3,,,05/20/1998 00:00:00,F,24,A,9,,HA,ELECON,1 DAY OUTAGE DELAY DUE TO CONTROL ROD DRIVE SYSTEM PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,270,199805,4,,,05/21/1998 00:00:00,F,72,A,9,,RB,CRDRVE,3DAY OUTAGE DELAY DUE TO CONTROL ROD DRIVE SYSTEM PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,270,199902,1,,,02/23/1999 00:00:00,F,93.1,A,1,,,,STEAM GENERATOR RISER RING LEAK,,,,,,,,,,,,,,,,,,,,,,,,,270,199902,2,,,02/28/1999 00:00:00,F,3.3,A,3,,,,TURBINE/REACTOR TRIP DUE TO MAIN TURBINE CONTROL VALVES RAMPING CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,270,199903,2,,,02/28/1999 00:00:00,F,41.5,A,4,,,,TURBINE/REACTOR TRIP DUE TO MAIN TURBINE CONTROL VALVES RAMPING CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,270,200109,3,,,09/29/2001 00:00:00,S,44.2,A,1,,,,REPAIR GENERATOR PHASE BUS DISCONNECTS.,,,,,,,,,,,,,,,,,,,,,,,,,270,200110,3,,,09/29/2001 00:00:00,S,15.8,A,4,,,,REPAIR GENERATOR PHASE BUS DISCONNECTS.,,,,,,,,,,,,,,,,,,,,,,,,,270,200211,2,,,11/12/2002 00:00:00,S,269.73,A,1,,,,OUTAGE DELAY OF 11.24 DAYS DUE TO REACTOR VESSEL HEAD CONTROL ROD DRIVE MECHANISM PENETRATION REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,270,201410,1,,10/14/2014 00:21:00,10/14/2014 00:00:00,S,49.15,A,1,,,,This mid-cycle shutdown was planned/scheduled in order to replace CRD cooling fans that had all failed over the course of the cycle.,,,,,,,,,,,,,,,,,,,,,,,,,270,201507,2,,07/26/2015 02:45:00,07/26/2015 00:00:00,F,46.08,A,1,,,,Unit 2 midcycle shutdown due to dropped Rod 6-1.,,,,,,,,,,,,,,,,,,,,,,,,,271,200507,05-01,,,07/25/2005 00:00:00,F,71.12,A,3,,,,A BROKEN ELECTRICAL INSULATOR IN THE SWITCHYARD CAUSED A FULL LOAD REJECT AND AUTOMATIC SCRAM.  THE INSULATOR WAS REPLACED AND THE PLANT RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,271,200708,2007-01,,,08/30/2007 00:00:00,F,32.78,A,3,,,,RX SCRAM DUE TO TESTING OF #2 TURBINE STOP VALVE (TSV) - #2 TSV RAPIDLY OPENED CAUSING OTHER 3 TSV TO CLOSE WHICH PROVIDED SCRAM SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,271,200709,2007-01,,,08/30/2007 00:00:00,F,22.23,A,4,,,,RX SCRAM DUE TO TESTING OF #2 TURBINE STOP VALVE (TSV) - #2 TSV RAPIDLY OPENED CAUSING OTHER 3 TSV TO CLOSE WHICH PROVIDED SCRAM SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,271,201005,2010-02,,,05/26/2010 00:00:00,F,56.85,A,3,,,,REACTOR SCRAM OCCURRED DUE TO SWITCHYARD EQUIPMENT,,,,,,,,,,,,,,,,,,,,,,,,,271,200406,04-03,,,06/18/2004 00:00:00,F,305.33,A,3,27104003,EB,TRANSF,GENERATOR LOAD REJECT DUE TO ELECTRICAL FAULT ON MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,271,200407,04-03,,,06/18/2004 00:00:00,F,142.7,A,4,27104003,EB,TRANSF,GENERATOR LOAD REJECT DUE TO ELECTRICAL FAULT ON MAIN TRANSFORMER,,,,,,,,,,,,,,,,,,,,,,,,,271,200009,00-007,,,09/13/2000 00:00:00,F,45.11,A,2,27100004,HC,,DEGRADATION OF CONDENSER VACUUM CAUSED BY SJAE VALVE CLOSURE.,,,,,,,,,,,,,,,,,,,,,,,,,271,199806,98-5,,,06/09/1998 00:00:00,F,123.5,A,3,27198016,CH,VALVEX,FEEDWATER REGULATOR VALVE STUCK OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,271,200103,01-03,,,03/19/2001 00:00:00,F,53.78,A,3,27101001,IA,INSTRU,TURBINE TRIP AND REACTOR SCRAM DUE TO FAULTY AUXILIARY CONTACTS IN A REACTOR PROTECTION SYSTEM RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,271,200309,03-10,,,09/27/2003 00:00:00,F,36.35,A,1,,CA,VALVEX,MANUAL SHUTDOWN DUE TO DRYWELL LEAKAGE CAUSED BY THE RV-19 VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,271,200309,03-11,,,09/29/2003 00:00:00,F,48.82,A,9,,CB,VALVEX,"CONTINUATION OF OUTAGE FOR ""B"" RECIRCULATION PUMP SEAL REPLACEMENT.",,,,,,,,,,,,,,,,,,,,,,,,,271,200310,03-11,,,09/29/2003 00:00:00,F,61.92,A,4,,CB,VALVEX,"CONTINUATION OF OUTAGE FOR ""B"" RECIRCULATION PUMP SEAL REPLACEMENT.",,,,,,,,,,,,,,,,,,,,,,,,,272,200712,2007-3,,,12/28/2007 00:00:00,F,78.1,A,3,,,,REACTOR TRIPPED AND UNIT TRIPPED OFF-LINE DUE TO FAILURE OF 12 STATION POWER TRANSFORMER LOAD TAP CHANGER AT 1754H ON 12/28/07.,,,,,,,,,,,,,,,,,,,,,,,,,272,200801,2007-3,,,12/28/2007 00:00:00,F,14.08,A,4,,,,REACTOR TRIPPED AND UNIT TRIPPED OFF-LINE DUE TO FAILURE OF 12 STATION POWER TRANSFORMER LOAD TAP CHANGER AT 1754H ON 12/28/07.,,,,,,,,,,,,,,,,,,,,,,,,,272,200903,S1F09-01,,,03/27/2009 00:00:00,F,24.15,A,1,,,,TURBINE TAKEN OFFLINE FOR HIGH STEAM GENERATOR SULFATES.,,,,,,,,,,,,,,,,,,,,,,,,,272,201006,S1F10-02,,,06/17/2010 00:00:00,F,12.89,A,1,,,,12BF19 POSITIONER FAILURE. POSITIONER REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,272,201006,S1F10-01,,,06/15/2010 00:00:00,F,21.08,A,1,,,,13BF19 AIR REGULATOR FAILURE. AIR REGULATOR REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,272,201007,S1F10,,,07/07/2010 00:00:00,F,404.52,A,3,,,,SALEM 1 TRIPPED DUE TO INADVERTANT ACTUATION OF B MPT DELUGE SYSTEM RESULTING IN  A 17 DAY FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,201010,S1F10-04,,,10/15/2010 00:00:00,F,54.92,A,3,,,,REACTOR TRIP DUE TO VOLTAGE REGULATOR TRANSIENT. ROOT CAUSE EVAULATION IS BEING CONDUCTED.,,,,,,,,,,,,,,,,,,,,,,,,,272,201104,S1F11-01,,04/21/2011 16:00:00,04/21/2011 00:00:00,F,37.32,A,2,,,,REACTOR TRIP ON LOSS OF 4 CIRCULATORS.,,,,,,,,,,,,,,,,,,,,,,,,,272,200504,1,,,04/20/2005 00:00:00,F,49,A,1,,,,REPAIR PIPING LEAK ON A SAMPLE LINE OFF THE SAFETY INJECTION SYSTEM,,,,,,,,,,,,,,,,,,,,,,,,,272,200006,1,,,06/03/2000 00:00:00,F,10,A,2,,,,EHC SYSTEM LEAK ON 12W INTERCEPT VALVE. REACTOR NOT SHUT DOWN.,,,,,,,,,,,,,,,,,,,,,,,,,272,200008,4,,,08/09/2000 00:00:00,F,44,A,3,,,,CONTROL ROD BANK FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,272,200012,6,,,12/08/2000 00:00:00,F,57,A,3,,,,SOLID STATE PROTECTION SYSTEM COMPONENT FAILURE RESULTED IN LOSS OF FEEDWATER AND STEAM GENERATOR LOW LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,272,199905,1,,,05/20/1999 00:00:00,F,77,A,3,,,,"DROPPED CONTROL ROD, GRIPPER FUSE FAILURE DUE TO CONTAINMENT FAN COIL UNIT LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,272,200001,1,,,01/06/2000 00:00:00,F,202,A,2,,,,STEAM GENERATOR FEED PUMP TRIP DUE TO LOW SUCTION PRESSURE. CAUSED BY LOSS OF FEEDWATER HEATERS.,,,,,,,,,,,,,,,,,,,,,,,,,272,200105,2,,,05/22/2001 00:00:00,F,95,A,3,,,,FAILED CURRENT TRANSFORMER WIRES.,,,,,,,,,,,,,,,,,,,,,,,,,272,200109,3,,,09/24/2001 00:00:00,F,144,A,2,,,,LOSS OF #2 STATION POWER TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,272,200110,3,,,09/24/2001 00:00:00,F,371,A,4,,,,LOSS OF #2 STATION POWER TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,272,200203,1,,,03/03/2002 00:00:00,F,238,A,1,,,,CIRCULATING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,272,200307,1,,,07/29/2003 00:00:00,F,59,A,3,,,,500KV 1-5 BREAKER FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,272,200308,1,,,07/29/2003 00:00:00,F,58,A,4,,,,500KV 1-5 BREAKER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,272,200310,3,,,10/15/2003 00:00:00,F,77,A,1,,,,MANUAL REACTOR SHUTDOWN DUE TO STEAM GENERATOR LEVEL CONTROL VALVE FAILURE (14BF19).,,,,,,,,,,,,,,,,,,,,,,,,,272,201204,S1F12-01,,04/30/2012 10:03:00,04/30/2012 00:00:00,F,13.95,A,3,,,,Unit 1 Trip due to an Inadvertent Safety Injection and Main Steam Line Isolating Signals Generated During Functional Testing of Hagan 7100 Process Control Loop for Main Turbine Inlet Steam Pressure.  Root Cause Evaluation is in progress.,,,,,,,,,,,,,,,,,,,,,,,,,272,201205,S1F12-01,,04/30/2012 10:03:00,04/30/2012 00:00:00,F,157.42,A,4,,,,Unit 1 Trip due to an Inadvertent Safety Injection and Main Steam Line Isolating Signals Generated During Functional Testing of Hagan 7100 Process Control Loop for Main Turbine Inlet Steam Pressure.  Root Cause Evaluation is in progress.,,,,,,,,,,,,,,,,,,,,,,,,,272,201212,S1F12-03,,12/21/2012 05:27:00,12/21/2012 00:00:00,F,29.33,A,3,,,,Unit 1 tripped on 12/21/2012 due to MPT Over Excitation Signal to the AVR.  An EQACE is in progress on order 70147697.,,,,,,,,,,,,,,,,,,,,,,,,,272,201210,S1F12-02,,10/30/2012 01:09:00,10/30/2012 00:00:00,F,46.85,A,2,,,,Manual reactor trip of Unit 1 occurred due to the loss of 4 circ water pumps from high winds and river level due to Hurricane Sandy.,,,,,,,,,,,,,,,,,,,,,,,,,272,201211,S1F12-02,,10/30/2012 01:09:00,10/30/2012 00:00:00,F,62.43,A,4,,,,Manual reactor trip of Unit 1 occurred due to the loss of 4 circ water pumps from high winds and river level due to Hurricane Sandy.,,,,,,,,,,,,,,,,,,,,,,,,,272,201308,S1F13-01,,08/22/2013 19:29:00,08/22/2013 00:00:00,F,45.17,A,1,,,,Unit 1 shutdown due to 1PS1 Pressurizer Valve Leak.  ACE being tracked on order 70157547.,,,,,,,,,,,,,,,,,,,,,,,,,272,201404,S1F14-1,,04/08/2014 21:14:00,04/08/2014 00:00:00,F,69.31,A,2,,,,The trip was due to a SGFP Trip due to lost power to the Woodward Governor.  An Equipment Cause Evalaution will be performed on order 70165169.,,,,,,,,,,,,,,,,,,,,,,,,,272,201404,S1F14-2,,04/13/2014 21:13:00,04/13/2014 00:00:00,F,115.37,A,3,,,,This trip was due to a to a Generator Trip due to a failed CT wire.  An Equipment Cause Evaluation is being performed on order 70165317.,,,,,,,,,,,,,,,,,,,,,,,,,272,201405,S1F14-3,,05/07/2014 04:56:00,05/07/2014 00:00:00,F,93.45,A,3,,,,This trip was due to a to a Generator Trip due to a failed CT wire.  An Equipment Cause Evaluation is being performed on order 70165317.,,,,,,,,,,,,,,,,,,,,,,,,,272,201503,S1F15-1,,03/15/2015 16:13:00,03/15/2015 00:00:00,S,167.43,A,1,,,,"Reactor shut down to address 7 day restoration time IAW Tech Spec 3.6.2.3, Action a, has expired due to 14 CFCU being inoperable.  On 3/8/2015 the 14 CFCU motor tripped during a surveillance test.  Troubleshooting was performed to restore the motor.",,,,,,,,,,,,,,,,,,,,,,,,,275,200708,2,,,08/10/2007 00:00:00,F,172.53,A,1,,,,UNIT TAKEN OFFLINE TO REPAIR TURBINE STEAM LEAD #4 STOP VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,275,200909,1,,,09/19/2009 00:00:00,S,71.55,A,1,,,,UNIT 1 SHUT DOWN THE REACTOR AND MAIN TURBINE/GENERATOR TO REPAIR FAILED FEEDWATER HEATER 1-5A AND 1-6A TUBES.,,,,,,,,,,,,,,,,,,,,,,,,,275,200005,1,,,05/15/2000 00:00:00,F,285,A,3,27500004,,,A 12 KV BUS FAULT CAUSED A UNIT TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,275,199812,1,,,12/17/1998 00:00:00,F,195.6,A,1,,,,MANUAL SHUTDOWN DUE TO CRACK IN WELD ON A LUBE OIL COOLER FOR RCP 1-3 AND REACTOR COOLANT LEAK IN RCP 1-3 THERMOWELL.,,,,,,,,,,,,,,,,,,,,,,,,,275,200206,1,,,06/03/2002 00:00:00,F,35.8,A,3,,,,A VALVE POSITIONER AIR MANIFOLD FAILED RESULTING IN A LOSS OF AIR TO THE OPERATOR OF A MAIN FEEDWATER REGULATING VALVE. THE VALVE CLOSED CAUSING AN AUTOMATIC REACTOR TRIP ON LOW-LOW STEAM GENERATOR WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,275,200206,2,,,06/05/2002 00:00:00,F,15.7,A,1,,,,LIQUID WAS DISCOVERED IN THE BELLY OF THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,275,200207,,,,07/13/2002 00:00:00,F,14.2,A,1,,,,TURBINE GENERATOR TAKEN OFF LINE MANUALLY DUE TO INCREASING VIBRATION. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,275,200208,,,,08/10/2002 00:00:00,F,12.6,A,1,,,,"VIBRATIONS IN THE MAIN GENERATOR CURRENT TRANSFORMER PROMPTED OPERATORS TO MANUALLY TAKE UNIT OFFLINE TO PERFORM A ""BALANCE SHOT"" ON THE ROTOR. THE REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,275,200208,,,,08/11/2002 00:00:00,F,8.2,A,1,,,,"VIBRATIONS IN THE MAIN GENERATOR CURRENT TRANSFORMER PROMPTED OPERATORS TO MANUALLY TAKE UNIT OFFLINE TO PERFORM A ""BALANCE SHOT"" ON THE ROTOR. THE REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,275,200208,,,,08/24/2002 00:00:00,F,18.2,A,1,,,,"VIBRATIONS IN THE MAIN GENERATOR CURRENT TRANSFORMER PROMPTED OPERATORS TO MANUALLY TAKE UNIT OFFLINE TO PERFORM A ""BALANCE SHOT"" ON THE ROTOR. THE REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,275,200210,3,,,10/20/2002 00:00:00,S,275,A,1,,,,UNIT 1 ENTERED A PLANNED MID-CYCLE SHUTDOWN TO INVESTIGATE GENERATOR VIBRATIONS. THE ROTOR IS BEING REPLACED THUS EXTENDING THE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,275,200211,3,,,10/20/2002 00:00:00,S,720,A,4,,,,UNIT 1 ENTERED A PLANNED MID-CYCLE SHUTDOWN TO INVESTIGATE GENERATOR VIBRATIONS. THE ROTOR IS BEING REPLACED THUS EXTENDING THE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,275,200212,3,,,10/20/2002 00:00:00,S,266.3,A,4,,,,"UNIT 1 ENTERED A PLANNED MID-CYCLE SHUTDOWN IN OCTOBER TO INVESTIGATE GENERATOR VIBRATIONS. THE ROTOR WAS REPLACED, THUS EXTENDING THE OUTAGE.",,,,,,,,,,,,,,,,,,,,,,,,,275,201306,1,,06/26/2013 03:52:00,06/26/2013 00:00:00,F,116.13,A,1,,,,"An inspection identified a thru wall crack in the socket weld at the half coupling attached to Line-985, upstream of RHR-1-RV-8708.  Engineering accepted a fatigue resistant socket weld profile. A weld repair was performed.",,,,,,,,,,,,,,,,,,,,,,,,,275,201307,1,,06/26/2013 03:52:00,06/26/2013 00:00:00,F,38.28,A,4,,,,"An inspection found a thru wall crack in the socket weld at the half coupling attached to Line-985, upstream of RHR-1-RV-8708.  Engineering accepted a fatigue resistant socket weld profile at socket welded half coupling and a weld repair was performed.",,,,,,,,,,,,,,,,,,,,,,,,,275,201403,2,,03/16/2014 20:20:00,03/16/2014 00:00:00,F,247.17,A,1,,,,"During power ascension from Refueling Outage 18, RCP 1-3 seal leak off was greater than expected. Operators reduced power and manually tripped the Rx 3/16/14 at 20:20. Repairs were completed on 3/27/14 and at 03:30 operators ended the forced outage.",,,,,,,,,,,,,,,,,,,,,,,,,277,200412,02,,,12/22/2004 00:00:00,F,55,A,3,,,,AUTO SCRAM DUE TO AN EHC CARD FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,277,199910,01,,,09/30/1999 00:00:00,F,120,A,4,,,,POWER REDUCED DUE TO TURBINE GENERATOR TRIP LEADING TO REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,277,199708,6,,,08/29/1997 00:00:00,F,0,A,5,,HG,DEMINX,POWER REDUCTION DUE TO 2D CONDENSATE DEMIN FAILED.,,,,,,,,,,,,,,,,,,,,,,,,,277,199801,9,,,12/29/1997 00:00:00,S,51.8,A,4,,,,EHC SECONDARY PRESSURE AMPLIFIER REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,277,199909,01,,,09/30/1999 00:00:00,F,4.9,A,3,,,,POWER REDUCED DUE TO TURBINE GENERATOR TRIP LEADING TO A REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,277,200107,1,,,07/01/2001 00:00:00,F,59.2,A,3,,,,REACTOR POWER WAS REDUCED TO 0% DUE TO FAILURE OF EHC POWER SUPPLY MODULE.,,,,,,,,,,,,,,,,,,,,,,,,,277,200110,2,,,10/23/2001 00:00:00,F,137,A,3,,,,REACTOR SCRAM DUE TO GENERATOR GROUND ON THE A PHASE BUS WORK.,,,,,,,,,,,,,,,,,,,,,,,,,277,200402,01,,,02/22/2004 00:00:00,F,77.2,A,2,,,,"UNIT 2 WAS MANUALLY SCRAMMED DUE TO LOSS OF CONDENSER VACUUM. AN RFPT EXHAUST TO CONDENSER EXPANSION JOINT FAILED, ALLOWING AIR IN-LEAKAGE TO EXCEED THE CAPACITY OF THE OFF-GAS SYSTEM, RESULTING IN A BUILDUP OF NONCONDENSIBLE GASES IN THE CONDENSER.",,,,,,,,,,,,,,,,,,,,,,,,,277,200212,2,,,12/21/2002 00:00:00,F,66.9,A,3,,,,REACTOR SCRAM DUE TO FAILURE OF EHC SYSTEM CONTROL CARD. FAILURE CAUSED CONTROL VALVE TO OPEN AND UNIT SCRAMMED ON LOW STEAM PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,277,200304,1,,,04/12/2003 00:00:00,F,40,A,3,,,,"REACTOR POWER WAS REDUCED TO 0% DUE TO THE FAILURE OF THE ""D"" OUTBOARD MSIV INSTRUMENT AIR LINE.",,,,,,,,,,,,,,,,,,,,,,,,,277,200307,2,,,07/22/2003 00:00:00,F,92.5,A,3,,,,"REACTOR POWER WAS REDUCED TO 0% DUE TO FOREIGN MATERIAL IN ISOPHASE BUS DUCTS THAT CAUSED INTERMITTENT GENERATOR GROUNDS, TRIPPING UNIT. (SYSTEM 50D GENERATOR ISOPHASE BUS COOLING)",,,,,,,,,,,,,,,,,,,,,,,,,278,200802,P3M0801,,,02/05/2008 00:00:00,F,54.42,A,1,,,,UNIT 3 BEGAN AN UNPLANNED LOAD REDUCTION FOR HIGH SRV TALILPIPE TEMPERATURE IN PREPARATION FOR A FORCED OUTAGE TO REPLACE THE SRV.,,,,,,,,,,,,,,,,,,,,,,,,,278,200901,P2MO901,,,01/21/2009 00:00:00,F,155.27,A,1,,,,UNPLANNED LOAD REDUCTION FOR ELEVATED GASSING ON THE 3C MAIN POWER TRANSFORMER IN PREPARATION FOR A FORCED OUTAGE TO REPLACE THE TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,278,200903,P3MO,,,03/15/2009 00:00:00,F,9.28,A,1,,,,UNIT 3 COMMENCED AN UNPLANNED LOAD REDUCTION FOR BPV OSCILLATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,278,201011,P3M09,,,11/15/2010 00:00:00,F,119.13,A,1,,,,FORCED OUTAGE TO REPLACE THE MAIN POWER TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,278,201110,P3F03,,10/14/2011 10:02:00,10/14/2011 00:00:00,F,6.68,A,1,,,,MAINTENANCE OUTAGE FOR HIGH VIBRATION ON THE MAIN TURBINE DUE TO PACKING RUB.,,,,,,,,,,,,,,,,,,,,,,,,,278,201110,P3F05,,10/15/2011 01:23:00,10/15/2011 00:00:00,F,6.68,A,1,,,,MAINTENANCE OUTAGE FOR HIGH VIBRATION ON THE MAIN TURBINE DUE TO PACKING RUB,,,,,,,,,,,,,,,,,,,,,,,,,278,201110,P3F06,,10/15/2011 10:24:00,10/15/2011 00:00:00,F,6.33,A,1,,,,MAINTENANCE OUTAGE FOR HIGH VIBRATION ON THE MAIN TURBINE DUE TO PACKING RUB,,,,,,,,,,,,,,,,,,,,,,,,,278,201110,P3F04,,10/14/2011 17:18:00,10/14/2011 00:00:00,F,6.83,A,1,,,,MAINTENANCE OUTAGE FOR HIGH VIBRATION ON THE MAIN TURBINE DUE TO PACKING RUB,,,,,,,,,,,,,,,,,,,,,,,,,278,200008,1,,,08/07/2000 00:00:00,F,61.6,A,3,,,,AUTO SCRAM CAUSED BY THE FAILURE OF A ROOT VALVE IN THE VARIABLE LEG OF THE RX WATER LEVEL INSTRUMENT.  ROCKWELL MARK 111 1500# GLOBE VALVE GLAND PACKING FOLLOWER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,278,199811,1,,,11/27/1998 00:00:00,S,37.9,A,2,,,,REACTOR WAS SHUTDOWN TO ALLOW INSTRUMENT NITROGEN SUPPLY LINE REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,278,199812,01,,,12/03/1998 00:00:00,F,117.3,A,1,,,,REACTOR POWER WAS REDUCED TO 15% AND THE GENERATOR WAS TAKEN OFF LINE DUE TO FAILURE OF THE MAIN TURBINE LUBE OIL BOOSTER PUMP BAFFLER VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,278,199703,2,,,03/07/1997 00:00:00,F,72,A,2,,CB,MOTORX,'B' RECIRC PUMP MOTOR TRIP DURING TROUBLESHOOTING OF 'A' RECIRC PUMP MOTOR OIL LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,278,199711,12,,,11/28/1997 00:00:00,S,55,A,2,,CC,VALVEX,"""E"" SRV LEAKING (DURATION IS SHOWN ONLY FOR SHUTDOWN)",,,,,,,,,,,,,,,,,,,,,,,,,278,199712,12,,,11/28/1997 00:00:00,S,14,A,4,,,,"""E"" SRV LEAK REPAIR.",,,,,,,,,,,,,,,,,,,,,,,,,278,200201,,,,01/13/2002 00:00:00,S,19.6,A,1,,,,GENERATOR TAKEN OFFLINE TO REPAIR THE GENERATOR POTENTIAL TRANSFORMER CIRCUIT. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,278,201402,P3F07,,02/25/2014 09:07:00,02/25/2014 00:00:00,F,3.32,A,1,,,,Commenced unplanned excluded (per NEI 99-02) load reduction to 20.6% CTP 20:14 2/23/14 due to repair of generator disconnect overheating due to environmental conditions. Generator off line 09:07 2/25.  Generator synched 12:26 2/25. 100% power 04:29 2/26.,,,,,,,,,,,,,,,,,,,,,,,,,280,201511,1G-21,,10/13/2015 18:15:00,10/13/2015 00:00:00,F,420.48,A,4,,,,10/13/15 @ 1815 Unit 1 Reactor Auto Trip due to Main Generator electrical lock-out.,,,,,,,,,,,,,,,,,,,,,,,,,280,201510,1G-21,,10/13/2015 18:15:00,10/13/2015 00:00:00,F,437.75,A,3,,,,10/13/15 @ 1815 Unit 1 Reactor Auto Trip due to Main Generator electrical lock-out.,,,,,,,,,,,,,,,,,,,,,,,,,280,200701,1G-08,,,01/06/2007 00:00:00,S,35.27,A,1,,,,UNIT OFFLINE FOR K-8 CONTROL ROD REPAIRS,,,,,,,,,,,,,,,,,,,,,,,,,280,199811,,,,11/22/1998 00:00:00,F,62.4,A,3,28098013,SB,SG,"""B"" STEAM GENERATOR HIGH LEVEL.",,,,,,,,,,,,,,,,,,,,,,,,,280,199811,,,,11/26/1998 00:00:00,F,26.5,A,2,28098014,SJ,FCV,FLOW CONTROL VALVE FAILED CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,280,199701,,,,01/24/1997 00:00:00,F,184.6,A,1,28097001,SB,V,"SHUTDOWN IN ACCORDANCE WITH TECH SPEC 4.15.C.1 TO REPAIR A PINHOLE LEAK ON TWO INCH MAIN STEAM PIPING.  THE LINE GOES TO 1-MS-TD-4 FROM THE ""B"" MAIN STEAM LINE.",,,,,,,,,,,,,,,,,,,,,,,,,280,199702,,,,01/24/1997 00:00:00,F,38.2,A,4,28097001,SB,V,"CONTINUATION OF SHUTDOWN IN ACCORDANCE WITH TECH SPEC 4.15.C.1 TO REPAIR A PINHOLE LEAK ON TWO INCH MAIN STEAM PIPING. THE LINE GOES TO 1-MS-TD-4 FROM THE ""B"" MAIN STEAM LINE.",,,,,,,,,,,,,,,,,,,,,,,,,280,199702,,,,02/19/1997 00:00:00,F,0,A,5,,AB,EHTR,"POWER REDUCTION DUE TO ""C"" GROUP OF PZR HEATERS FAILING.",,,,,,,,,,,,,,,,,,,,,,,,,280,199702,,,,02/19/1997 00:00:00,F,62.7,A,2,28097003,AB,EHTR,"MANUAL TRIP DUE TO ""C"" GROUP OF PZR HEATERS FAILING.",,,,,,,,,,,,,,,,,,,,,,,,,280,199802,,,,02/02/1998 00:00:00,F,57.7,A,3,S198002,EL,GEN,"LOSS OF GENERATOR EXCITATION POWER, INITIATED ROOT CAUSE AND RECOMMEND ACTIONS TO PREVENT RECURRENCE.",,,,,,,,,,,,,,,,,,,,,,,,,280,199805,,,,05/10/1998 00:00:00,F,382.7,A,1,28098009,AB,PSP,"NON-ISOLABLE WELD LEAK ON ""C"" REACTOR COOLANT PUMP SEAL INJECTION LINE. AFFECTED PIPING WAS REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,280,200301,,,,01/14/2003 00:00:00,F,268.7,A,2,,AB,MO,"REACTOR MANUALLY TRIPPED DUE TO ""C"" REACTOR COOLANT PUMP MOTOR BEARING FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,280,200301,,,,01/25/2003 00:00:00,F,75,A,3,,AB,FCV,"DURING STARTUP REACTOR TRIPPED ON LOW SG LEVEL, CAUSE DUE TO LEVEL CONTROL ASSOCIATED WITH THE FEEDWATER CONTROL VALVES.",,,,,,,,,,,,,,,,,,,,,,,,,280,200306,,,,06/15/2003 00:00:00,F,37.7,A,1,28003003,AA,84,"DURING STARTUP, UNIT WAS MANUALLY TRIPPED FROM CRITICAL DURING PHYSICS TESTING DUE TO MISALIGNED CONTROL ROD.",,,,,,,,,,,,,,,,,,,,,,,,,280,200309,,,,09/18/2003 00:00:00,F,69.8,A,2,,KE,N/A,UNIT 1 FORCED OFFLINE DUE TO LOSS OF POWER TO ALL CW PUMPS DURING HURRICANE ISABEL.,,,,,,,,,,,,,,,,,,,,,,,,,281,200610,2G-04,,,10/07/2006 00:00:00,F,102.82,A,2,,,,MANUAL TRIP DUE TO TURBINE CONTROL MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,281,201007,2G-07,,,07/11/2010 00:00:00,F,113.63,A,1,,,,MAIN GENERATOR OFF LINE FOR CIRCULATING WATER LEAK REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,281,201102,2G-09,,02/02/2011 05:33:00,02/02/2011 00:00:00,F,379.97,A,3,,,,UNIT 2 REACTOR TRIP DUE TO PARTIAL LOSS OF COOLANT FLOW,,,,,,,,,,,,,,,,,,,,,,,,,281,201106,2G-11,,06/20/2011 17:52:00,06/20/2011 00:00:00,F,137.57,A,1,,,,UNIT 2 RAMPED DOWN FOR ISOPHASE BUSES DUCT REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,281,199702,,,,02/18/1997 00:00:00,F,70.9,A,2,28197001,TG,JX,MANUAL RX TRIP DUE TO PARTIAL LOSS OF POWER TO THE EHC PANEL AND #4 GOVERNOR VALVE GOING CLOSED WITH OTHER STARTING TO GO CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,281,199712,,,,12/02/1997 00:00:00,F,38.2,A,2,28197004,SB,Z1,INVALID MAIN STEAM TRIP VALVE (MSTV) INDICATION RESULTED IN MANUAL TRIP. MSTV ACTUATOR ARM WAS RELOCATED CLOSER TO THE VALVE POSITION BAR TO PROVIDE ADDITIONAL OVERLAP.,,,,,,,,,,,,,,,,,,,,,,,,,281,199907,,,,07/05/1999 00:00:00,F,247.6,A,3,,AB,ISV,2-RC-MOV-2591 DISC SEPARATED FROM STEM.,,,,,,,,,,,,,,,,,,,,,,,,,281,200102,,,,02/10/2001 00:00:00,F,44.2,A,1,,AB,SNB,UNIT SHUTDOWN TO REPAIR 2-RC-HSS-116,,,,,,,,,,,,,,,,,,,,,,,,,281,200211,,,,11/23/2002 00:00:00,F,95.3,A,3,,JJ,HCU,UNIT 2 TRIPPED DUE TO FAILURE OF ELECTRO-HYDRAULIC CONTROLS.,,,,,,,,,,,,,,,,,,,,,,,,,281,200405,,,,05/21/2004 00:00:00,F,177.25,A,3,,EL,CAP,UNIT 2 REACTOR TRIP DUE TO A FAILED MAIN TRANSFORMER PHASE COUPLING CAPACITOR.,,,,,,,,,,,,,,,,,,,,,,,,,281,200301,,,,01/25/2003 00:00:00,F,87.7,A,3,,EL,87,REACTOR TRIPPED DUE TO GENERATOR DIFFERENTIAL LOCKOUT.,,,,,,,,,,,,,,,,,,,,,,,,,281,200309,,,,09/18/2003 00:00:00,F,55.5,A,2,,KE,P,UNIT 2 FORCED OFFLINE DUE TO LOSS OF POWER TO ALL CW PUMPS DURING HURRICANE ISABEL.,,,,,,,,,,,,,,,,,,,,,,,,,281,201403,2G-13,,03/19/2014 22:41:00,03/19/2014 00:00:00,F,62.47,A,1,,,,Unit 2 was ramped offline to repair Unit 2 Pressurizer Spray Valve,,,,,,,,,,,,,,,,,,,,,,,,,281,201410,2G-15,,10/13/2014 07:58:00,10/13/2014 00:00:00,F,58.45,A,3,,,,Unit 2 Reactor Trip caused by a loose electrical connection in the Unit 2 Reactor Trip Breaker circuitry,,,,,,,,,,,,,,,,,,,,,,,,,281,201507,2G-16,,07/13/2015 13:50:00,07/13/2015 00:00:00,F,225.15,A,1,,,,"Unit 2 taken to intermediate shutdown to repair leakage on ""A"" Pressurizer Spray Valve. ",,,,,,,,,,,,,,,,,,,,,,,,,282,200503,169,,,03/03/2005 00:00:00,F,37.3,A,1,,,,UNIT TAKEN OFF-LINE TO REPAIR TURBINE STOP VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200604,171,,,04/14/2006 00:00:00,F,44.4,A,2,,,,PERFORMED MANUAL REACTOR SCRAM DUE TO LOSS OF 11 CONDENSATE AND 11 FEED WATER PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,282,200705,173,,,05/11/2007 00:00:00,S,203.53,A,1,,,,UNIT 1 WAS TAKEN OFF LINE FOR MAINTENANCE OUTAGE TO PERFORM REPAIRS TO 12 MAIN FEEDWATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,282,200712,1F2402HS,,,12/21/2007 00:00:00,F,83.95,A,1,,,,TECHNICAL SPECIFICATION REQUIRED SHUTDOWN DUE TO TRAIN B EMERGENCY DIESEL GENERATOR (D2) BEING OUT OF SERVICE FOR MAINTENANCE AND TRAIN A EMERGENCY DIESEL GENERATOR (D1) BEING DECLARED INOPERABLE AS A RESULT OF BUS 15 LAOD SEQENCER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200905,1F2502HS,,,05/18/2009 00:00:00,F,83.98,A,3,,,,UNIT EXPERIENCED AN AUTOMATIC TURBINE AND REACTOR TRIP FOLLOWING A LOCKOUT TRIP OF 12 CIRC WATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,282,201107,182,,07/01/2011 15:52:00,07/01/2011 00:00:00,F,29.07,A,2,,,,"AN OIL LEAK CAUSED A TURBINE STOP VALVE TO CLOSE, PROMPTING OPERATORS TO MANUALLY TRIP THE PLANT.",,,,,,,,,,,,,,,,,,,,,,,,,282,199810,,,,10/29/1998 00:00:00,F,48.2,A,3,28298016,,,REACTOR TRIP CAUSED BY CONTROL ROD CABLE SHORT.,,,,,,,,,,,,,,,,,,,,,,,,,282,199811,,,,10/29/1998 00:00:00,F,431.8,A,4,28298016,,,CONTROL ROD CABLE SHORT.,,,,,,,,,,,,,,,,,,,,,,,,,282,199806,,,,06/05/1998 00:00:00,F,306.5,A,3,28298008,,,STATIONARY GRIPPER COIL CABLE SHORT.,,,,,,,,,,,,,,,,,,,,,,,,,282,199706,1,,,06/02/1997 00:00:00,F,353.6,A,3,28297008,,,CONTROL ROD DRIVE CABLE SHORTED TO GROUND.,,,,,,,,,,,,,,,,,,,,,,,,,282,199901,,,,01/05/1999 00:00:00,F,156.6,A,3,28299001,,,1M TRANSFORMER EXPLOSION.,,,,,,,,,,,,,,,,,,,,,,,,,282,200108,,,,08/01/2001 00:00:00,F,58.5,A,3,28201004,,,REACTOR TRIP CAUSED BY ROD CONTROL CABINET SHORT DUE TO WATER.,,,,,,,,,,,,,,,,,,,,,,,,,282,200108,,,,08/03/2001 00:00:00,F,675.3,A,3,28201005,,,REACTOR TRIP CAUSED BY FIRE AND FAILURE OF BUS 12.,,,,,,,,,,,,,,,,,,,,,,,,,282,200109,,,,08/03/2001 00:00:00,F,245.1,A,4,,,,REACTOR TRIP CAUSED BY FIRE AND FAILURE OF BUS 12.,,,,,,,,,,,,,,,,,,,,,,,,,282,200304,,,,04/15/2003 00:00:00,F,140.4,A,1,,,,GENERATOR TAKEN OFF-LINE TO REPAIR OIL LEAK ON MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,282,201208,1F2702HS,,08/14/2012 10:25:00,08/14/2012 00:00:00,F,141.47,A,2,,,,"Unit 1 was forced to enter Tech Spec 3.8.1F due to common cause failure of exhaust gasket blowby on both D1 & D2 EDGs on 8/14/12.  Unit 1 was placed back online on 8/20/12 after ocmpletion of SP1036, Unit 1 Turbine Overspeed Test and repair of both EDGs.",,,,,,,,,,,,,,,,,,,,,,,,,282,201412,1F2901CS,,12/10/2014 13:27:00,12/10/2014 00:00:00,F,404.88,A,1,,,,Unit 1 was forced to shutdown due to exceeding 0.8 gpm unidentified leakage due to a failed 12 RCP Seal. Unit was taken offline on 12/10/14 at 1327.  Unit was brought back online on 12/27/14 at 1020 seal replacement.,,,,,,,,,,,,,,,,,,,,,,,,,282,201505,1F2904HS,,05/31/2015 22:20:00,05/31/2015 00:00:00,F,1.67,A,2,,,,Rx manually tripped 5/31/15 at 22:20 due to a lockout trip of 11 Condensate Pump followed by a lockout trip of 11 Main Feedwater Pump. This also resulted in a turbine trip. Unit 1 was placed back online on 6/3/15 at 1359.,,,,,,,,,,,,,,,,,,,,,,,,,282,201506,1F2904HS,,05/31/2015 22:20:00,05/31/2015 00:00:00,F,61.98,A,4,,,,Rx manually tripped 5/31/15 at 22:20 due to a lockout trip of 11 Condensate Pump followed by a lockout trip of 11 Main Feedwater Pump. This also resulted in a turbine trip. Unit 1 was placed back online on 6/3/15 at 1359.,,,,,,,,,,,,,,,,,,,,,,,,,285,200506,2005-002,,,06/04/2005 00:00:00,F,220.65,A,1,,,,THE UNIT WAS SHUTDOWN TO REPLACE A FAILING REACTOR COOLANT PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,285,200803,2008-001,,,03/15/2008 00:00:00,F,183.35,A,3,,,,TURBINE TRIP/REACTOR TRIP DUE TO A PROBLEM FAULT IN THE TURBINE CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,285,201004,2010-01,,,04/08/2010 00:00:00,F,86.67,A,1,,,,REPAIRED FEEDER CABLE ON MCC-3A1.,,,,,,,,,,,,,,,,,,,,,,,,,285,200004,1,,,03/31/2000 00:00:00,S,40.2,A,4,,,,CORRECTIVE MAINTENANCE ON CONTROL ROD 25 DRIVE MOTOR. CONTROL ROD 25 MOTOR WOULD NOT DRIVE THE CONTROL ROD DURING A SCHEDULED SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,285,200010,2,,,10/14/2000 00:00:00,F,433,A,1,,,,DEGRADED REACTOR COOLANT PUMP (RCP) SEAL ON RCP-3A. REPLACED SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,285,200011,2,,,10/14/2000 00:00:00,F,123,A,4,,,,DEGRADED REACTOR COOLANT PUMP (RCP) SEAL ON RCP-3A. REPLACED SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,285,199704,1,,,04/21/1997 00:00:00,F,218.6,A,2,28597003,SE,PSX,RUPTURE OF EXTRACTION STEAM LINE.  CAUSE AND CORRECTION ACTIONS TO PREVENT RECURRENCE WILL BE DETAILED IN LER 97-003.,,,,,,,,,,,,,,,,,,,,,,,,,285,199705,1,,,04/21/1997 00:00:00,F,285.9,A,4,28597003,SE,PSX,A SECTION OF THE HIGH PRESSURE TURBINE FOURTH STAGE EXTRACTION STEAM LINE RUPTURED AT A LARGE RADIUS ELBOW (SWEEP).  OPERATOR MANUALLY TRIPPED THE REACTOR.  CORRECTIVE ACTIONS INCLUDED REPLACING THE AFFECTED PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,285,199705,2,,,05/27/1997 00:00:00,F,36.1,A,1,,,,THE TURBINE WAS TAKEN OFFLINE.  THE DRAIN LINE WAS REPAIRED AND THE TURBINE WAS PLACED ONLINE.,,,,,,,,,,,,,,,,,,,,,,,,,285,199709,3,,,09/10/1997 00:00:00,F,87.4,A,1,,,,"THE REACTOR WAS TAKEN TO HOT SHUTDOWN DUE TO AN INDICATION OF LEAKAGE IN ""A"" CONDENSER.  REPAIRS TO ""A"" AND ""B"" CONDENSERS WERE MADE.",,,,,,,,,,,,,,,,,,,,,,,,,285,200003,1,,,03/31/2000 00:00:00,S,2,A,1,,,,CORRECTIVE MAINTENANCE ON CONTROL ROD 25 DRIVE MOTOR. CONTROL ROD 25 MOTOR WOULD NOT DRIVE THE CONTROL ROD DURING A SCHEDULED SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,285,201403,2014-2,,03/17/2014 12:02:00,03/17/2014 00:00:00,F,50.83,A,3,,,,Plant trip due to loss of Stator Cooling Water inlet pressure low during maintenance.,,,,,,,,,,,,,,,,,,,,,,,,,285,201401,2014-1,,01/09/2014 09:00:00,01/09/2014 00:00:00,F,101.18,A,1,,,,"Manual reactor trip 0900 on 1/9/14 due to TS 2.0.1(1) entry. All Raw Water pumps were declared inoperable at 0315 on 1/9/14 due to CW-14C, Traveling Screen Sluice Gate, being unable to close due to ice build up and stem damage.",,,,,,,,,,,,,,,,,,,,,,,,,285,201412,2014-003,,12/17/2014 10:14:00,12/17/2014 00:00:00,F,81.23,A,3,,,,Automatic scram due to actuation of sudden pressure relay circuit. Troubleshooting was conducted and determined to have been an actuation of the high pressure relay.,,,,,,,,,,,,,,,,,,,,,,,,,285,201507,2015-002,,07/20/2015 07:11:00,07/20/2015 00:00:00,F,247.32,A,1,,,,RC-3A Reactor Coolant Pump Seal Leakage,,,,,,,,,,,,,,,,,,,,,,,,,286,200510,4,,,10/01/2005 00:00:00,F,101.25,A,1,,,,UNIT SHUTDOWN TO REPAIR THE SHORTED CRD CABLE FOR CONTROL ROD H-12.,,,,,,,,,,,,,,,,,,,,,,,,,286,200506,3,,,06/10/2005 00:00:00,F,21.87,A,2,,,,UNIT 3 WAS MANUALLY SCRAMMED DUE TO A SERVICE WATER LEAK INSIDE THE MAIN TURBINE GENERATOR EXCITOR.  CR-1P3-2005-3054.,,,,,,,,,,,,,,,,,,,,,,,,,286,200607,1,,,07/06/2006 00:00:00,F,34.8,A,3,,,,"UNIT AUTO SCRAM CAUSED BY ""PRIMARY LOCKOUT RELAY"" 86 DEVICE ON MAIN TURBINE GENERATOR. THIS WAS DUE TO A CURRENT TRANSFORMER LEAD WIRE AND COMMON GROUND WIRE WEAR AND ABRASION CAUSING A SHORT,  CR-IP3-2006-2071",,,,,,,,,,,,,,,,,,,,,,,,,286,200704,2,,,04/03/2007 00:00:00,F,20.72,A,2,,,,UNIT 2 MANUAL TRIP DUE TO DECREASING STEAM GENERATOR LEVELS CAUSED BY 31 MAIN BOILER FEED PUMP SPEED CONTROL. CR-IP3-2007-1775.,,,,,,,,,,,,,,,,,,,,,,,,,286,200704,3,,,04/06/2007 00:00:00,F,544.95,A,3,,,,UNIT AUTO SCRAM DUE TO 31 MAIN TRANSFORMER FAILURE.  CR-IP3-2007-1834.,,,,,,,,,,,,,,,,,,,,,,,,,286,200705,4,,,05/03/2007 00:00:00,F,6.72,A,1,,,,TURBINE TAKEN OFF LINE FOR VOLTAGE REGULATOR REPAIRS. CR-IP3-2007-2130,,,,,,,,,,,,,,,,,,,,,,,,,286,200905,3,,,05/28/2009 00:00:00,F,46.23,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO 32 SG HIG LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,286,200905,4,,,05/31/2009 00:00:00,F,0.7,A,1,,,,AN ANOMALY WITH THE 31 MBFP CONTROL OIL SYSTEM WAS OBSERVED BY OPERATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,286,200905,2,,,05/15/2009 00:00:00,F,26.8,A,1,,,,"33 MAIN FEED REF VALVE LINAGE BECAME DISCONNECTED, RESULTING IN UNCONTROLLED RISE IN 33 S/G LEVEL.",,,,,,,,,,,,,,,,,,,,,,,,,286,200906,4,,,05/31/2009 00:00:00,F,97.62,A,4,,,,AN ANOMALY WITH THE 31 MBFP CONTROL OIL SYSTEM WAS OBSERVED BY OPERATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,286,200908,6,,,08/27/2009 00:00:00,F,34.83,A,3,,,,AUTOMATIC TRIP DUE TO A BROKEN MAIN TURBINE GENERATOR AUTO STOP OIL FITTING.,,,,,,,,,,,,,,,,,,,,,,,,,286,201009,1,,,09/09/2010 00:00:00,F,83.8,A,2,,,,MANUAL REACTOR TRIP DUE TO SERVICE WATER LEAK IN MAIN GENERATOR EXCITER COOLER.,,,,,,,,,,,,,,,,,,,,,,,,,286,201102,1,,02/22/2011 18:38:00,02/22/2011 00:00:00,F,74.55,A,1,,,,SHUTDOWN DUE TO SERVICE WATER PIPE LEAK,,,,,,,,,,,,,,,,,,,,,,,,,286,200006,1,,,06/02/2000 00:00:00,F,34.9,A,1,NA,XX,PIPEXX,UNIT WAS REMOVED FROM SERVICE IN ORDER TO REPAIR WELD LEAK IN A LINE TO THE HEATER DRAIN TANK.,,,,,,,,,,,,,,,,,,,,,,,,,286,200006,3,,,06/09/2000 00:00:00,F,25.02,A,3,28620008,EA,XXXXXX,REACTOR TRIP AS A RESULT OF A DIRECT TRIP FROM THE BUCHANAN 345 KV SUBSTATION. THE MOST PROBABLE CAUSE WAS LOW INSULATION RESISTANCE BETWEEN SEVERAL CONDUCTORS IN A CABLE FOR THE DIRECT TRIP CIRCUITRY.,,,,,,,,,,,,,,,,,,,,,,,,,286,199808,8,,,08/07/1998 00:00:00,F,56.7,A,1,,EB,TRANSF,"CONTROL SHUTDOWN IN ORDER TO REMOVE FROM SERVICE AND REPAIR NO. 32 MAIN TRANSFORMER HASE ""A"" BUSHING.",,,,,,,,,,,,,,,,,,,,,,,,,286,199808,10,,,08/30/1998 00:00:00,F,33.9,A,3,28698005,IA,,"REACTOR TRIP DURING THE PERFORMANCE OF SURVEILLANCE TEST 3PT-Q94M PRESSURIZER LEVEL ANALOG FUNCTIONAL, DUE TO A DEGRADED RELAY IN THE REACTOR PROTECTION LOGIC MATRIX. RELAY WAS REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,286,199809,10,,,08/30/1998 00:00:00,F,36,A,4,28698006,IA,,"REACTOR TRIP DURING THE PERFORMANCE OF SURVEILLANCE TEST 3PT-Q94, PRESSURIZER LEVEL ANALOG FUNCTIONAL, DUE TO A DEGRADED RELAY IN THE REACTOR PROTECTION LOGIC MATRIX. RELAY REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,286,199701,1,,,01/18/1997 00:00:00,F,108,A,1,,CH,HTEXCH,REMOVED THE UNIT FROM SERVICE DUE TO HIGH LEVEL IN NO. 31C FEEDWATER HEATER COINCIDENT WITH FEEDWATER HEATERS 31/32B BYPASSED.,,,,,,,,,,,,,,,,,,,,,,,,,286,199705,2,,,05/14/1997 00:00:00,F,54.6,A,2,28697005,IB,INSTR1,MANUALLY TRIPPED THE REACTOR DUE TO A MAIN TURBINE RUNBACK.,,,,,,,,,,,,,,,,,,,,,,,,,286,199709,5,,,09/15/1997 00:00:00,F,112.1,A,3,28697023,IA,XXXXXX,"AUTOMATIC REACTOR SCRAM WHILE PERFORMING SURVEILLANCE TEST 3PT-Q95,PRESSURIZER PRESSURE ANALOG FUNCTIONAL TEST.",,,,,,,,,,,,,,,,,,,,,,,,,286,199712,8,,,12/18/1997 00:00:00,F,274.2,A,1,28697032,CF,CKTBRK,"PLANT SHUTDOWN FOR AN INOPERABLE 480 VOLT BUS 6A DUE TO A FAILURE OF THE 32 RESIDUAL HEAT REMOVAL (RHR) PUMP CIRCUIT BREAKER TO OPEN FOLLOWING PERFORMANCE OF SURVEILLANCE TEST 3PT-M18,""RHR PUMP FUNCTIONAL TEST."" 480 BUS6A REMAINED ENERGIZED BUT OPERABLE.",,,,,,,,,,,,,,,,,,,,,,,,,286,199908,5,,,08/12/1999 00:00:00,F,49.85,A,3,2861999010,ED,INSTRU,UNIT TRIP AS A RESULT OF LOSS OF POWER TO THE NO. 34 INSTRUMENT BUS DUE TO A FAILURE OF THE NO. 34 INVERTER.,,,,,,,,,,,,,,,,,,,,,,,,,286,200211,2,,,11/15/2002 00:00:00,F,148.77,A,3,28602003,,,AUTOMATIC REACTOR SHUTDOWN DUE TO A FAILURE OF 345KV OUTPUT BREAKER NO. 3 LOCATED  IN THE BUCHANAN SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,286,200304,4,,,04/25/2003 00:00:00,F,33.15,A,1,,HA,VALVEX,MANUALLY SECURED THE MAIN TURBINE GENERATOR IN ORDER TO FACILITATE REPAIRS TO MAIN TURBINE CONTROL VALVE #34.,,,,,,,,,,,,,,,,,,,,,,,,,286,200304,5,,,04/29/2003 00:00:00,F,28.55,A,2,28603020,HA,TURBIN,MANUALLY SCRAMMED THE REACTOR DUE TO INDICATION OF A FIRE AT HIGH PRESSURE TURBINE BEARING #2,,,,,,,,,,,,,,,,,,,,,,,,,286,200301,1,,,01/13/2003 00:00:00,F,30.9,A,2,28603002,HF,PUMPXX,REACTOR MANUALLY TRIPPED DUE TO HIGH MAIN CONDENSER DIFFERENTIAL PRESSURE. THIS WAS CAUSED BY THE LOSS OF THE NO. 35 CIRCULATING WATER PUMP (CWP) WHILE THE NO. 36 CWP WAS OUT OF SERVICE FOR SCHEDULED MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,286,200306,6,,,06/22/2003 00:00:00,F,12,A,3,28603003,,,AUTOMATIC REACTOR SHUTDOWN DUE TO A FAILURE OF 345KV OUTPUT BREAKER NO. 3 LOCATED  IN THE BUCHANAN SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,286,201203,1,,02/29/2012 04:33:00,02/29/2012 00:00:00,F,12.83,A,4,,,,Plant shutdown to remove Unit Aux Transformer from service due to high combustible gases. Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,286,201202,1,,02/29/2012 04:33:00,02/29/2012 00:00:00,F,19.45,A,1,,,,Plant shutdown to remove Unit Aux Transformer from service due to high combustible gases. Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,286,201401,1,,01/06/2014 21:15:00,01/06/2014 00:00:00,F,39.18,A,3,,,,Automatic reactor trip due to Steam Flow/Feed Flow Mismatch coincident with Low Steam Generator Level on 33 Steam Generator. ,,,,,,,,,,,,,,,,,,,,,,,,,286,201408,2,,08/13/2014 11:57:00,08/13/2014 00:00:00,F,51.87,A,3,,,,"At 1157 on 8/13/2014 Unit 3 experienced an automatic reactor trip due to Over Temperature Delta Temperature trip logic. Testing on Channel 1 had commenced with that channel tripped, however no testing was actively in-progress at time of trip.",,,,,,,,,,,,,,,,,,,,,,,,,286,201505,3,,05/09/2015 17:50:00,05/09/2015 00:00:00,F,383.82,A,3,,,,On 5/9/15 at approximately 1750 hours the unit tripped due to the 31 Main Transformer failure. ,,,,,,,,,,,,,,,,,,,,,,,,,286,201506,4,,06/15/2015 19:20:00,06/15/2015 00:00:00,F,16.47,A,3,,,,Unit 3 experienced an automatic scram on 06/15/2015 at 1920 hours.  Breaker 1 was opened to support taking feeder W97 out of service.  Shortly after breaker 1 was opened breaker 3 opened and the unit received a direct generator trip.,,,,,,,,,,,,,,,,,,,,,,,,,286,201505,2,,05/07/2015 10:48:00,05/07/2015 00:00:00,F,33.48,A,1,,,,"On 5/7/2015 at approximately 0700 hours, the unit began to coast down to trip for the repair of weld crack on BFD-64-10 after the discovery of the previous repair had failed.",,,,,,,,,,,,,,,,,,,,,,,,,286,201509,6,,09/15/2015 00:00:00,09/15/2015 00:00:00,S,254.92,A,1,,,,On 9/15/15 at 00:00 hours the unit was manually shutdown for its scheduled outage to replace the Reactor Vessel O-rings. This evolution took 254.92 hours.The unit synched to the grid on 9/25/15 at 14:55 hours.,,,,,,,,,,,,,,,,,,,,,,,,,286,201507,5,,07/08/2015 14:27:00,07/08/2015 00:00:00,F,21.83,A,2,,,,"On 7/8/15 at 1427 hours, the unit was manually tripped due to loss of level in 31 Steam Generator.",,,,,,,,,,,,,,,,,,,,,,,,,286,201512,7,,12/14/2015 19:06:00,12/14/2015 00:00:00,F,56.97,A,3,,,,Automatic scram due to a 345kV insulator fault.,,,,,,,,,,,,,,,,,,,,,,,,,287,200508,1,,,08/31/2005 00:00:00,F,9.52,A,3,,,,UNIT 3 EXPERIENCED A REACTOR/TURBINE GENERATOR TRIP DUE TO A TOTAL LOSS OF POWER TO THE CONTROL ROD DRIVE SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200509,1,,,08/31/2005 00:00:00,F,148.08,A,4,,,,UNIT 3 EXPERIENCED A REACTOR/TURBINE GENERATOR TRIP DUE TO A TOTAL LOSS OF POWER TO THE CONTROL ROD DRIVE SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200608,3,,,08/18/2006 00:00:00,F,54.08,A,1,,,,SHUTDOWN PERFORMED TO INVESTIGATE DROPPED CONTROL ROD.,,,,,,,,,,,,,,,,,,,,,,,,,287,200811,1,,,11/07/2008 00:00:00,F,66.9,A,3,,,,UNIT 3 REACTOR TRIPPED ON 11/07/08  DUE TO THE FAILURE OF CRD PROCESSORS.,,,,,,,,,,,,,,,,,,,,,,,,,287,200905,1,,,05/21/2009 00:00:00,F,77.55,A,3,,,,SHUTDOWN DUE TO A GENERATOR DIFFERENTIAL LOCKOUT ON PHASE X.,,,,,,,,,,,,,,,,,,,,,,,,,287,201101,2,,01/21/2011 22:26:00,01/21/2011 00:00:00,F,29.47,A,1,,,,SHUTDOWN FOR 3HD-149 STEAM LEAK,,,,,,,,,,,,,,,,,,,,,,,,,287,200412,4,,,12/27/2004 00:00:00,S,98.1,A,9,,,,OUTAGE EXTENDED DUE TO CORE RELOAD PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,287,200501,1,,,12/27/2004 00:00:00,S,40.3,A,4,,,,OUTAGE EXTENDED DUE TO CORE RELOAD PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,287,200501,3,,,01/03/2005 00:00:00,F,26.3,A,9,,,,OTAGE DELAYED TO PERFORM TURBINE GENERATOR BALANCING DUE TO VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,287,200502,5,,,02/17/2005 00:00:00,F,132.3,A,1,,,,MAIN STEAM LINE PRESSURE TRANSMITTER IMPULSE LINE LEAK IN CONTAINMENT.,,,,,,,,,,,,,,,,,,,,,,,,,287,200005,4,,,05/24/2000 00:00:00,F,82.15,A,1,,,,REPAIR ALTEREX BEARINGS HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,287,199905,2,,,05/15/1999 00:00:00,S,48.7,A,1,,,,"INVESTIGATE/REPAIR ""3B2"" REACTOR COOLANT PUMP LOW OIL LEVEL.",,,,,,,,,,,,,,,,,,,,,,,,,287,200001,1,,,01/03/2000 00:00:00,F,36.7,A,3,28700001,,,MANUALLY TRIPPED TURBINE/GENERATOR DUE TO HIGH ELECTRIC GENERATOR STATOR COIL TEMPERATURE.,,,,,,,,,,,,,,,,,,,,,,,,,287,199811,2,,,11/24/1998 00:00:00,F,36,A,9,,FD,FUELXX,1.5 DAY OUTAGE DELAY DUE TO FUEL HANDLING EQUIPMENT PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,287,199811,3,,,11/26/1998 00:00:00,F,37,A,9,,CB,PUMPXX,1.54 DAY OUTAGE DELAY DUE TO REACTOR COOLANT PUMP WORK.,,,,,,,,,,,,,,,,,,,,,,,,,287,199811,4,,,11/27/1998 00:00:00,F,16,A,9,,CF,VALVEX,0.67 DAY OUTAGE DELAY DUE TO LOW PRESSURE INJECTION VALVE REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,287,199811,6,,,11/29/1998 00:00:00,F,13,A,9,,FD,XXXXXX,0.54 DAY OUTAGE DELAY DUE TO POLAR CRANE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,287,199811,7,,,11/30/1998 00:00:00,F,24,A,9,,RB,CRDRVE,1 DAY OUTAGE DELAY DUE TO CONTROL ROD DRIVE MECHANISM PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,7,,,11/30/1998 00:00:00,F,1.1,A,4,,RB,CRDRVE,0.05 DAY OUTAGE DELAY DUE TO CONTROL ROD DRIVE MECHANISM PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,9,,,12/01/1998 00:00:00,F,29,A,9,,HH,VALVEX,1.21 DAY OUTAGE DELAY DUE TO FEEDWATER VALVE PACKING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,11,,,12/03/1998 00:00:00,F,10,A,9,,HG,XXXXXX,0.42 DAY OUTAGE DELAY DUE TO FEEDWATER CHEMISTRY OUT OF SPEC.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,13,,,12/05/1998 00:00:00,F,21,A,9,,CF,VALVEX,0.88 DAY OUTAGE DELAY DUE TO LOW PRESSURE INJECTION VALVE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,14,,,12/06/1998 00:00:00,F,35,A,9,,RB,CRDRVE,1.46 DAY OUTAGE DELAY DUE TO CONTROL ROD DRIVE MECHANISM #9 VENT FAILED TO OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,17,,,12/10/1998 00:00:00,F,16,A,9,,RB,FUELXX,0.67 DAY OUTAGE DELAY DUE TO BOWED FUEL ASEMBLIES.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,18,,,12/10/1998 00:00:00,F,2,A,9,,CH,HTEXCH,0.08 DAY OUTAGE DELAY DUE TO STEAM GENERATOR INSPECTION ROBOT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,20,,,12/11/1998 00:00:00,F,201.2,A,9,,HG,,SECONDARY SYSTEM HIGH SODIUM CONCENTRATION.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,21,,,12/31/1998 00:00:00,F,9.4,A,3,,RB,CKTBKR,(REACTOR/TURBINE TRIP) REACTOR PROTECTION SYSTEM CONTROL ROD DRIVE BREAKER TRIPPED.,,,,,,,,,,,,,,,,,,,,,,,,,287,199901,1,,,12/31/1998 00:00:00,F,34.9,A,4,,,,REACTOR PROTECTION SYSTEM CONTROL ROD DRIVE BREAKER TRIPPED.,,,,,,,,,,,,,,,,,,,,,,,,,287,199702,3,,,02/01/1997 00:00:00,F,672,A,9,,HJ,PIPEXX,OUTAGE DELAY DUE TO MOISTURE SEPARATOR REHEATER DRAIN LINE & ASSOCIATED PIPING REPAIR ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,3,,,02/01/1997 00:00:00,F,322.4,A,4,,HJ,PIPEXX,OUTAGE DELAY DUE TO MOISTURE SEPARATOR REHEATER DRAIN LINE & ASSOCIATED PIPING REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,4-P,,,03/15/1997 00:00:00,F,0,A,5,,HJ,PUMPXX,"""3D1"" AND ""3D2"" HEATER DRAIN PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,287,199703,6,,,03/20/1997 00:00:00,F,27.8,A,3,,RB,XXXXXX,REACTOR TRIP DUE TO REDUNDANT TRIP CONFIRM ASSEMBLY.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,9-P,,,03/21/1997 00:00:00,F,0,A,5,,IF,INSTRU,POWER REDUCTION FOR TURBINE HEADER PRESSURE MODIFICATION TO INTEGRATED CONTROL SYSTEM DEMAND SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,287,199705,7,,,05/02/1997 00:00:00,F,715.3,A,1,,SF,XXXXXX,INSPECT HIGH PRESSURE INJECTION FLOW NOZZLES.,,,,,,,,,,,,,,,,,,,,,,,,,287,199706,7,,,05/02/1997 00:00:00,F,18.8,A,4,,SF,XXXXXX,INSPECT HIGH PRESSURE INJECTION FLOW NOZZLES.,,,,,,,,,,,,,,,,,,,,,,,,,287,199706,16-P,,,06/02/1997 00:00:00,F,0,A,9,,IA,XXXXXX,POWER HOLD TO INVESTIGATE CORE THERMAL POWER BEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199706,17-P,,,06/02/1997 00:00:00,F,0,A,9,,IF,INSTRU,POWER HOLD TO INVESTIGATE FEEDWATER TEMPERATURE INDICATION CHANGE TO INTEGRATED CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,199706,8,,,06/24/1997 00:00:00,F,165.5,A,1,,HA,TURBIN,SEAL OIL SYSTEM TESTING AND REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,287,199707,8,,,06/24/1997 00:00:00,F,108.1,A,4,,HA,TURBIN,SEAL OIL SYSTEM TESTING AND REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,287,199707,18-P,,,07/05/1997 00:00:00,F,0,A,9,,HG,DEMINX,POWER HOLD TO PLACE POWDEX IN SERVICE,,,,,,,,,,,,,,,,,,,,,,,,,287,199709,9,,,09/27/1997 00:00:00,F,93,A,1,,SB,,"REPAIR ""3B"" REACTOR BUILDING COOLING UNIT.",,,,,,,,,,,,,,,,,,,,,,,,,287,199710,9,,,09/27/1997 00:00:00,F,253,A,4,,SB,,"REPAIR ""3B' REACTOR BUILDING COOLING UNIT.",,,,,,,,,,,,,,,,,,,,,,,,,287,200102,1,,,02/17/2001 00:00:00,F,55.5,A,1,,,,REPAIR LEAKING PRESSURIZER CODE SAFETY RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,287,200102,2,,,02/19/2001 00:00:00,F,232,A,9,,,,OUTAGE DUE TO LEAKS FOUND ON REACTOR VESSEL HEAD CONTROL ROD DRIVE MECHANISM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200103,2,,,02/19/2001 00:00:00,S,744,A,4,,,,OUTAGE DUE TO LEAKS FOUND ON REACTOR VESSEL HEAD CONTROL ROD DRIVE MECHANISM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200104,2,,,02/19/2001 00:00:00,S,555.9,A,4,,,,OUTAGE DUE TO LEAKS FOUND ON REACTOR VESSEL HEAD CONTROL ROD DRIVE MECHANISM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200112,4,,,12/09/2001 00:00:00,F,120.3,A,9,,,,OUTAGE DELAY OF 5.01 DAYS DUE TO REACTOR VESSEL HEAD NOZZLE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,287,200211,1,,,11/14/2002 00:00:00,F,72,A,3,,,,HIGH MOISTURE SEPARATOR REHEATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,287,200402,1,,,02/26/2004 00:00:00,F,54.6,A,3,,,,UNIT TRIPPED DUE TO FOREIGN MATERIAL LODGED IN A SERVO VALVE OF THE ELECTRO-HYDRAULIC CONTROL SYSTEM,,,,,,,,,,,,,,,,,,,,,,,,,287,200404,2,,,04/24/2004 00:00:00,F,13.9,A,1,,,,BALANCE TURBINE DUE TO VIBRATION. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,2,,,05/31/2003 00:00:00,F,109,A,4,,,,OUTAGE DELAY OF 4.54 DAYS DUE TO CHOMATE CONTAMINATION IN REACTOR BUILDING.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,3,,,06/05/2003 00:00:00,F,132,A,9,,,,OUTAGE DELAY OF 5.50 DAYS DUE TO POWER OPERATED RELIEF BLOCK VALVE 3RC4 LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,4,,,06/11/2003 00:00:00,F,30,A,9,,,,OUTAGE DELAY  OF 1.25 DAYS DUE TO REHEATER STEAM SUPPLY VALVE CONTROL PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,5,,,06/12/2003 00:00:00,F,18.5,A,9,,,,OUTAGE DELAY OF 0.77 DAYS DUE TO REACTOR VESSEL HEAD REMOVAL PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,6,,,06/13/2003 00:00:00,F,47,A,9,,,,OUTAGE DELAY OF 1.96 DAYS DUE TO PROBLEM LOADING FUEL ASSEMBLES.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,7,,,06/15/2003 00:00:00,F,24,A,9,,,,OUTAGE DELAY OF 1 DAY DUE TO TURBINE LUBE OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,8,,,06/16/2003 00:00:00,F,4,A,9,,,,OUTAGE DELAY OF 0.17 DAYS DUE TO REACTOR BUILDING POLAR CRANE.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,9,,,06/16/2003 00:00:00,F,13,A,9,,,,"OUTAGE DELAY OF 0.54 DAYS DUE TO LOW PRESSURE SERVICE WATER VALVE CONTROL SYSTEM,",,,,,,,,,,,,,,,,,,,,