,,,,,287,200306,10,,,06/16/2003 00:00:00,F,13.3,A,9,,,,OUTAGE DELAY OF 0.56 DAYS DUE TO CONTROL DRIVE SYSTEM RELAY PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,287,200306,11,,,06/28/2003 00:00:00,F,39.3,A,1,,,,BALANCE TURBINE DUE TO VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,287,200305,2,,,05/31/2003 00:00:00,F,22.03,A,9,,,,OUTAGE DELAY OF 0.92 DAYS DUE TO CHROMATE CONTAMINATION IN REACTOR BUILDING.,,,,,,,,,,,,,,,,,,,,,,,,,287,201310,1,,10/24/2013 05:53:00,10/24/2013 00:00:00,F,60.48,A,2,,,,"Unit 3 experienced a feedwater transient at 05:47 on 10/24/13.  Operators took the integrated control system feedwater station to manual, and then deemed the transient uncontrollable and manually tripped the reactor.",,,,,,,,,,,,,,,,,,,,,,,,,287,201410,2,,10/25/2014 11:00:00,10/25/2014 00:00:00,F,16.5,A,1,,,,Planned to reduce power from 100% to 25% to add oil to RCP. High turbine vibration at 50% resulted in rapid downpower to 19% to take turbine offline.,,,,,,,,,,,,,,,,,,,,,,,,,287,201502,3,,01/31/2015 14:32:00,01/31/2015 00:00:00,F,50.33,A,4,,,,Unit 3 manually tripped due to feedwater oscillations.,,,,,,,,,,,,,,,,,,,,,,,,,287,201501,3,,01/31/2015 14:32:00,01/31/2015 00:00:00,F,9.47,A,2,,,,Unit 3 manually tripped due to feedwater oscillations.,,,,,,,,,,,,,,,,,,,,,,,,,289,201003,T1F04,,,03/04/2010 00:00:00,F,40.47,A,1,,,,FORCED SHUTDOWN TO COMPLETE REPAIRS ON REACTOR COOLANT PUMPS 1B AND 1C.,,,,,,,,,,,,,,,,,,,,,,,,,289,201005,T1F05,,,05/28/2010 00:00:00,S,56.03,A,1,,,,PLANNED MANUAL SHUTDOWN TO SUPPORT CORRECTIVE MAINTENANCE ON REACTOR COOLING PUMP 1B.,,,,,,,,,,,,,,,,,,,,,,,,,289,201009,T1F06,,,09/19/2010 00:00:00,F,23.33,A,1,,,,MAIN TURBINE TRIP DUE TO TURBINE CONTROL CARD FAILURE. ISSUE REPORT IR-1115086 ISSUED FOR CORRECTIVE ACTIONS,,,,,,,,,,,,,,,,,,,,,,,,,289,199706,97-01,,,06/21/1997 00:00:00,F,181.8,A,3,,,,THE PLANT TRIP WAS CAUSED BY THE CATASTROPHIC FAILURE OF GENERATOR BREAKER GB-1-02 IN THE PLANT 230KV SWITCHYARD.  THE FAILED BREAKERS WERE REPLACED WITH NEW ABB MODEL 242 PMG 3000 AMP BREAKERS.,,,,,,,,,,,,,,,,,,,,,,,,,289,199711,2,,,11/03/1997 00:00:00,F,175.4,A,1,,,,REPAIRING AN INSTRUMENT LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,289,200104,01-01,,,04/29/2001 00:00:00,F,35.5,A,1,,,,REMOVED MAIN TRANSFORMER FROM SERVICE TO ADDRESS HIGH GAS CONCENTRATIONS. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,289,200105,1,,,05/11/2001 00:00:00,S,131.1,A,1,,,,THE REACTOR WAS SHUTDOWN TO FACILITATE TROUBLESHOOTING AND RESEATING OF THE LEAKING SAFETY VALVE AND STOPPED THE LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,289,200106,1,,,06/07/2001 00:00:00,S,145.8,A,1,,,,"UNIT REMOVED FROM GRID TO REPAIR ""A"" MAIN TRANSFORMER. REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,289,200312,2,,,12/04/2003 00:00:00,F,6.3,A,1,,,,"MAIN GENERATOR WAS SYNCHRONIZED TO THE GRID FOLLOWING  REFUELING OUTAGE T1R15, ON 12/04/03 AT 22:40. BOTH OUTPUT BREAKERS WERE OPENED AT 22:47 ON 12/04/03, BASED ON MAIN TURBINE BEARING HIGH VIBRATIONS.",,,,,,,,,,,,,,,,,,,,,,,,,289,201208,T1M07,,08/22/2012 08:02:00,08/22/2012 00:00:00,S,231.97,A,3,,,,"Issue Report 1403278.  During a planned unit power reduction for corrective maintenance, the reactor tripped on a loss of main feedwater with emergency feedwater actuation.  ",,,,,,,,,,,,,,,,,,,,,,,,,289,201209,T1M07,,08/22/2012 08:02:00,08/22/2012 00:00:00,S,76.49,A,4,,,,"Issue Report 1403278.  During a planned unit power reduction for corrective maintenance, the reactor tripped on a loss of main feedwater with emergency feedwater actuation.  ",,,,,,,,,,,,,,,,,,,,,,,,,289,201209,T1F08,,09/20/2012 14:16:00,09/20/2012 00:00:00,F,42.93,A,3,,,,Issue Report 1416103. Unplanned reactor and turbine trip due to loss of reactor coolant pump 1C.  ,,,,,,,,,,,,,,,,,,,,,,,,,289,201505,T1F09,,05/06/2015 00:58:00,05/06/2015 00:00:00,F,84.75,A,1,,,,"Dropped control rod. Reactor sub-critical on 5/6/15 at 04:00. Reactor critical on 5/8/15 at 22:09. Generator was synchronized to the grid on 5/9/15 at 03:19, but subsequently tripped due to high vibrations. Final breaker closure on 5/9/15 at 13:43.",,,,,,,,,,,,,,,,,,,,,,,,,293,200601,1A,,,01/12/2006 00:00:00,S,16.28,A,1,,,,GENERATOR WAS TAKEN OFF LINE FOR DISCONNECTION OF THE UAT.,,,,,,,,,,,,,,,,,,,,,,,,,293,200603,1,,,03/13/2006 00:00:00,F,45.1,A,2,,,,A MANUAL SCRAM WAS INITIATED DUE TO INCREASING TEMPERATURE IN AN AUGMENTED OFFGAS SYSTEM RECOMBINER THAT RESULTED FROM THE FAILURE OF A PRESSURE CONTROL VALVE CONTROLLER THAT SUPPLIES STEAM TO THE SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,293,200703,2007-01,,,03/17/2007 00:00:00,F,63.18,A,1,,,,A PLANNED MANUAL SCRAM WAS INSERTED DUE TO A RISING TREND IN UNIDENTIFIED DRYWELL LEAKAGE.  VALVE PACKING ON RWCU INLET VALVE MO-1201-85 WAS LEAKING.  PACKING REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,293,200707,2007-03,,,07/10/2007 00:00:00,F,66.68,A,3,,,,AUTOMATIC SCRAM DUE TO A TURBINE TRIP CAUSED BY THE LOW VACUUM TURBINE TRIP SENSOR SETPOINT BEING SET TOO HIGH.  SCRAM OCCURRED DURING A MAIN CONDENSOR THERMAL BACKWASH EVOLUTION.,,,,,,,,,,,,,,,,,,,,,,,,,293,200712,2007-04,,,12/10/2007 00:00:00,S,51.28,A,1,,,,A PLANNED MANUAL SHUTDOWN FOR REPLACEMENT OF THE PILOT OPERATED RELIEF VALVE ASSOCIATED WITH SAFETY RELIEF VALVE 3B TOOK PLACE.,,,,,,,,,,,,,,,,,,,,,,,,,293,201102,1,,02/20/2011 05:54:00,02/20/2011 00:00:00,F,78.57,A,1,,,,SHUTDOWN FOR A 72 HOUR LCO - RBCCW HX B INOPERABLE.,,,,,,,,,,,,,,,,,,,,,,,,,293,201105,3,,05/14/2011 04:09:00,05/14/2011 00:00:00,F,108.13,A,1,,,,THE DRYWELL TO TORUS VACUUM BREAKERS WERE DECLARED INOPERABLE AND A REACTOR SHUTDOWN WAS COMMENCED.,,,,,,,,,,,,,,,,,,,,,,,,,293,201111,4,,11/17/2011 22:00:00,11/17/2011 00:00:00,F,176.4,A,1,,,,SHUT DOWN DUE TO AN INOPERABLE FEEDWATER CHECK VALVE (LEAKING).,,,,,,,,,,,,,,,,,,,,,,,,,293,201112,5,,12/27/2011 01:38:00,12/27/2011 00:00:00,F,83.5,A,1,,,,SHUT DOWN DUE TO AN INOPERABLE SAFETY RELIEF VALVE (LEAKING).,,,,,,,,,,,,,,,,,,,,,,,,,293,200009,2,,,09/30/2000 00:00:00,F,1.5,A,1,,,,SHUTDOWN TO INVESTIGATE A TUBE LEAK IN THE FIFTH-POINT FEEDWATER HEATER.,,,,,,,,,,,,,,,,,,,,,,,,,293,200010,2,,,09/30/2000 00:00:00,F,121.2,A,4,,,,FEEDWATER HEATER TUBE LEAK INVESTIGATION/REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,293,199703,2,,,03/29/1997 00:00:00,F,65,A,9,29397004,EL,TRANSF,CAUSE OF THE MAIN TRANSFORMER FAILURE HAS NOT YET BEEN DETERMINED.  NEW TRANSFORMER BEING INSTALLED.,,,,,,,,,,,,,,,,,,,,,,,,,293,199704,2,,,03/29/1997 00:00:00,F,483.7,A,4,29397004,EL,TRANSF,CAUSE OF THE MAIN TRANSFORMER FAILURE HAS NOT YET BEEN DETERMINED.  NEW TRANSFORMER WAS INSTALLED.,,,,,,,,,,,,,,,,,,,,,,,,,293,199711,1,,,11/23/1997 00:00:00,F,181.6,A,1,,,,REACTOR WAS MANUALLY SHUTDOWN WHEN MAIN STEAM ISOLATION VALVES A0-203-1C AND A0-203-2B DID NOT INDICATE FULLY CLOSED DURING SURVEILLANCE TESTING. THE DETAILS REGARDING THIS SHUTDOWN WILL BE DOCUMENTED IN LICENSE EVENT REPORT 97-025-00.,,,,,,,,,,,,,,,,,,,,,,,,,293,199712,1,,,11/23/1997 00:00:00,F,84,A,4,,,,REACTOR MANUALLY SHUTDOWN WHEN MAIN STEAM ISOLATION VALVES A0-203-1C & A0-203-2B DIDN'T INDICATE FULLY CLOSED DURING SURVEILLANCE TESTING. DETAILS REGARDING SHUTDOWN READ DOCUMENTED IN LICENSE EVENT 97-025-00.,,,,,,,,,,,,,,,,,,,,,,,,,293,199712,2,,,12/06/1997 00:00:00,F,87.9,A,3,,,,AUTO SCRAM DUE TO HIGH REACT0R WATER LEVEL DURING ASCENSION FROM THE FORCED SHUTDOWN OF 11/23/97. THE HIGH WATER LEVEL RESULTED FROM FAILURE OF THE 'A' FEEDWATER REGULATING VALVE. SEE LICENSE EVENT REPORT 97-026-00.,,,,,,,,,,,,,,,,,,,,,,,,,293,199908,2,,,08/05/1999 00:00:00,F,61.4,A,3,,,,AUTOMATIC SCRAM CAUSED BY AN AUTOMATIC TRIP OF THE MAIN TURBINE DUE TO A MALFUNCTION OF A MOISTURE SEPARATOR DRAIN TANK/DRAIN VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,293,200002,1,,,02/22/2000 00:00:00,F,55.7,A,1,,,,"MAIN GENERATOR TAKEN OFFLINE TO INVESTIGATE ABNORMAL NOISE FROM THE ""B"" PHASE OF THE ISOPHASE SYSTEM THAT CONNECTS THE MAIN GENERATOR TO THE MAIN TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,293,200112,3,,,12/27/2001 00:00:00,F,81.7,A,3,,,,"AUTOMATIC SCRAM OCCURRED DUE TO AN UNEXPECTED TRIP OF BOTH REACTOR RECIRCULATION PUMPS DURING A ROUTINE, SCHEDULED SURVEILLANCE TEST.",,,,,,,,,,,,,,,,,,,,,,,,,293,200302,1,,,02/21/2003 00:00:00,F,188,A,2,,,,RECIRC MOTOR MG SET EQUIPMENT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,293,200303,1,,,02/21/2003 00:00:00,F,18,A,4,,,,RECIRC MOTOR MG SET EQUIPMENT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,293,200306,1,,,06/01/2003 00:00:00,F,45,A,3,,,,AUTO SCRAM DUE TO GENERATOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,293,201301,2,,01/21/2013 05:45:00,01/21/2013 00:00:00,F,53.6,A,1,,,,1/20/13 at 21:37 shutdown initiated due to leaking SRV. Offline 1/21/13 at 05:45. All rods in at 09:01. SRV-203-3B repaired.  Rx S/U commenced 1/22/13 at 10:21. Rx critical at 15:28. Synched to grid 1/23/14 at 11:21. Full power on 1/24/13 at 03:12.,,,,,,,,,,,,,,,,,,,,,,,,,293,201308,4,,08/22/2013 07:55:00,08/22/2013 00:00:00,F,101.87,A,2,,,,"Manual scram 8/22/13 at 07:55, following a trip of all three reactor feed pumps. The trip resulted from a ground fault that caused a loss of seal cooling water flow to all RFPs. Reactor critical on 8/25/13 at 22:02. Generator synched 8/26/13 at 13:47.",,,,,,,,,,,,,,,,,,,,,,,,,293,201309,5,,09/08/2013 18:37:00,09/08/2013 00:00:00,F,168.83,A,1,,,,"Shutdown commenced 9/8/13 at 14:03 to repair leaks in the condenser bay. All rods in at 21:38. Reactor startup commenced 9/15/13 at 00:00. Rx critical at 05:13, generator synched at 19:27.",,,,,,,,,,,,,,,,,,,,,,,,,293,201312,7,,12/04/2013 04:07:00,12/04/2013 00:00:00,F,82.95,A,1,,,,"12/01/13 00:00, shutdown commenced to repair Main Turbine Steam Seal Regulator Supply Valve. 12/04/13 04:07 the main turbine was removed from the grid. 12/06/13 at 11:41 Rx critical. 12/07/13 15:04 generator synched. 12/08/13 12:44 full power.",,,,,,,,,,,,,,,,,,,,,,,,,293,201310,6,,10/14/2013 21:21:00,10/14/2013 00:00:00,F,150.73,A,3,,,,"10/14/13 21:21 auto scram due to LOOP. 10/19/13 00:20 Rx critical. Bypass valves opened during S/U. 04:24 Rx was shutdown (subcritical) again. 10/20/13 13:55, Rx critical. 10/21/13 04:05 synched. Duration 150 hours/43 minutes. 10/22/13 17:10 Rx 100%.",,,,,,,,,,,,,,,,,,,,,,,,,293,201508,4,,08/22/2015 16:27:00,08/22/2015 00:00:00,F,73.45,A,3,,,,Reactor scrammed 8/22/15 at 16:27 due to the unplanned closure of MSIV AO-203-1C. Reactor startup commenced 8/24/15 at 21:47. Reactor critical 8/25/15 at 00:47. Generator synched 8/25/15 at 17:54. Reached 100% power 8/25/15 at 06:37.,,,,,,,,,,,,,,,,,,,,,,,,,296,200510,3,,,10/31/2005 00:00:00,F,10.7,A,3,,,,AUTOMATIC REACTOR SCRAM ON TURBINE GENERATOR LOAD REJECT.,,,,,,,,,,,,,,,,,,,,,,,,,296,200511,3,,,10/31/2005 00:00:00,F,225.83,A,4,,,,AUTOMATIC REACTOR SCRAM ON TURBINE GENERATOR LOAD REJECT.,,,,,,,,,,,,,,,,,,,,,,,,,296,200509,2,,,09/17/2005 00:00:00,F,39.18,A,3,,,,U3 RECEIVED TURBINE TRIP DUE TO LOW CONDENSER VACUUM AND AUTOMATIC REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,296,200608,4,,,08/29/2006 00:00:00,F,34.82,A,2,,,,MANUAL REACTOR SCRAM DUE TO EHC OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,296,200608,3,,,08/19/2006 00:00:00,F,47.56,A,2,,,,MANUAL REACTOR SCRAM ON LOSS OF BOTH RECIRCULATION PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,296,200612,5,,,12/09/2006 00:00:00,F,24.65,A,1,,,,SHUTDOWN TO REPAIR DRYWELL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,296,200712,4,,,12/31/2007 00:00:00,F,2.33,A,3,,,,U-3 REACTOR SCRAMMED DUE TO A MAIN GENERATOR LOAD REJECT SIGNAL. NO IMMEDIATE CAUSE FOR THE LOAD REJET COULD BE DETERMINED AND THE ODS WAS CONTACTED TO VERIFY THAT THERE WERE NO KNOWN ELECTRICAL GRID DISTURBANCES.,,,,,,,,,,,,,,,,,,,,,,,,,296,200801,4,,,12/31/2007 00:00:00,F,494.45,A,4,,,,U-3 REACTOR SCRAMMED DUE TO A MAIN GENERATOR LOAD REJECT SIGNAL. NO IMMEDIATE CAUSE FOR THE LOAD REJET COULD BE DETERMINED AND THE ODS WAS CONTACTED TO VERIFY THAT THERE WERE NO KNOWN ELECTRICAL GRID DISTURBANCES.,,,,,,,,,,,,,,,,,,,,,,,,,296,200807,2,,,07/11/2008 00:00:00,S,48.88,A,1,,,,SHUTDOWN FOR STEAM LEAK REPAIR IN STEAM JET AIR EJECTOR (SJAE) ROOM.,,,,,,,,,,,,,,,,,,,,,,,,,296,200908,0,,,08/24/2009 00:00:00,F,52.97,A,2,,,,CONDENSATE DEMINERALIZER COMPUTER SYSTEM FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200909,1,,,09/11/2009 00:00:00,S,174.58,A,1,,,,REPAIR HYDROGEN LEAK AT #9 TURBINE BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,296,200910,1,,,10/24/2009 00:00:00,F,98.1,A,1,,,,DRYWELL RBCCW LEAK REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,296,201012,01,,,12/26/2010 00:00:00,F,127.65,A,2,,,,MANUAL SCRAM - MAIN TURBINE GENERATOR BEARING VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,296,201101,01,,12/26/2010 16:21:00,12/26/2010 00:00:00,F,136.98,A,4,,,,MANUAL SCRAM - MAIN TURBINE GENERATOR BEARING VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,296,200004,2,,,04/15/2000 00:00:00,F,20.6,A,3,29600001,SJ,P,"SCRAMMED WHILE PERFORMING MAINTENANCE ON 3B REACTOR FEED PUMP, 3C RFP OIL FILTER CLOGGED CAUSING 3C PUMP FLOW TO DECREASE,  RESULTED IN A REACTOR SCRAM DUE TO LOW REACTOR WATER LEVEL. CONTROL OIL FILTER DELTA-P INDICATORS WERE INSTALLED, PROCEDURES REV.",,,,,,,,,,,,,,,,,,,,,,,,,296,201206,2,,05/29/2012 03:30:00,05/29/2012 00:00:00,F,66.28,A,4,,,,Load reject signal received resulting in reactor scram  (Initial investigation: result of a differential relay actuation on the main bank transformers.),,,,,,,,,,,,,,,,,,,,,,,,,296,201205,2,,05/29/2012 03:30:00,05/29/2012 00:00:00,F,68.5,A,3,,,,Load reject signal received resulting in reactor scram  (Initial investigation: result of a differential relay actuation on the main bank transformers.),,,,,,,,,,,,,,,,,,,,,,,,,296,201302,01,,02/25/2013 13:13:00,02/25/2013 00:00:00,F,76.52,A,3,,,,Failed Steam Pipe,,,,,,,,,,,,,,,,,,,,,,,,,296,201403,01,,03/18/2014 22:55:00,03/18/2014 00:00:00,F,29.95,A,3,,,,U3 Turbine Trip due to Moisture Separator High Level,,,,,,,,,,,,,,,,,,,,,,,,,296,201405,01,,05/06/2014 08:30:00,05/06/2014 00:00:00,F,67.42,A,3,,,,Loss of Recirc Pumps,,,,,,,,,,,,,,,,,,,,,,,,,298,200509,FO-05-02,,,09/23/2005 00:00:00,F,88.8,A,2,,,,MANUAL SCRAM DUE TO CONDENSOR AIR IN-LEAKAGE AND A CORRESPONDING DEGRADATION OF VACUUM. INITIAL ATTEMPTS TO LOWER REACTOR POWER DID NOT HALT THE DEGRADATION IN VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,298,200602,06-01,,,02/26/2006 00:00:00,F,57.55,A,2,,,,"DURING THE PERFORMANCE OF QUARTERLY TURBINE TESTING, A MANUAL SCRAM WAS INSERTED AS A RESULT OF PROBLEMS WITH TURBINE INTERCEPT VALVES, RESULTING IN ALARMS ON THE TG MOISTURE SEPARATOR.",,,,,,,,,,,,,,,,,,,,,,,,,298,200605,FO06-02,,,05/22/2006 00:00:00,F,66.62,A,2,,,,A PRESSURE REDUCTION IN PLANT AIR SYSTEM DUE TO A SOFTWARE ERROR RESULTED IN A MANUAL SCRAM OF THE REACTOR.,,,,,,,,,,,,,,,,,,,,,,,,,298,200611,06-04,,,11/25/2006 00:00:00,F,10.05,A,1,,,,"""C""  MOISTURE SEPARATOR DEVELOPED A STEAM LEAK ON A MANWAY COVER FLANGE REQUIRING THE MAIN TURBINE TO BE TAKEN OFFLINE AND REPAIRS MADE.",,,,,,,,,,,,,,,,,,,,,,,,,298,200705,FO-07-01,,,05/19/2007 00:00:00,F,74.95,A,2,,,,"MANUAL SCRAM AFTER ENCOUNTERING EQUIPMENT ISSUES WHILE REPLACING THE 122 DIRECTIONAL CONTROL VALVE ON CONTROL ROD 26-27, AS PART OF A SCHEDULED DOWN POWER.",,,,,,,,,,,,,,,,,,,,,,,,,298,200808,08-02,,,08/09/2008 00:00:00,F,72.6,A,2,,,,EQUIPMENT FAILURE. MOISTURE SEPARATOR HIGH LEVEL ALARM DUE TO LOW PRESSURE TURBINE REHEAT STOP VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,298,200911,09-03,,,11/06/2009 00:00:00,F,64.42,A,2,,,,NONE,,,,,,,,,,,,,,,,,,,,,,,,,298,200410,04-01,,,10/19/2004 00:00:00,F,310.2,A,1,,,,MANUAL SHUTDOWN DUE TO HIGH TURBINE BEARING VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,298,200411,04-01,,,10/19/2004 00:00:00,F,173.4,A,4,,,,MANUAL SHUTDOWN DUE TO HIGH TURBINE BEARING VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,298,200504,05-02,,,04/15/2005 00:00:00,F,57.1,A,3,,,,REACTOR FEEDWATER LEVEL TRANSIENT FOLLOWED BY REACTOR VESSEL WATER LEVEL ALARM AND AN AUTOMATIC SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,298,200010,00-04,,,10/14/2000 00:00:00,F,134.4,A,3,,,,MAIN TRANSFORMER FAILURE. REPAIRED TRANSFORMER AND RETURNED TO OPERATION.,,,,,,,,,,,,,,,,,,,,,,,,,298,200001,00-01,,,01/08/2000 00:00:00,F,157.8,A,2,,,,INCREASING REC LEAKAGE IN PRIMARY CONTAINMENT.,,,,,,,,,,,,,,,,,,,,,,,,,298,199707,97-02,,,07/29/1997 00:00:00,F,57.8,A,2,,,,PLANT SHUTDOWN DUE TO FAILURE OF TORUS TO DRYWELL VACUUM BREAKER TO MEET SURVEILLANCE TESTING.  REPAIR OF VALVE IS IN PROGRESS.,,,,,,,,,,,,,,,,,,,,,,,,,298,199708,97-02,,,07/29/1997 00:00:00,F,72,A,4,,,,PLANT SHUTDOWN DUE TO FAILURE OF TORUS TO DRYWELL VACUUM BREAKER TO MEET SURVEILLANCE TESTING.  REPAIR OF VALVE IS COMPLETE.,,,,,,,,,,,,,,,,,,,,,,,,,298,199909,99-01,,,09/17/1999 00:00:00,F,196.5,A,2,,,,BOTH TRAINS OF STANDBY GAS TREATMENT DECLARED INOPERABLE.,,,,,,,,,,,,,,,,,,,,,,,,,298,200205,02-01,,,05/15/2002 00:00:00,F,239.4,A,1,,,,FAILURE OF DEH SYSTEM REQUIRED PLANT SHUTDOWN FOR REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,298,200211,,,,11/09/2002 00:00:00,F,14.6,A,1,,,,REMOVED GENERATOR FROM SERVICE TO WORK ON MAIN TURBINE DISCONNECTS.,,,,,,,,,,,,,,,,,,,,,,,,,298,200304,03-03,,,04/20/2003 00:00:00,F,74,A,1,,,,STEAM LEAK ON THE HP TURBINE NOTED AFTER TURBINE SYNC AND TROUBLE WITH TURBINE STOP VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,298,200302,03-01,,,02/23/2003 00:00:00,F,141,A,1,,,,"CNS REDUCED POWER FOLLOWING A FAILURE IN A FEEDWATER HEATER CONTROL VALVE, REPAIR REQUIRED COLD CONDITIONS AND A MANUAL SHUTDOWN INITIATED ON 02/24/03. PLANT REMAINED SHUTDOWN AND ENTERED REFUELING OUTAGE ON 3/1/03.",,,,,,,,,,,,,,,,,,,,,,,,,298,200305,03-04,,,05/26/2003 00:00:00,F,126.5,A,2,,,,"CNS EXPERIENCED HIGH MAIN TURBINE VIBRATION ON THE AFTERNOON OF 05/26/03, RESULTING IN A DECISION TO MANUALLY  SCRAM THE PLANT.",,,,,,,,,,,,,,,,,,,,,,,,,298,200306,03-04,,,05/26/2003 00:00:00,F,720,A,4,,,,"CNS EXPERIENCED HIGH MAIN TURBINE VIBRATION ON THE AFTERNOON OF 05/26/03, RESULTING IN A DECISION TO MANUALLY  SCRAM THE PLANT.",,,,,,,,,,,,,,,,,,,,,,,,,298,200307,03-04,,,05/26/2003 00:00:00,F,23,A,4,,,,"CNS EXPERIENCED HIGH MAIN TURBINE VIBRATION ON THE AFTERNOON OF 05/26/03, RESULTING IN A DECISION TO MANUALLY  SCRAM THE PLANT.",,,,,,,,,,,,,,,,,,,,,,,,,298,200310,03-05,,,10/28/2003 00:00:00,F,94,A,2,,,,FIRE IN THE MAIN SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,298,200311,03-05,,,10/28/2003 00:00:00,F,25.2,A,4,,,,FIRE IN THE MAIN SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,298,200311,03-06,,,11/28/2003 00:00:00,F,50,A,3,,,,AUTO TRIP DUE TO REACTOR LOW LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,298,200312,03-06,,,11/28/2003 00:00:00,F,68.6,A,4,,,,AUTO TRIP DUE TO REACTOR LOW LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,298,201405,14-02,,05/30/2014 03:15:00,05/30/2014 00:00:00,S,44.75,A,1,,,,A & B RR Pump Seals,,,,,,,,,,,,,,,,,,,,,,,,,298,201406,14-02,,05/30/2014 03:15:00,05/30/2014 00:00:00,S,120.95,A,4,,,,A & B RR Pump Seals,,,,,,,,,,,,,,,,,,,,,,,,,301,201007,111,,,07/09/2010 00:00:00,F,32.85,A,2,,,,MANUAL REACTOR TRIP DUE TO FEEDWATER REGULATING VALVE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,301,200411,2,,,11/19/2004 00:00:00,F,113.5,A,1,,,,SECONDARY SYSTEM LEAK CAP060656.,,,,,,,,,,,,,,,,,,,,,,,,,301,200012,7,,,12/20/2000 00:00:00,F,42.2,A,3,30100007,EB,,"GENERATOR LOCKOUT CAUSED BY FAILED CRIMP IN MAIN TRANSFORMER ""C"" PHASE CT CIRCUIT WHICH ACTUATED 2-N51 RELAY. REPAIRED CRIMP TO CORRECT PROBLEM.",,,,,,,,,,,,,,,,,,,,,,,,,301,200307,1,,,07/10/2003 00:00:00,F,68.7,A,3,,,,"REACTOR TRIP DUE  TO FAILURE OF ""B"" MAIN FEEDWATER PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,301,201206,114,,06/27/2012 20:46:00,06/27/2012 00:00:00,F,75.23,A,2,,,,Unit 2 manual shutdown from 100% power initiated because of a turbine speed control card failure.,,,,,,,,,,,,,,,,,,,,,,,,,301,201207,114,,06/27/2012 20:46:00,06/27/2012 00:00:00,F,61.48,A,4,,,,Unit 2 manual shutdown from 100% power initiated because of a turbine speed control card failure.,,,,,,,,,,,,,,,,,,,,,,,,,301,201408,117,,08/24/2014 06:32:00,08/24/2014 00:00:00,F,29.13,A,1,,,,Shutdown to repair failed RCS loop B cold leg RTDs.,,,,,,,,,,,,,,,,,,,,,,,,,302,200510,2005-01,,,10/29/2005 00:00:00,F,0.83,A,2,,,,MANUAL REACTOR TRIP IN ANTICIPATION OF LOSING ALL MAIN FEEDWATER FOLLOWING THE LOSS OF CONDENSATE PUMP 1B.  THE PLANT WAS ALREADY RAMPING DOWN AND PROCEEDED INTO THE REFUELING OUTAGE 49 MINUTES EARLIER THAN EXPECTED.,,,,,,,,,,,,,,,,,,,,,,,,,302,200702,2007-01,,,02/21/2007 00:00:00,F,40.2,A,3,,,,AUTOMATIC PLANT TRIP DUE TO FAILURE OF INTEGRATED CONTROL SYSTEM,,,,,,,,,,,,,,,,,,,,,,,,,302,200808,2008-02,,,08/24/2008 00:00:00,F,97.57,A,2,,,,CONDENSATE PUMP BECAME UN-COUPLED.,,,,,,,,,,,,,,,,,,,,,,,,,302,199911,99-21,,,11/26/1999 00:00:00,F,73,A,1,,,,TAKEN OFFLINE TO REPAIR THE CONTROL ROD DRIVE MECHANISM.,,,,,,,,,,,,,,,,,,,,,,,,,302,199802,98-07,,,02/11/1998 00:00:00,F,63.1,A,3,30298003,IF,XXXXXX,TURBINE/REACTOR TRIPPED DUE TO A LOSS OF ICS POWER. ICS POWER LOSS WAS CAUSED BY AN INADEQUATE SOLDER JOINT IN THE PRINTE CIRCUIT BOARD OF THE ICS POWER SUPPLY MONITOR. THE ICS POWER SUPPLY MONITOR WS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,302,200312,03-04,,,12/09/2003 00:00:00,F,9.2,A,1,,,,THE PLANT SHUT DOWN TO REPAIR AN EHC FLUID LEAK ON RHV-5.,,,,,,,,,,,,,,,,,,,,,,,,,302,200311,03-02,,,11/05/2003 00:00:00,F,19.8,A,3,,,,"REACTOR TRIP DUE TO REACTOR COOLANT SYSTEM REACHING HIGH PRESSURE SETPOINT. CAUSE WAS TRACED TO ELECTRONIC CARD INSTALLED IN THE INTEGRATED CONTROL SYSTEM WHICH DROVE THE ""B"" MAIN FEEDWATER PUMP SPEED TO ZERO.",,,,,,,,,,,,,,,,,,,,,,,,,302,200311,03-03,,,11/07/2003 00:00:00,F,37.6,A,1,,,,THE PLANT SHUTDOWN TO REPLACE THE STATOR FOR CONTROL ROD DRIVE 2-1. COOLING WATER TO THE STATOR WAS LOST AFTER A QUICK DISCONNECTED SEPARATED.,,,,,,,,,,,,,,,,,,,,,,,,,302,200403,2004-02,,,03/24/2004 00:00:00,F,35.17,A,3,,,,REACTOR TRIP DIE TP AN ELECTRONIC CARD FAILURE IN THE INTEGRATED CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,305,200511,2,,,11/21/2005 00:00:00,F,111.05,A,1,,,,"MANUAL SHUTDOWN DUE TO HYDROGEN COOLER ""B"" SERVICE WATER LEAKING INTO MAIN GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,305,200511,3,,,11/28/2005 00:00:00,F,29.25,A,3,,,,"AUTOMATIC REACTOR TRIP DUE TO LOW LOW SG LEVEL CAUSED BY FEEDWATER PUMP ""B"" BREAKER OVERCURRENT TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,305,200701,FO-29-03,,,01/12/2007 00:00:00,F,72.73,A,3,,,,TURBINE AND REACTOR TRIP  WHILE PERFORMING TURBINE MECHANICAL TRIP TEST. THRUST BEARING PRESSURE WAS  BLEEDING OFF WITH THE TEST LEVER IN THE TEST POSITION.,,,,,,,,,,,,,,,,,,,,,,,,,305,200702,FO-20-04,,,02/27/2007 00:00:00,F,24.45,A,3,,,,AUTOMATIC REACTOR TRIP WHILE CALIBRATING NUCLEAR INSTRUMENTATION.,,,,,,,,,,,,,,,,,,,,,,,,,305,200703,FO-29-04,,,02/27/2007 00:00:00,F,226.05,A,4,,,,AUTOMATIC REACTOR TRIP WHILE CALIBRATING NUCLEAR INSTRUMENTATION.,,,,,,,,,,,,,,,,,,,,,,,,,305,200610,FO-29-1,,,10/30/2006 00:00:00,F,39.2,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO LOSS OF RED INSTRUMENT BUS.,,,,,,,,,,,,,,,,,,,,,,,,,305,200611,FO-29-1,,,10/30/2006 00:00:00,F,16.9,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO LOSS OF RED INSTRUMENT BUS.,,,,,,,,,,,,,,,,,,,,,,,,,305,200611,FO-29-2,,,11/10/2006 00:00:00,F,104.7,A,3,,,,"WITH A SHUTDOWN IN PROGRESS TO REPAIR A DEGRADED BEARING ON THE TURBINE GENERATOR, AN AUTOMATIC REACTOR TRIP OCCURRED DUE TO A POWER RANGE NUCLEAR INSTRUMENTATION LOW RANGE-HIGH FLUX TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,305,200710,FO-29-05,,,10/04/2007 00:00:00,S,196.53,A,1,,,,PLANNED MANINTENANCE OUTAGE FOR HYDROGEN COOLER MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200006,3,,,06/06/2000 00:00:00,F,27,A,2,30520009,IF,INSTRU,MANUAL TRIP INITIATED DUE TO HIGH TEMP INDICATION ON A RCP. THE CAUSE WAS A FAILED RESISTANCE TEMPERATURE DETECTOR.,,,,,,,,,,,,,,,,,,,,,,,,,305,200106,3,,,06/20/2001 00:00:00,F,35.9,A,3,305200104,CH,VALVEX,"REACTOR TRIP OCCURRED DUE TO FAILURE OF FW-7B, MAIN FEEDWATER FLOW CONTROL VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,305,200402,2,,,01/16/2004 00:00:00,F,2.8,A,4,,,,CONTINUATION/CONCLUSION OF THE JANUARY OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200401,2,,,01/16/2004 00:00:00,F,378.2,A,1,,,,A PLANT BACKDOWN WAS INITIATED PER THE STANDARD SHUTDOWN SEQUENCE DUE TO LAKE WEED ACCUMULATION IN THE SI PUMP LUBE OIL COOLERS.,,,,,,,,,,,,,,,,,,,,,,,,,306,201512,2F2901,,12/17/2015 12:34:00,12/17/2015 00:00:00,F,347.43,A,3,,,,Auto Reactor/Turbine Trip 12/17/2015 at 1234.  Initial investigation has revealed a fault within the main generator caused a generator lockout. Unit remained offline for the rest of December for troubleshooting and repair.,,,,,,,,,,,,,,,,,,,,,,,,,306,201601,2F2901,,12/17/2015 12:34:00,12/17/2015 00:00:00,F,744,A,4,,,,Auto Reactor/Turbine Trip 12/17/2015 at 1234. Initial investigation revealed a fault within the main generator caused a generator lockout. Unit brought back online after generator and reactor coolant pump seal replacement on 2/23/2016 at 12:22.,,,,,,,,,,,,,,,,,,,,,,,,,306,201602,2F2901,,12/17/2015 12:34:00,12/17/2015 00:00:00,F,540.37,A,4,,,,Auto Reactor/Turbine Trip 12/17/2015 at 1234. Initial investigation revealed a fault within the main generator caused a generator lockout. Unit brought back online after generator and reactor coolant pump seal replacement on 2/23/2016 at 12:22.,,,,,,,,,,,,,,,,,,,,,,,,,306,200503,155,,,03/30/2005 00:00:00,F,37.55,A,1,,,,SHUTDOWN TO REPAIR FCU WELD OVERLAYS AFTER INITIAL REPAIR FOUND NOT IN COMPLIANCE WITH ASME CODE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200504,155,,,03/30/2005 00:00:00,F,69,A,4,,,,SHUTDOWN TO REPAIR FCU WELD OVERLAYS AFTER INITIAL REPAIR FOUND NOT IN COMPLIANCE WITH ASME CODE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200504,156,,,04/16/2005 00:00:00,F,359.6,A,1,,,,"ADDITIONAL TIME NEEDED TO REPAIR D5 DUE TO HIGH CRANKCASE PRESSURE. FORCED OUTAGE CONTINUED INTO MAY TO REPAIR LEAKING RHR MOTOR VALVES.  AT 22:00 ON MAY 6, BEGAN SCHEDULED 2R23 REFUELING OUTAGE.",,,,,,,,,,,,,,,,,,,,,,,,,306,200602,159,,,02/05/2006 00:00:00,F,363.5,A,1,,,,UNIT 2 INITIATED A FORCED OUTAGE DUE TO HIGH CRANKCASE PRESSURE ON D6 EMERGENCY DIESEL.,,,,,,,,,,,,,,,,,,,,,,,,,306,200704,162,,,04/05/2007 00:00:00,F,70.6,A,3,,,,AUTOMATIC  REACTOR TRIP WHILE PERFORMING UNIT 2 TRAIN A SAFEGUARDS LOGICS TESTING.  SPURIOUS TRAIN A SI ACTUATION CAUSED RPS ACTUATION.,,,,,,,,,,,,,,,,,,,,,,,,,306,201005,2F2601HS,,,05/25/2010 00:00:00,F,27.23,A,3,,,,FAILURE OF PRESSURE SWITCH 160-12-21 FW PUMP SUCTION PS CAUSE A TURBINE AND REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,306,201110,2F2603CS,,10/04/2011 10:40:00,10/04/2011 00:00:00,F,377.05,A,1,,,,PLANT SHUT DOWN REPAIR A LOW #1 SEAL LEAKOFF FLOW ON 22 REACTOR COOLANT PUMP (RCP),,,,,,,,,,,,,,,,,,,,,,,,,306,200411,,,,11/17/2004 00:00:00,F,46.4,A,2,,BK,FCU,REPAIR LEAKS IN 22 AND 23 CONTAINMENT FAN COIL UNITS.,,,,,,,,,,,,,,,,,,,,,,,,,306,199709,,,,09/26/1997 00:00:00,F,19.8,A,1,2-97-4,,,MAINTENANCE AIRLOCK FAILED A VOLUMETRIC TEST.,,,,,,,,,,,,,,,,,,,,,,,,,306,199801,,,,01/24/1998 00:00:00,F,176.6,A,1,,,,REACTOR VESSEL LEAK AT PART LENGTH ROD G9.,,,,,,,,,,,,,,,,,,,,,,,,,306,199802,2,,,01/24/1998 00:00:00,F,672,A,4,,,,REPLACE ALL PART-LENGTH CONTROL ROD MECHANISMS.,,,,,,,,,,,,,,,,,,,,,,,,,306,199803,,,,01/24/1998 00:00:00,F,83.1,A,4,,,,REPLACE ALL PART-LENGTH CONTROL ROD DRIVE MECHANISMS.,,,,,,,,,,,,,,,,,,,,,,,,,306,199902,,,,02/06/1999 00:00:00,S,37.7,A,2,,,,REPAIR N-44 CABLE & STOP LEAK ON 22 STM GEN MANWAY.,,,,,,,,,,,,,,,,,,,,,,,,,306,200105,,,,05/09/2001 00:00:00,F,531.9,A,3,30601002,,,"EDG D5 AND D6 NOT OPERABLE PER TECH SPECS, DUE TO LUBE OIL/FUEL OIL PROBLEM.",,,,,,,,,,,,,,,,,,,,,,,,,306,200106,,,,05/09/2001 00:00:00,F,123.3,A,4,30601002,,,"EDG D5 AND D6 NOT OPERABLE PER TECH SPECS, DUE TO LUBE OIL/FUEL OIL PROBLEM.",,,,,,,,,,,,,,,,,,,,,,,,,306,200110,,,,10/31/2001 00:00:00,F,9.8,A,2,30601005,,,LOST VACUUM WHILE ATTEMPTING TO REPAIR CV-31385.,,,,,,,,,,,,,,,,,,,,,,,,,306,200111,,,,10/31/2001 00:00:00,F,62.9,A,4,,,,LOST VACUUM WHILE ATTEMPTING TO REPAIR CV-31385.,,,,,,,,,,,,,,,,,,,,,,,,,306,200310,,,,10/12/2003 00:00:00,F,44.7,A,1,,,,FLASH TANK BELLOWS STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,306,200505,156,,,04/16/2005 00:00:00,F,142,A,4,,,,"ADDITIONAL TIME NEEDED TO REPAIR D5 DUE TO HIGH CRANKCASE PRESSURE. FORCED OUTAGE CONTINUED INTO MAY TO REPAIR LEAKING RHR MOTOR VALVES.  AT 22:00 ON MAY 6, BEGAN SCHEDULED 2R23 REFUELING OUTAGE.",,,,,,,,,,,,,,,,,,,,,,,,,306,201405,2F2801,,05/18/2014 02:05:00,05/18/2014 00:00:00,S,129.7,A,1,,,,Scheduled Maintenance Outage (2F02801) to resolve leak in Unit 2 21 RCP vault. This Outage occurred on 5/18/14 at 0205 with the Turbine being manually tripped.  The Generator Breaker was closed on 5/23/14.,,,,,,,,,,,,,,,,,,,,,,,,,306,201503,2F2802CS,,03/05/2015 07:26:00,03/05/2015 00:00:00,F,486.47,A,1,,,,Generator offline 3/5/15 at 0726 due to entry into TS LCO 3.0.3 from a failure of Instrument Air Control Valve to Unit 2 Containment and the Rad Monitor OOS from the rupture of the PRT Rupture Disk in Unit 2 Containment. Unit back online 3/25/15 at 1454.,,,,,,,,,,,,,,,,,,,,,,,,,306,201506,2F2804HS,,06/07/2015 07:35:00,06/07/2015 00:00:00,F,136.57,A,3,,,,"On 6/7/15 at 0735, Unit 2 automatically tripped due to a low main lube oil pressure trip of the turbine from a piping weld failure associated with the turbine oil system. On 6/13/2015 at 0009, Unit 2 was placed back online after repair.",,,,,,,,,,,,,,,,,,,,,,,,,306,201504,2F2803HS,,04/03/2015 06:52:00,04/03/2015 00:00:00,F,40.25,A,2,,,,"On April 3, 2015, at 0562 CDT, the Unit 2 reactor was manually tripped while operating at 100 percent power due to a lockout trip of 21 Main Feedwater Pump as required by the annunciator response procedure for the lockout alarm.",,,,,,,,,,,,,,,,,,,,,,,,,311,201602,S216-01,,02/04/2016 11:21:00,02/04/2016 00:00:00,F,41.52,A,3,,,,"Unplanned scram due to a malfunctioning generator protection relay. Root cause evaluation in progress, reference order 60127411.",,,,,,,,,,,,,,,,,,,,,,,,,311,201602,S216-2,,02/14/2016 20:58:00,02/14/2016 00:00:00,F,68.45,A,3,,,,"Unplanned scram due to automatic generator protection relay actuation. Apparent Cause Evaluation to be performed, reference order 70184453.",,,,,,,,,,,,,,,,,,,,,,,,,311,200609,2006-01,,,09/26/2006 00:00:00,F,24.2,A,2,,,,REACTOR MANUALLY TRIPPED DUE TO 21 RCP LEAKOFF FLOW GREATER THAN 6 GPM.,,,,,,,,,,,,,,,,,,,,,,,,,311,200705,2007-01,,,05/24/2007 00:00:00,F,189.47,A,3,,,,"AUTOMATIC TRIP, DUE TO LOW STEAM GENERATOR LEVEL CAUSED BY FAILURE OF A POLISHER INSPECTION WINDOW.",,,,,,,,,,,,,,,,,,,,,,,,,311,200706,2007-01,,,05/24/2007 00:00:00,F,40.85,A,4,,,,"AUTOMATIC TRIP, DUE TO LOW STEAM GENERATOR LEVEL CAUSED BY FAILURE OF A POLISHER INSPECTION WINDOW.",,,,,,,,,,,,,,,,,,,,,,,,,311,200708,2007-02,,,08/06/2007 00:00:00,F,22.25,A,3,,,,AUTOMATIC TRIP DUE TO LOW STEAM GENERATOR LEVEL. LOW LEVEL CAUSED BY FAILURE OF FEEDWATER CONTROL VALVE CONTROL CARD.,,,,,,,,,,,,,,,,,,,,,,,,,311,200805,SR208-01,,,05/09/2008 00:00:00,F,28.17,A,2,,,,TURBINE SHUTDOWN DUE TO LOSS OF ALL CIRCULATING WATER TRAVELING SCREENS. REACTOR SUBSEQUENTLY MANUALLY TRIPPED DUE TO HIGH STEAM GENERATOR LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,311,201001,S2F10-02,,,01/21/2010 00:00:00,F,35.9,A,3,,,,SHUTDOWN DUE TO LOW LEVEL ON 22 STEAM GENERATOR FOLLOWING TRIP OF 21 STEAM GENERATOR FEED PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,311,201001,S2F10-01,,,01/03/2010 00:00:00,F,34.45,A,2,,,,SHUTDOWN WAS DUE TO HEAVING ICING IN CIRCULATING WATER.,,,,,,,,,,,,,,,,,,,,,,,,,311,201010,S2F10-03,,,10/17/2010 00:00:00,F,68.67,A,3,,,,REACTOR TRIP OCCURRED WHILE TRANSFERRING FROM THE MANUAL VOLTAGE REGULATOR TO AUTOMATIC. ROOT CAUSE EVALUATION IS BEING CONDUCTED.,,,,,,,,,,,,,,,,,,,,,,,,,311,201106,S2F11-01,,06/26/2011 18:00:00,06/26/2011 00:00:00,F,102,A,3,,,,REACTOR TRIP DUE TO ELECTRICAL FAULT ON 23 REACTOR COOLANT PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,311,201107,S2F11-01,,06/26/2011 18:00:00,06/26/2011 00:00:00,F,10.17,A,4,,,,REACTOR TRIP DUE TO ELECTRICAL FAULT ON 23 REACTOR COOLANT PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,311,201107,S2F11-02,,07/15/2011 01:55:00,07/15/2011 00:00:00,F,99.15,A,1,,,,PLANT SHUTDOWN DUE TO A CRACKED WELD BY 2SJ10. RCE 70126271 IN PROGRESS.,,,,,,,,,,,,,,,,,,,,,,,,,311,200406,2,,,05/21/2004 00:00:00,F,1,A,4,,,,2B 230 VITAL BUS TRANSFORMER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,311,200407,3,,,07/13/2004 00:00:00,F,55,A,3,,,,STEAM GENERATOR FEED WATER CONTROL VALVE FAILURE - 21BF19,,,,,,,,,,,,,,,,,,,,,,,,,311,200407,4,,,07/15/2004 00:00:00,F,123,A,2,,,,STEAM GENERATOR FEED WATER CONTROL VALVE FAILURE - 23BF19,,,,,,,,,,,,,,,,,,,,,,,,,311,200407,5,,,07/21/2004 00:00:00,F,30,A,1,,,,ELECTRO HYDRAULIC CONTROL LEAK REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,311,200409,6,,,09/09/2004 00:00:00,F,99,A,3,,,,GENERATOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,311,199812,5,,,12/01/1998 00:00:00,F,265,A,1,,,,REACTOR COOLANT PUMP SEAL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,311,199710,3408,,,10/02/1997 00:00:00,F,104,A,2,31197014,,,MANUAL TRIP FOLLOWING THE LOSS OF BOTH FEED PUMPS. LOSS OF FEED CAUSED BY FAILED TEMPORARY DATA ACQUISITION DEVICE.,,,,,,,,,,,,,,,,,,,,,,,,,311,199712,3504,,,12/21/1997 00:00:00,F,35.1,A,1,,,,FAILED STEM ON THE LINE 23 HEATER DRAIN PUMP RECIRCULATION VALVE. POWER WAS REDUCED AND TURBINE WA REMOVED FOR SERVICE. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,311,199802,1,,,02/12/1998 00:00:00,F,269,A,1,,,,2A EMERGENCY DIESEL GENERATOR FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,311,199803,3,,,03/01/1998 00:00:00,F,346,A,9,,,,SERVICE WATER SYSTEM BIOFOULING.,,,,,,,,,,,,,,,,,,,,,,,,,311,200112,1,,,12/31/2001 00:00:00,F,24,A,3,,,,2PS3 FAILED OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,311,200201,1,,,12/31/2001 00:00:00,F,37,A,4,,,,2PS3 FAILED OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,311,200201,2,,,01/11/2002 00:00:00,F,91,A,1,,,,2A EDG FAILED SURVEILLANCE.,,,,,,,,,,,,,,,,,,,,,,,,,311,200405,2,,,05/21/2004 00:00:00,F,247,A,1,,,,2B 230 VITAL BUS TRANSFORMER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,311,201203,S2F12-01,,03/23/2012 14:28:00,03/23/2012 00:00:00,F,90,A,3,,,,Turbine trip due to Turbine Electronic Overspeed Signal associated with Digital Eletro Hydraulic Control (EHC) System.  Root cause evaluation in progress.,,,,,,,,,,,,,,,,,,,,,,,,,311,201211,S2F12-02,,11/25/2012 11:30:00,11/25/2012 00:00:00,F,30.88,A,3,,,,Reactor trip on SG lo-lo level. Caused by 24 SG FWR valve not responding to demand signal.  Suspected cause is dirt/debris in the valve positioner. Root cause evaluation in progress.,,,,,,,,,,,,,,,,,,,,,,,,,311,201402,S2F14-01,,01/31/2014 10:01:00,01/31/2014 00:00:00,F,34.42,A,4,,,,"Unplanned downpower due to partially dropped control rod 1D2, which resulted in manual reactor trip due to lowering Tave at 20% thermal power.  Apparent Cause Evaluation will be performed on notification 20639058.",,,,,,,,,,,,,,,,,,,,,,,,,311,201401,S2F14-01,,01/31/2014 10:01:00,01/31/2014 00:00:00,F,13.98,A,2,,,,"Unplanned downpower due to partially dropped control rod 1D2, which resulted in manual reactor trip due to lowering Tave at 20% thermal power.  Apparent Cause Evaluation will be performed on notification 20639058.",,,,,,,,,,,,,,,,,,,,,,,,,311,201508,S215-01,,08/05/2015 15:39:00,08/05/2015 00:00:00,F,88,A,3,,,,Unit 2 had an Unplanned scram due to the loss of H 4KV Bus.  A root cause evaluation is in progress on order 70179457.,,,,,,,,,,,,,,,,,,,,,,,,,313,200512,2005-02,,,12/26/2005 00:00:00,F,88.5,A,3,,,,AUTOMATIC REACTOR/TURBINE TRIP DUE TO MAIN TURBINE LUBE OIL CHECK VALVE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200705,2007-02,,,05/25/2007 00:00:00,F,128.18,A,1,,,,SHUTDOWN TO REPLACE MAIN TRANSFORMER HIGH VOLTAGE BUSHING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,313,200812,2008-02,,,12/12/2008 00:00:00,F,21.58,A,2,,,,MANUALREACTOR SCRAM DUE TO CONTROL ROD DRIVE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,313,200812,2008-03,,,12/20/2008 00:00:00,F,77.03,A,2,,,,MANUAL REACTOR SCRAM DUE TO CONTROL ROD DRIVE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,313,200902,2009-01,,,02/05/2009 00:00:00,F,35.65,A,2,,,,MANUAL SCRAM DUE TO AN AIR-BOUND INTERMEDIATE COOLING WATER SYSTEM AND SUBSEQUENT HIGH CONTROL ROD DRIVE TEMPERATURES.,,,,,,,,,,,,,,,,,,,,,,,,,313,199812,98-04,,,12/25/1998 00:00:00,F,70.3,A,2,31398005,MD,SCN,"AN UNUSUALLYLARGE NUMBER OF FISH, MOSTLY THREADFIN SHAD APPROX. 3"" LONG, STUNNED BY COLDER WATER TEMPERATURE, OBSTRUCTED CIRCULATING WATER FLOW THROUGH THE TRAVELING SCREENS. THE IMPENDING LOSS OF CIRCULATING WATER FLOW FORCED THE UNIT TO BE TAKEN DOWN.",,,,,,,,,,,,,,,,,,,,,,,,,313,199812,98-05,,,12/28/1998 00:00:00,F,87.2,A,2,31398005,MD,SCN,"AFTER MODIFCATIONS WERE MADE TO REPAIR THE TRAVELING SCREENS AN IMPROVE THEIR PERFORMANCE, THE UNIT WAS PLACED BACK ON LINE. ANOTHER SIGNIFICANT FISH INTRUSION OCCURRED FORCING THE UNIT TO BE TAKEN OFF-LINE DUE TO DEGRADING CIRCULATING WATER CONDITIONS",,,,,,,,,,,,,,,,,,,,,,,,,313,199901,98-05,,,12/28/1998 00:00:00,F,119.5,A,4,31398005,MD,SCN,CONTINUING SHUTDOWN DUE TO FISH INTRUSION AT THE INTAKE STRUCTURE AND SCREEN DAMAGE REPAIR. NETS BEING INSTALLED AT THE INTAKE MOUTH TO DETER FUTURE INTRUSION.,,,,,,,,,,,,,,,,,,,,,,,,,313,199706,97-04,,,06/29/1997 00:00:00,F,0,A,9,,SJ,CLU,POWER HOLD DUE TO A SHORT IN POWER SUPPLY TO CLUTCH IN MOTOR OPERATOR FOR MAIN FEEDWATER BLOCK VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,313,199707,97-04,,,07/07/1997 00:00:00,F,0,A,5,,SJ,CLU,POWER HOLD DUE TO A SHORT IN POWER SUPPLY TO CLUTCH IN MOTOR OPERATOR FOR MAIN FEEDWATER BLOCK VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,313,199707,97-05,,,07/20/1997 00:00:00,F,0,A,9,,SD,HX,POWER REDUCTION TO ALLOW REPAIR WORK ON E-5A FEEDWATER HEATER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,313,199707,97-06,,,07/20/1997 00:00:00,F,36.3,A,1,,SD,HX,UNIT TAKEN OFF LINE TO COMPLETE REPAIR WORK ON E-5A FEEDWATER HEATER.,,,,,,,,,,,,,,,,,,,,,,,,,313,199801,98-01,,,01/05/1998 00:00:00,F,185.7,A,1,,MD,SCN,AN EXCESSIVE AMOUNT OF DEBRIS OVERWHELMED THE INTAKE STRUCTURE CAUSING DAMAGE TO THE SCREENS. THE SCREENS WERE REPAIRED AND ADDITIONAL DEBRIS GRATES WERE INSTALLED IN THE INTAKE FURTHER UPSTREAM OF THE INTAKE STRUCTURE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200001,00-01,,,01/07/2000 00:00:00,S,94.4,A,1,,AB,MO,PLANNED SHUTDOWN TO REPAIR A RCP OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,313,200002,2000-4,,,02/14/2000 00:00:00,F,368,A,9,,,,EMERGENT PROBLEMS WITH DECAY HEAT PUMPS AND RCS INSTRUMENT NOZZLES EXTENDED THE MAINTENANCE OUTAGE THROUGH THE END OF THE MONTH.,,,,,,,,,,,,,,,,,,,,,,,,,313,200003,2000-05,,,02/14/2000 00:00:00,F,304.5,A,4,,,,CONTINUED SHUTDOWN FROM PREVIOUS MONTH DUE TO DECAY HEAT PUMP REPAIR AND RCS INSTRUMENT NOZZLE INSPECTIONS.,,,,,,,,,,,,,,,,,,,,,,,,,313,200003,2000-06,,,03/14/2000 00:00:00,F,26.6,A,2,,,,MANUAL REACTOR TRIP DUE TO TURBINE GOVERNOR VALVE LIMITER SWITCH CAUSING VALVES TO CLOSE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200003,2000-07,,,03/15/2000 00:00:00,F,9.7,A,1,,,,MANUALLY TOOK THE TURBINE OFF-LINE DUE TO AN EXCESSIVE EH FLUID LEAK. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,313,200101,2001-01,,,01/05/2001 00:00:00,F,58.1,A,2,,,,UNIT WAS MANUALLY TRIPPED BECAUSE OF A RUPTURED HYDROGEN LINE ON THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,313,200107,2001-04,,,07/24/2001 00:00:00,F,45.4,A,3,,,,AUTOMATIC TURBINE/REACTOR TRIP CAUSED BY TURBINE EHC MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,313,200311,2003-02,,,11/15/2003 00:00:00,F,378.9,A,1,,,,THE UNIT WAS MANUALLY SHUTDOWN DUE TO MAIN TRANSFORMER PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,313,200312,2003-02,,,11/15/2003 00:00:00,F,258.7,A,4,,,,UNIT SHUT DOWN DUE TO MAIN TRANSFORMER PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,313,201512,1,,12/15/2015 05:44:00,12/15/2015 00:00:00,F,76.12,A,2,,,,"Manual scram following loss of feed to SG E-24B. During a plant downpower, the low load control valve failed to close and subsequently the low load block valve began to close causing a loss of feed to the SG.",,,,,,,,,,,,,,,,,,,,,,,,,315,200708,357,,,08/28/2007 00:00:00,F,31.6,A,3,,,,UNIT 1 REACTOR TRIP ON 08/28/07 @ 1354 ON STEAM FLOW/FEED FLOW MISMATCH CAUSED BY POWER SUPPLY FAILURE ON FEEDWATER TURBINE CONTROLS. RX WENT CRITICAL AND GENERATOR SYNCH'D ON 08/29/07 @2130.,,,,,,,,,,,,,,,,,,,,,,,,,315,200802,358,,,02/02/2008 00:00:00,F,68.5,A,2,,,,LP TURBINE TRIP (MANUAL) DUE TO HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200802,358A,,,02/05/2008 00:00:00,F,16.42,A,1,,,,THIS SHUTDOWN IS PART OF THE TURBINE TRIP FOR BALANCE SHOT,,,,,,,,,,,,,,,,,,,,,,,,,315,200809,360,,,09/20/2008 00:00:00,F,243.92,A,2,,,,FORCED OUTAGE (RX MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS),,,,,,,,,,,,,,,,,,,,,,,,,315,200810,360,,,09/20/2008 00:00:00,F,744,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200811,360,,,09/20/2008 00:00:00,F,721,A,4,,,,MANUALLY TRPIPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200812,360,,,09/20/2008 00:00:00,F,744,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200901,360,,,09/20/2008 00:00:00,F,744,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200902,360,,,09/20/2008 00:00:00,F,672,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200903,360,,,09/20/2008 00:00:00,F,743,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200904,360,,,09/20/2008 00:00:00,F,720,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200905,360,,,09/20/2008 00:00:00,F,744,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,315,200906,360,,,09/20/2008 00:00:00,F,720,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200907,360,,,09/20/2008 00:00:00,F,744,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200908,360,,,09/20/2008 00:00:00,F,744,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200909,360,,,09/20/2008 00:00:00,F,720,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200910,360,,,09/20/2008 00:00:00,F,744,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200911,360,,,09/20/2008 00:00:00,F,721,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,200912,360,,,09/20/2008 00:00:00,F,437.01,A,4,,,,MANUALLY TRIPPED DUE TO LP TURBINE HIGH VIBRATIONS,,,,,,,,,,,,,,,,,,,,,,,,,315,201109,363,,09/07/2011 08:54:00,09/07/2011 00:00:00,F,58.23,A,3,,,,UNIT 1 FORCED OUTAGE FOLLOWING TURBINE TRIP ON HIGH TURBINE THRUST BEARING INDICATION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200107,1,,,07/02/2001 00:00:00,F,38.4,A,1,,,,SHUTDOWN TO PERFORM CIRC WATER SYSTEM REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,315,200109,336,,,09/11/2001 00:00:00,F,440,A,9,33601003,BI,KE,CHANGED FROM SCHEDULED TO FORCED OUTAGE AT THE COMPLETION OF THE CIRC WATER VALVE REPAIR DUE TO DEGRADED ESW PERFORMANCE THAT AFFECTED COMPONENTS IN BOTH UNITS.,,,,,,,,,,,,,,,,,,,,,,,,,315,200204,343,,,04/25/2002 00:00:00,F,11.1,A,1,,FK,BKR,TURBINE GENERATOR TAKEN OFF-LINE TO REPAIR A DAMAGED BREAKER K1 DISCONNECT. REACTOR REMAINED AT 8% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,315,200206,0207,,,06/14/2002 00:00:00,F,86,A,2,,SJ,P,MANUAL REACTOR TRIP DUE TO FEEDWATER PUMP TRIP ATTRIBUTED TO DEBRIS. OUTAGE EXTENDED TO PERFORM MAINTENANCE ON STEAM GENERATOR STOP VALVE AND CONTROL ROD SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,315,200301,347,,,01/15/2003 00:00:00,F,387.8,A,3,31503001,EL,XFMR,THE UNIT WAS SHUTDOWN DUE  TO A FAULT AND SUBSEQUENT FIRE IN THE UNIT 1 MAIN TRANSFORMER. THE CAUSE OF THE FAULT IS UNDER INVESTIGATION. THE MAIN TRANSFORMER HAS BEEN REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,315,200302,347,,,01/15/2003 00:00:00,F,98.6,A,4,31503001,EL,XFMR,THE UNIT WAS SHUTDOWN DUE  TO A FAULT AND SUBSEQUENT FIRE IN THE UNIT 1 MAIN TRANSFORMER. THE CAUSE OF THE FAULT IS UNDER INVESTIGATION. THE MAIN TRANSFORMER HAS BEEN REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,315,201411,368,,11/01/2014 02:49:00,11/01/2014 00:00:00,F,58.08,A,2,,,,"Unplanned Rx/Turbine trip occurred on 11/1/14 at 02:49 due to degraded forebay conditions.  Rx was taken critical on 11/3/14 at 03:00, and the generator was synchronized to the grid on 11/3/14 at 11:54.",,,,,,,,,,,,,,,,,,,,,,,,,316,200511,224,,,11/01/2005 00:00:00,F,84.5,A,3,2005-001-0,TL,EXC,REACTOR TRIP DUE TO MAIN GENERATOR EXCITOR FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200907,230,,,07/26/2009 00:00:00,F,128.9,A,2,,,,MANUALLY TRIPPED DUE TO REACTOR COOLANT PUMP SEAL FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200908,230,,,07/26/2009 00:00:00,F,179.28,A,4,,,,MANUALLY TRIPPED DUE TO REACTOR COOLANT PUMP SEAL FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200411,221,,,11/12/2004 00:00:00,S,150.5,A,1,,AB,PZR,RCS LEAK DUE TO FAULTY PRESSURIZER MANWAY GASKET.,,,,,,,,,,,,,,,,,,,,,,,,,316,199701,253,,,01/01/1997 00:00:00,F,0,A,5,,JK,FC,POWER REDUCTION TO FACILITATE MAIN FEEDPUMP CONTROL REPAIRS FOLLOWING A CONTROLLER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,316,199703,256,,,03/11/1997 00:00:00,F,162.5,A,3,31697001,SJ,SJ,"A REACTOR PROTECTION ACTUATION WAS RECEIVED AS A RESULT OF A STEAM FLOW/FEED FLOW MISMATCH, COINCIDENT WITH LOW STEAM GENERATOR LEVEL IN THE #1 STEAM GENERATOR. A CONTROLLER FAILURE CAUSED THE FEEDWATER REGULATING VALVE TO CLOSE RESULTING IN THE TRIP",,,,,,,,,,,,,,,,,,,,,,,,,316,200108,337,,,08/30/2001 00:00:00,F,34.4,A,1,31601003,BI,KE,SHUTDOWN DUE TO DEGRADED ESW PERFORMANCE THAT AFFECTED BOTH EMERGENCY DIESEL GENERATORS AND OTHER COMPONENTS SERVICED BY ESW SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,316,200109,337,,,08/30/2001 00:00:00,F,720,A,4,31601003,BI,KE,SHUTDOWN DUE TO DEGRADED ESW PERFORMANCE THAT AFFECTED BOTH EMERGENCY DIESEL GENERATORS AND OTHER COMPONENTS SERVICED BY ESW SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,316,200110,337,,,08/30/2001 00:00:00,F,216.1,A,4,31601003,BI,KE,SHUTDOWN DUE TO DEGRADED ESW PERFORMANCE THAT AFFECTED BOTH EMERGENCY DIESEL GENERATORS AND OTHER COMPONENTS SERVICED BY ESW SYTSTME. THE OUTAGE CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,316,200202,341,,,02/28/2002 00:00:00,F,0.8,A,9,,,,FORCED EXTENSION OF REFUELING OUTAGE TO ADJUST SG STOP VALVE. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,316,200203,341,,,02/28/2002 00:00:00,F,9.3,A,4,,,,DOWN TO MAKE ADJUSTMENTS TO SG STOP VALVE 2-MRV-220.,,,,,,,,,,,,,,,,,,,,,,,,,316,200205,0205,,,05/12/2002 00:00:00,F,66.3,A,3,,SJ,JX,TURBINE/REACTOR TRIP FROM 100% DUE TO  FAILURE OF A POWER SUPPLY IN THE CHANNEL 1 CONTROL GROUP. THE POWER SUPPLY  WAS REPLACED AND THE UNIT WAS RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200205,0206,,,05/25/2002 00:00:00,F,148.1,A,2,,SB,ISV,UNIT WAS SHUTDOWN DUE TO A TURBINE STOP VALVE BODY STEAM LEAK. THE UNIT REMAINED SHUTDOWN THROUGH THE END OF THE MONTH.,,,,,,,,,,,,,,,,,,,,,,,,,316,200206,0206,,,05/25/2002 00:00:00,F,29.5,A,4,,SB,ISV,UNIT WAS SHUTDOWN DUE TO TURBINE STOP VALVE BODY STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,316,200207,208,,,07/27/2002 00:00:00,F,96.2,A,2,,NN,V,UNIT 2 WAS SHUTDOWN AFTER THE #23 CW PUMP DISCHARGE VALVE 2-WMO-23 FAILED CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,316,200208,0208,,,07/27/2002 00:00:00,F,61.6,A,4,,NN,V,CONTINUATION OF UNIT 2 SHUTDOWN TO REPLACE #23 CIRCULATING WATER PUMP DISCHARGE VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200301,209,,,01/26/2003 00:00:00,F,89.7,A,1,31603001,EK,65,THE UNIT WAS SHUTDOWN IN ACCORDANCE WITH TECHNICAL SPECIFICATIONS WHEN THE CD EDG COULD NOT BE RETURNED TO SERVICE WITHIN THE ALLOWED OUTAGE TIME FOLLOWING SCHEDULED MAINTENANCE DUE TO FAILURE OF THE ELECTRONIC GOVERNOR.,,,,,,,,,,,,,,,,,,,,,,,,,316,200302,210,,,02/05/2003 00:00:00,F,213.2,A,3,31603002,SJ,JX,UNIT 2 TURBINE/REACTOR TRIP FROM 100% DUE TO A DUAL FAILURE OF THE 24 VDC POWER SUPPLIES IN CONTROL GROUP 3. CAUSE IS UNDER INVESTIGATION.,,,,,,,,,,,,,,,,,,,,,,,,,316,200308,214,,,08/13/2003 00:00:00,F,389.1,A,1,,,,UNIT MANUALLY SHUT DOWN DUE TO A STEAM LEAK FOUND ON FEEDWATER CHECK VALVE 2-FW-118-2.,,,,,,,,,,,,,,,,,,,,,,,,,316,200302,211,,,02/14/2003 00:00:00,F,8,A,1,,,,THE UNIT 2 TURBINE WAS MANUALLY TRIPPED DUE TO A  HIGH-HIGH LEVEL IN THE MOISTURE SEPARATOR DRAIN TANK (MSDT). THE MSDT ALTERNATE LEVEL CONTROL VALVE WAS REPAIRED AND THE GENERATOR WAS SYNCHRONIZD TO THE GRID.,,,,,,,,,,,,,,,,,,,,,,,,,316,201204,233,,04/30/2012 23:28:00,04/30/2012 00:00:00,F,0.53,A,3,,,,U2F12A Forced Outage began (due to Generator Protection Turbine Trip) on 4/30/12 @ 2328 hours. Rx Critical: 5/2/12 @ 03:29. Generator Synch: 5/2/12 @ 11:48.,,,,,,,,,,,,,,,,,,,,,,,,,316,201205,233,,04/30/2012 23:28:00,04/30/2012 00:00:00,F,35.8,A,4,,,,U2F12A Forced Outage began (due to Generator Protection Turbine Trip) on 4/30/12 @ 2328 hours. Rx Critical: 5/2/12 @ 03:29. Generator Synch: 5/2/12 @ 11:48.,,,,,,,,,,,,,,,,,,,,,,,,,316,201307,234,,07/28/2013 10