:18:00,07/28/2013 00:00:00,F,58.02,A,2,,,,U2F13A Rx/Gen trip on 7/28/2013 @ 1018 due to an incorrect controller setpoint on the Condensate Heater Bypass Control Valve.  Rx taken critical on 7/30/2013 @ 0914 and Generator synch occurred on 7/30/2013 @ 2019.,,,,,,,,,,,,,,,,,,,,,,,,,316,201411,237,,11/01/2014 02:48:00,11/01/2014 00:00:00,F,255.25,A,2,,,,"Unplanned Rx/Turbine trip occurred on 11/1/14 at 02:48 due to degraded forebay conditions.  Rx was taken critical on 11/10/14 at 19:07, and the generator was synchronized to the grid on 11/11/14 at 17:03.",,,,,,,,,,,,,,,,,,,,,,,,,317,201601,16-001,,01/25/2016 03:13:00,01/25/2016 00:00:00,F,22.22,A,2,,,,The reactor was manually tripped due to a condenser leak.,,,,,,,,,,,,,,,,,,,,,,,,,317,200612,06-004,,,12/18/2006 00:00:00,F,83.75,A,1,,,,REACTOR SHUTDOWN DUE TO 11 CONTAINMENT AIR COOLER FAN MOTOR FAILURE.  ALL THREE PHASES OF THE MOTOR WERE GROUNDED.,,,,,,,,,,,,,,,,,,,,,,,,,317,200612,06-003,,,12/12/2006 00:00:00,F,88.3,A,2,,,,MANUAL REACTOR SCRAM DUE TO A RCS PRESSURE TRANSIENT.  A BROKEN WIRE IN THE FIELD ON A CONTROL VALVE CAUSED THE POSITION FEEDBACK TO BE INACCURATE AND INITIATE A VALVE CLOSING CAUSING THE PRESSURE TRANSIENT.,,,,,,,,,,,,,,,,,,,,,,,,,317,200701,07-001,,,01/31/2007 00:00:00,F,15.5,A,1,,,,UNIT REMOVED FROM GRID TO REPAIR A STEAM LEAK ON THE HIGH PRESSURE TURBINE EXHAUST LINE. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,317,200702,07-001,,,01/31/2007 00:00:00,F,11.52,A,4,,,,UNIT REMOVED FROM GRID TO REPAIR A STEAM LEAK ON THE HIGH PRESSURE TURBINE EXHAUST LINE. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,317,200803,08-002,,,03/29/2008 00:00:00,F,36.78,A,1,,,,"UNIT REMOVED FROM THE GRID TO PERFORM REPAIRS TO A STEAM GENERATOR LEVEL SENSING LINE VALVE, DUE TO A STEAM LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,317,200907,001,,,07/16/2009 00:00:00,F,98.65,A,1,,,,SHUTDOWN TO REPLACE 11 CONTAINMENT AIR COOLER FAN MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,317,201002,10-001,,,02/18/2010 00:00:00,F,84.6,A,3,,,,AUTOMATIC SCRAM FROM 100% POWER DUE TO A LOSS OF 12B REACTOR COOLANT PUMP (RCP) WHICH RESULTED IN A RCS LOW FLOW RPS TRIP SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,317,201005,10-004,,,05/12/2010 00:00:00,F,158.6,A,3,,,,UNIT ONE TRIPPED DUE TO A GENERATOR LOAD REJECT DURING RESTORATION FROM OUTPUT BREAKER MODIFICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,317,200503,05-001,,,03/01/2005 00:00:00,F,33.6,A,2,,,, MANUAL SCRAM DUE TO TURBINE VIBRATION WHILE SHUTTING DOWN TO REPAIR A STEAM LEAK ON THE 11 MOISTURE SEPARATOR REHEAT (MSR) DRAIN TANK VENT LINE.,,,,,,,,,,,,,,,,,,,,,,,,,317,200009,00-004,,,09/10/2000 00:00:00,F,39,A,3,,,,TRIPPED DUE TO A SPURIOUS SIGNAL FROM CHANNEL A OF THE ENGINEERED SAFETY FEATURES ACTUATION SYSTEM STEAM GENERATOR ISOLATION SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,317,200001,00-001,,,01/14/2000 00:00:00,F,37.8,A,3,31700001,,,AUTOMATIC TRIP OCCURRED DUE TO A FAILURE OF 11 CEDM MOTOR GENERATOR LOCAL VOLTAGE ADJUST HANDSWITCH AS DESCRIBED IN LER-00-001.,,,,,,,,,,,,,,,,,,,,,,,,,317,199702,97-001,,,02/15/1997 00:00:00,F,30.1,A,9,,AB,RTV,AN INCREASE IN THE AMOUNT OF REACTOR COOLANT LEAKAGE WAS NOTED. REACTOR POWER WAS REDUCED AND THE UNIT WAS REMOVED FROM THE GRID.  THE LEAKAGE WAS FROM A ROOT ISOLATION VALVE PACKING GLAND.,,,,,,,,,,,,,,,,,,,,,,,,,317,199705,97-002,,,05/29/1997 00:00:00,F,53.7,A,1,31797003,AB,PSF,A REACTOR COOLANT SYSTEM LEAK WAS INDICATED.  THE LEAK WAS FROM A PRESSURIZER INSTRUMENT LINE COMPRESSION FITTING. THE LEAK WAS ISOLATED AND THE REACTOR WAS SHUTDOWN TO HOT STANDBY TO CONDUCT REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,317,199706,97-002,,,05/29/1997 00:00:00,F,29.6,A,4,31797003,AB,PSF,THE UNIT WAS SHUTDOWN IN MODE 3 DUE TO A REACTOR COOLANT SYSTEM LEAK. (PRESSURIZER INSTRUMENT LINE COMPRESSION FITTING).,,,,,,,,,,,,,,,,,,,,,,,,,317,199910,99-04,,,10/16/1999 00:00:00,F,14.6,A,1,,,,"REMOVED FROM GRID TO REPAIR AN OIL LEAK ON THE ""A"" PHASE BUSHING OF TRANSFORMER U-25000-11.",,,,,,,,,,,,,,,,,,,,,,,,,317,199910,99-05,,,10/21/1999 00:00:00,F,33,A,1,,,,"TAKEN OFF GRID AGAIN TO REPAIR AN OIL LEAK ON THE ""A"" PHASE BUSHING OF TRANSFORMER U-25000-11.",,,,,,,,,,,,,,,,,,,,,,,,,317,200207,02-003,,,07/06/2002 00:00:00,F,9.4,A,1,,,,REMOVED FROM GRID TO REPLACE MAIN TURBINE CONTROL VALVE CONTROL CARD.,,,,,,,,,,,,,,,,,,,,,,,,,317,200207,02-004,,,07/24/2002 00:00:00,F,105.8,A,2,,,,UNIT MANUALLY TRIPPED DUE TO A HIGH THRUST BEARING TEMPERATURE ON 11A REACTOR COOLANT PUMP (RCP). INVESTIGATION IDENTIFIED AN OIL LEAK AT A WELDED JOINT IN THE OIL SUPPLY LINE TO THE BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,317,200405,04-003,,,05/09/2004 00:00:00,S,8.8,A,1,,,,THE UNIT WAS REMOVED FROM THE GRID DUE TO HIGH VIBRATION ON THE MAIN TURBINE.  MAIN TURBINE WAS TRIPPED AND PLACED ON THE JACKING GEAR THEN PARALLELED TO THE GRID LATER THAT DAY.,,,,,,,,,,,,,,,,,,,,,,,,,317,201207,3,,07/17/2012 21:50:00,07/17/2012 00:00:00,F,9.78,A,1,,,,Unit operating at 10% power to reduce radiation levels for leak isolation on 07/17/2012. Turbine was tripped due to high bearing vibrations at 2150. Reactor remained critical. The leak was isolated.  Unit paralleled to the grid on 07/18/2012 at 0737.,,,,,,,,,,,,,,,,,,,,,,,,,317,201207,4,,07/21/2012 16:45:00,07/21/2012 00:00:00,F,75.57,A,1,,,,"Reactor power was lowered and the unit was removed from the grid at 1645 07/21/12 due to leak in containment. Reactor shut down at 1657. Leak repaired on 07/24/2012. Reactor critical at 1209, unit paralleled to the grid at 2019.",,,,,,,,,,,,,,,,,,,,,,,,,317,201208,5,,08/12/2012 19:27:00,08/12/2012 00:00:00,F,116.58,A,1,,,,"At 1234 on 08/12/12, CEA #9 dropped while at 100% power.  CEA could not be restored.  Unit removed from grid at 1927 and reactor tripped at 1956. Following repairs, reactor critical on 08/17/12 at 0227 and unit paralleled at 1602.",,,,,,,,,,,,,,,,,,,,,,,,,317,201405,3,,05/01/2014 10:16:00,05/01/2014 00:00:00,F,49.9,A,3,,,,"Auto scram from 100% 05/01/2014 1016 during RPS testing. Troubleshooting identified intermittent operation of the Matrix Relay Trip Test pushbutton. Start up from mode 3 05/03/2014, critical at 0242, synchronized at 1210. 100% power on 05/04/2014 0900.",,,,,,,,,,,,,,,,,,,,,,,,,318,200601,06-001,,,01/28/2006 00:00:00,F,12.47,A,1,,,,UNIT REMOVED FROM GRID  DUE TO HIGH STEAM GENERATOR SODIUM CONCENTRATIONS AND CONDUCTIVITY.  A WATERBOX TUBE LEAK WAS REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,318,201002,10-001,,,02/18/2010 00:00:00,F,231.9,A,3,,,,AUTOMATIC REACTOR SCRAM DUE TO AN RCS LOW FLOW RPS TRIP SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,318,201106,002,,06/21/2011 05:15:00,06/21/2011 00:00:00,F,44.32,A,1,,,,POWER WAS REDUCED FOR VOLTAGE REGULATOR REPAIRS. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,318,199808,98-001,,,07/23/1998 00:00:00,F,168.2,A,4,,,,"MANUAL TRIP DUE TO A STEAM LEAK FORM A 2"" VENT LINE ON 22 MOISTURE  SEPARATOR REHEATER. REPAIRS WERE MADE AND INSPECTIONS WERE MADE OF SIMILAR PIPING.  CHANGES TO THE FLOW ACCELERATED CORRISION DETECTION PROGRAM ARE BEING MADE TO INCLUDE INSPECTION OF",,,,,,,,,,,,,,,,,,,,,,,,,318,199807,98-001,,,07/23/1998 00:00:00,F,197.6,A,2,,,,"THE UNIT WAS MANUALLY TRIPPED FROM 100% DUE TO A STEAM LEAK FROM A 2"" VENT LINE ON 22 MOISTURE SEPARATOR REHEATER.",,,,,,,,,,,,,,,,,,,,,,,,,318,200002,00-001,,,02/19/2000 00:00:00,S,170,A,1,,,,"SHUTDOWN TO SUPPORT REPAIRS TO PRESSURIZER SAFETY VALVE RV-200. THE VALVE WAS LEAKING BY THE SEAT AND WHILE THE VOLUME OF LEAKAGE WAS WITHIN LIMITS FOR CONTINUED OPERATION, IT WAS DEEMED PRUDENT TO PERFORM THE REPAIRS BEFORE FURTHER DEGRADATION OCCURRED.",,,,,,,,,,,,,,,,,,,,,,,,,318,200106,01-002,,,06/26/2001 00:00:00,F,1,A,1,,,,"WHILE REDUCING POWER TO REMOVE A SG FEED PUMP FROM SERVICE, A TURBINE GOVERNER VALVE FAILED SHUT, CAUSING A PARTIAL LOSS OF LOAD CONDITION. THE UNIT WAS REMOVED FROM SERVICE TO TROUBLESHOOT.",,,,,,,,,,,,,,,,,,,,,,,,,318,200110,01-003,,,10/25/2001 00:00:00,F,54.4,A,1,,,,SHUTODWN DUE TO A COMPONENT COOLING WATER LEAK AT 22A REACTOR COOLANT PUMP LUBRICATING OIL HEAT EXCHANGER.,,,,,,,,,,,,,,,,,,,,,,,,,318,200401,04001,,,01/23/2004 00:00:00,F,54.4,A,3,,,,THE UNIT TRIPPED ON LOW STEAM GENERATOR WATER LEVEL CAUSED BY A LOSS OF 22 STEAM GENERATOR FEED PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,318,201305,3,,05/21/2013 05:22:00,05/21/2013 00:00:00,F,51.4,A,2,,,,"A manual reactor scram was initiated from 99.5% power on 05/21/2013 at 0522, due to a loss of a SG Feed Pump. The pump tripped on overspeed after a failure of the turbine-pump coupling. The coupling was replaced.",,,,,,,,,,,,,,,,,,,,,,,,,318,201305,2,,05/08/2013 21:47:00,05/08/2013 00:00:00,F,75.78,A,3,,,,An automatic reactor scram occurred at 2147 on 05/08/2013 due to high pressurizer pressure caused by the turbine generator governor and intercept valves shutting. The most probable cause was a signal generated in the Overspeed Protection Circuitry.,,,,,,,,,,,,,,,,,,,,,,,,,318,201309,004,,09/05/2013 16:51:00,09/05/2013 00:00:00,F,111.28,A,1,,,,"The unit began the month at 99.5% reactor power.On 09/05/2013 at 1016, control element assembly (CEA) #27 dropped to the bottom of the core while performing surveillance test procedure O-29-2.  Reactor power stabilized at 91%. An abnormal operating p",,,,,,,,,,,,,,,,,,,,,,,,,318,201401,1,,01/21/2014 21:25:00,01/21/2014 00:00:00,F,98.48,A,3,,,,On 1/21/2014 at 2125 automatic reactor trip from 99.5% due to loss of 21 13kv service bus. Two air filters from BKR 252-2104 dislodged from blowing snow resulting in a phase to ground fault. Reactor critical 1/25/2014 at 0455 and unit synched at 2354.,,,,,,,,,,,,,,,,,,,,,,,,,318,201512,15-003,,12/01/2015 18:20:00,12/01/2015 00:00:00,F,118.72,A,2,,,,A manual reactor scram was initiated on 12/1/2015 at 1820 due to a trip of 22 Steam Generator Feed Pump.  IR 2594406 is the root cause evaluation in progress to determine the root cause and corrective actions to prevent recurrence going forward.,,,,,,,,,,,,,,,,,,,,,,,,,321,200510,05-003,,,10/29/2005 00:00:00,F,59.5,A,3,,,,REACTOR AUTOMATICALLY TRIPPED DUE TO A FAULT IN THE MAIN TRANSFORMER (FIRE DAMAGE RESULTED).,,,,,,,,,,,,,,,,,,,,,,,,,321,200511,05-003,,,10/29/2005 00:00:00,F,347.62,A,4,,,,REPLACED FIRE-DAMAGED MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,321,200604,06-002,,,04/02/2006 00:00:00,F,7.73,A,1,,,,MAIN TURBINE MANUALLY TRIPPED DUE TO HIGH VIBRATION REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,321,200605,06-004,,,05/02/2006 00:00:00,F,63.73,A,1,,,,MAIN GENERATOR WAS REMOVED FROM GRID TO REPAIR ISOPHASE BUS BUMPERS.,,,,,,,,,,,,,,,,,,,,,,,,,321,200809,08-003,,,09/07/2008 00:00:00,F,20.38,A,1,,,,MAIN TURBINE SHUTDOWN TO REPAIR STATOR COOLING INLET FILTER HAVING HIGH DIFFERENTIAL PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,321,200811,08-004,,,11/22/2008 00:00:00,F,66.2,A,2,,,,UNIT MANUALLY SCRAMMED DUE TO A LOSS OF FEEDWATER WHEN FAILURE OF DC POWER SUPPLY CAUSED SJAE BYPASS AOV TO FAIL CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,321,200501,05-002,,,01/12/2005 00:00:00,F,10.11,A,1,,,,UNIT TAKEN OFFLINE DUE TO HIGH TURBINE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,321,200007,00-003,,,07/10/2000 00:00:00,F,96.3,A,3,,,,"TURBINE STOP VALVE FAST CLOSURE WHEN THE MAIN TURBINE TRIPPED. THE VIBRATION INSTRUMENT ON THE #10 BEARING FAILED, CAUSING A FALSE HIGH VIBRATION SIGNAL TO BE GENERATED.",,,,,,,,,,,,,,,,,,,,,,,,,321,200009,00-004,,,09/29/2000 00:00:00,F,9,A,2,,,,MANUAL SCRAM FOLLOWING LOSS OF FEEDWATER THAT OCCURED WHEN THE OPERATING FEEDPUMP TRIPPED ON LOW SUCTION PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,321,199905,99-002,,,04/29/1999 00:00:00,F,3.8,A,4,,,,"INVESTIGATION INTO THE CAUSE OF THE AUTO VOLTAGE REGULATOR NOT RESPONDING PROPERLY CONT'D. A BLOWN FUSE WAS REPLACED, UNIT WAS SUCCESSFULLY TIED TO GRID.",,,,,,,,,,,,,,,,,,,,,,,,,321,199906,99-005,,,06/23/1999 00:00:00,F,99.9,A,1,,,,"MAIN GENERATOR REMOVED FROM GRID FOR REPAIR OF A STEAM LEAK ""A"" MOISTURE SEPARATOR REHEATER DRAIN PIPING.",,,,,,,,,,,,,,,,,,,,,,,,,321,199704,97-003,,,04/24/1997 00:00:00,F,0,A,5,,HH,HTEXCH,"POWER REDUCTION TO REMOVE ""B"" CONDENSATE PUMP FROM SERVICE FOR REPAIR OF THE MOTOR COOLING COIL. THE MOTOR COOLING COIL WAS REPAIRED AND THE UNIT WAS RETURNED TO RATED THERMAL POWER.",,,,,,,,,,,,,,,,,,,,,,,,,321,199904,99-002,,,04/29/1999 00:00:00,F,46.9,A,9,,,,THE AUTO VOLTAGE REGULATOR WOULD NOT RESPOND PROPERLY WHEN ATTEMPTING TO TIE THE MAIN GENERATOR TO THE GRID. AN INVESTIGATION INTO THE CAUSE OF THE EVENT WAS STILL IN PROGRESS AT THE END OF THE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,321,200103,01-01,,,03/28/2001 00:00:00,F,70.5,A,3,32101003,,,"THE TURBINE TRIPPED DUE TO A MAIN GENERATOR LOAD REJECT THAT RESULTED WHEN A FAULT OCCURRED IN THE ""B"" UNIT AUXILIARY TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,321,200202,02-001,,,02/08/2002 00:00:00,F,117.5,A,2,,,,THE UNIT WAS SHUTDOWN DUE TO ELEVATED LEVELS OF HYDROGEN IN THE MAIN  CONDENSER OFF GAS SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,321,201302,13-001,,02/10/2013 07:00:00,02/10/2013 00:00:00,F,403.98,A,2,,,,"Unit shutdown to repair the main condenser.  Additional projects worked during the outage include: Reactor Coolant System valve packing leak repair, Safety Relief Valve pilot changeout on 4 SRVs, and generator hydrogen cooler leak repair.",,,,,,,,,,,,,,,,,,,,,,,,,321,201310,13-002,,10/21/2013 12:24:00,10/21/2013 00:00:00,F,105.28,A,1,,,,Unit was shutdown to repair Feedwater Long Cycle Cleanup valve leakage.,,,,,,,,,,,,,,,,,,,,,,,,,323,200605,2,,,05/25/2006 00:00:00,F,5.78,A,1,,,,OPERATORS MANUALLY TRIPPED THE TURBINE DUE TO HIGH VIBRATION ON BEARING 7.,,,,,,,,,,,,,,,,,,,,,,,,,323,200612,3,,,12/10/2006 00:00:00,F,43.23,A,1,,,,THE PROBLEM WAS A FAILED RTD.,,,,,,,,,,,,,,,,,,,,,,,,,323,200612,4,,,12/12/2006 00:00:00,F,44.62,A,3,,,,A 12KV ELECTRICAL FAULT ON A CIRCULATING WATER PUMP MOTOR TERMINATION INITIATED A TRIP OF TWO REACTOR COOLANT PUMPS AND THE REACTOR.,,,,,,,,,,,,,,,,,,,,,,,,,323,200808,2,,,08/16/2008 00:00:00,F,360.05,A,3,,,,"A CATOSTROPHIC FAILURE OF ""C"" PHASE OF THE MAIN ELECTRICAL TRANSFORMER BANK RESULTED IN AN AUTOMATIC REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,323,200809,2,,,08/16/2008 00:00:00,F,124.03,A,4,,,,"A CATOSTROPHIC FAILURE OF ""C"" PHASE OF THE MAIN ELECTRICAL TRANSFORMER BANK RESULTED IN AN AUTOMATIC REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,323,200906,1,,,06/30/2009 00:00:00,F,8.37,A,1,,,,THE MAIN GENERATOR BREAKERS WERE OPENED FOLLOWING A POWER RAMP DUE TO THE LOSS OF FORCED COOLING TO THE MAIN TRANSFORMER BANK C-PHASE TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,323,200907,1,,,06/30/2009 00:00:00,F,50.57,A,4,,,,THE MAIN GENERATOR BREAKERS WERE OPENED FOLLOWING A POWER RAMP DUE TO THE LOSS OF FORCED COOLING TO THE MAIN TRANSFORMER BANK C-PHASE TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,323,200908,1,,,08/13/2009 00:00:00,F,226.62,A,1,,,,"UNIT 2 TAKEN OFF LINE DUE TO ALRAMS AND INDICATIONS OF A DEGRADED MAIN ELECTRICAL TRANSFORMER PHASE ""A"" 500KV BUSHING.",,,,,,,,,,,,,,,,,,,,,,,,,323,201103,1,,03/26/2011 14:49:00,03/26/2011 00:00:00,F,111.1,A,2,,,,MANUAL REACTOR TRIP AFTER MFP 2-1 TRIPPED.,,,,,,,,,,,,,,,,,,,,,,,,,323,200009,1,,,09/05/2000 00:00:00,F,233.5,A,1,,,,"FAILURE OF EXTRACTION STEAM BELLOWS INSIDE THE MAIN CONDENSER RESULTED IN SALT WATER LEAKS FROM FAILED CONDENSER TUBES, REQUIRING A SHUTDOWN TO REPLACE FAILED BELLOWS.",,,,,,,,,,,,,,,,,,,,,,,,,323,200012,2,,,12/09/2000 00:00:00,S,37.5,A,1,,,,"THE UNIT WAS SHUTDOWN TO MODE 2 IN ORDER TO PERFORM A PLANNED REPAIR OF A HYDROGEN LEAK IN THE MAIN GENERATOR, AND CLEAN MARINE GROWTH AND DEBRIS FROM THE CONDENSER AND CIRCULATING WATER TUNNELS.",,,,,,,,,,,,,,,,,,,,,,,,,323,199703,1,,,03/29/1997 00:00:00,F,61,A,3,32397002,JK,SCV,THE REACTOR TRIPPED ON 2-OUT-OF-3 COINCIDENT SG 2.2 LOW-LOW LEVEL DUE TO LOSS OF SPEED CONTROL ON MFW PUMP 2-2.,,,,,,,,,,,,,,,,,,,,,,,,,323,199704,1,,,03/29/1997 00:00:00,F,88.3,A,4,32397002,JK,SCV,MAIN FEEDWATER PUMP FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,323,199707,3,,,07/02/1997 00:00:00,F,69.1,A,2,32397003,,,BOTH MFWPS TRIPPED DUE TO UNKNOWN CAUSE.  INVESTIGATIONS IDENTIFIED THAT SIGNIFICANT CONTRIBUTORS TO THIS EVENT MAY HAVE BEEN THE FAILURE OF A POSITION CONTROL MODULE OF A CONDENSATE SYSTEM TEMPERATURE CONTROL VALVE AND CONDENSATE SYSTEM CONTROL SETTINGS,,,,,,,,,,,,,,,,,,,,,,,,,323,200202,1,,,02/09/2002 00:00:00,F,37,A,2,32302002,,,MANUAL SCRAM DUE TO LOSS OF FEEDWATER TO SG 2-4.,,,,,,,,,,,,,,,,,,,,,,,,,323,200211,2,,,11/08/2002 00:00:00,F,59.1,A,1,,,,"A HIGH PRESSURE DIFFERENTIAL  ACROSS THE INTAKE SCREENS, DUE TO HIGH SWELLS AND HEAVY KELP LOADING, CAUSED OPERATORS TO SHUT DOWN CIRCULATING WATER PUMPS,  MANUALLY TRIP THE TURBINE, AND SHUT DOWN REACTOR.",,,,,,,,,,,,,,,,,,,,,,,,,323,200303,2,,,03/28/2003 00:00:00,F,32.5,A,1,,,,NUCLEAR INSTRUMENTATION (NI-42) (POWER RANGE) FAILED.THIS MAINTENANCE COULD NOT BE PERFORMED IN MODES 1 OR 2.,,,,,,,,,,,,,,,,,,,,,,,,,323,201210,2,,10/11/2012 12:08:00,10/11/2012 00:00:00,F,106.23,A,3,,,,Electrical arc near the plant transformers resulted in an automatic shutdown.  Preliminary investigation suggests that the arc was caused by recent rain in the area coming into contact with material that may have built up on a bushing.,,,,,,,,,,,,,,,,,,,,,,,,,323,201307,2,,07/10/2013 09:50:00,07/10/2013 00:00:00,F,87.87,A,3,,,,Reactor tripped from an electrical flashover of the main bank transformer. Disturbance occurred during routine hot washing of an insulator.,,,,,,,,,,,,,,,,,,,,,,,,,323,201402,1,,02/02/2014 11:29:00,02/02/2014 00:00:00,F,136.13,A,3,,,,Unit 2 experienced a unit trip and reactor trip as a result of a failed lightning arrestor flashover on the B phase of 500kV on 2/2/2014.,,,,,,,,,,,,,,,,,,,,,,,,,323,201408,1,,08/14/2014 23:30:00,08/14/2014 00:00:00,F,90.07,A,1,,,,"Shut down because two EDGs were inoperable. During planned maintenance, a cracked fuel line bolt was discovered. An additional cracked bolt was found on another EDG. During restoration, a fuel oil leak was discovered that required a unit shutdown.",,,,,,,,,,,,,,,,,,,,,,,,,324,200504,B218F1,,,04/09/2005 00:00:00,F,84.07,A,3,,,,CONDENSATE/FEEDWATER TRANSIENT CAUSED A SCRAM ON LOW WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,324,200611,B217F3,,,11/01/2006 00:00:00,F,413.55,A,2,,,,FAILURE OF THE UNIT 2 SAT NON-SEGREGATED BUS RESULTED IN THE LOSS OF OFFSITE POWER AND A UNIT 2 SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,324,200803,B218F3,,,03/04/2008 00:00:00,F,42.83,A,1,,,,TURBINE GENERATOR TAKEN OFF LINE TO REPAIR A STEAM LEAK ON THE 5A FW HEATER DRAIN LINE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200811,B218F3,,,11/09/2008 00:00:00,F,183.97,A,2,,,,"UNIT 2 SCRAM DUE TO OPEN SRV ""H"" AND RISING SUPPRESSION POOL TEMPERATURE.",,,,,,,,,,,,,,,,,,,,,,,,,324,201001,B219M1,,,01/10/2010 00:00:00,F,7.52,A,1,,,,TURBINE TAKEN OFFLINE DUE TO ECH LEAK. REFERENCE NCR 374489,,,,,,,,,,,,,,,,,,,,,,,,,324,201002,B219M2,,,02/23/2010 00:00:00,S,112.38,A,1,,,,PLANNED MAINTENANCE OUTAGE TO REPAIR DRYWELL LEAKAGE AND TROUBLESHOOT FWH LOSSES.,,,,,,,,,,,,,,,,,,,,,,,,,324,200407,2,,,07/29/2004 00:00:00,F,56.7,A,2,32404002,,,UNIT NO. 2 WAS SHUTDOWN AS REQUIRED BY TECH SPEC DUE TO ONE OF TEN SUPPRESSION CHAMBER-TO-DRYWELL VACUUM BREAKERS BEING OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,324,200408,2,,,07/29/2004 00:00:00,F,26.4,A,4,32404002,,,SHUTDOWN DUE TO ONE OF TEN SUPPRESSION CHAMBER-TO-DRYWELL VACUUM BREAKERS BEING OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,324,200009,1,,,09/22/2000 00:00:00,F,168,A,3,,,,"UNIT NO. 2 WAS SHUT DOWN ON 09/22/00, DUE TO A FIRE ON 2B MAIN TRANSFORMER. THE 2B MAIN TRANSFORMER WAS REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,324,199806,1,,,06/17/1998 00:00:00,F,101.1,A,2,,,,UNIT NO. 2 WAS SHUT DOWN TO REPLACE DRYWELL COOLING FAN MOTORS.,,,,,,,,,,,,,,,,,,,,,,,,,324,199705,97-006,,,05/09/1997 00:00:00,F,0,A,5,,HJ,HTEXCH,POWER REDUCTION TO REPAIR STEAM LEAK ON THE EAST MSR 2ND STAGE DRAIN TANK MANWAY.,,,,,,,,,,,,,,,,,,,,,,,,,324,199706,97-009,,,06/20/1997 00:00:00,F,0,A,5,,AB,PIPEXX,POWER REDUCTION DUE TO FIRE PROTECTION HEADER OPERABILITY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,324,199903,1,,,03/29/1999 00:00:00,F,63,A,3,,,,"MAIN GENERATOR BEARING 9 INDICATED A>10 MIL VIBRATION FOR MORE THAN 3 SECONDS, CAUSING AUTOMATIC TURBINE TRIP THAT INITIATED AUTOMATIC REACTOR SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,324,200204,1,,,04/19/2002 00:00:00,S,150.5,A,2,,,,"UNIT 2 WAS SHUTDOWN DURING THE MONTH OF APRIL, TO REPLACE TWO LEAKING FUEL BUNDLES.",,,,,,,,,,,,,,,,,,,,,,,,,324,200304,2,,,04/04/2003 00:00:00,F,32.9,A,3,,,,"PRIOR TO SYNCHRONIZING TO THE GRID AFTER THE REFUELING OUTAGE, UNIT NO. 2 RECEIVED AN UNPLANNED AUTOMATIC SCRAM DUE TO PROBLEMS WITH THE ELECTRO HYDRAULIC  CONTROL SYSTEM. CORRECTIVE ACTIONS ARE DOCUMENTED IN AR 89687.",,,,,,,,,,,,,,,,,,,,,,,,,324,200311,3,,,11/04/2003 00:00:00,F,96.3,A,3,32403004,,,UNIT 2 TRIPPED DUE TO LOSS OF MAIN GENERATOR EXCITATION. THE EXCITER COLLECTOR RING AND BRUSHES FAILED DUE TO A LOOSE COLLECTOR RING ASSEMBLY. COLLECTOR RING AND BRUSH ASSEMBLIES WERE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,324,201211,B220M3,,11/22/2012 23:43:00,11/22/2012 00:00:00,F,44.8,A,1,,,,Removed generator from service to repair the no-load disconnect switch.,,,,,,,,,,,,,,,,,,,,,,,,,324,201211,B220M3,,11/24/2012 22:20:00,11/24/2012 00:00:00,F,34.58,A,1,,,,Generator removed from service due to failure of valve 2-MD-V14 resulting in internal flooding.,,,,,,,,,,,,,,,,,,,,,,,,,324,201312,B221M2,,12/28/2013 03:04:00,12/28/2013 00:00:00,F,38.3,A,1,,,,Generator removed from the grid to implement repairs of 2A phase No-Load Disconnect.  Reactor remained critical at 20% power.,,,,,,,,,,,,,,,,,,,,,,,,,324,201402,B221M2,,02/07/2014 02:42:00,02/07/2014 00:00:00,S,45.25,A,1,,,,Generator removed from service to repair extraction steam line to HDDT.,,,,,,,,,,,,,,,,,,,,,,,,,325,201602,B120F1,,02/07/2016 13:12:00,02/07/2016 00:00:00,F,176.95,A,2,,,,"Manual reactor scram due to catastrophic failure of 1B SAT Bus Breaker, which caused a dual-recirculation pump trip.  B120F1",,,,,,,,,,,,,,,,,,,,,,,,,325,200507,B115F2,,,07/13/2005 00:00:00,F,170.95,A,3,,,,UNIT 1 DUE TO A FAILED NO-LOAD DISCONNECT SWITCH ON THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,325,200608,B116F1,,,08/11/2006 00:00:00,F,312.17,A,1,,,,SHUTDOWN TO MAKE REPAIRS TO THE MAIN GENERATOR STATOR COOLING SYSTEM TO MITIGATE ANY POSSIBLE DAMAGE TO THE GENERATOR,,,,,,,,,,,,,,,,,,,,,,,,,325,200709,B116F3,,,09/08/2007 00:00:00,S,347.72,A,1,,,,UNIT 1 SHUTDOWN TO INSPECT SERVICE WATER PIPING DUE TO FME FROM RUBBER SEAT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200811,B117M1,,,11/19/2008 00:00:00,S,156.4,A,1,,,,PLANNED UNIT 1 SHUTDOWN TO REPAIR THE 1A REACTOR RECIRC PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,325,200811,B117F1,,,11/26/2008 00:00:00,F,74.95,A,3,,,,UNIT 1 SCRAM AT STARTUP FROM MAINTENANCE OUTAGE DUE TO EHC MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,325,201005,B118F1,,,05/05/2010 00:00:00,F,85.5,A,3,,,,UNIT RECEIVED AN AUTOMATIC SCRAM AND TURBINE TRIP WHEN THE 1B REACTOR FEED PUMP TRIPPED AND THE RECIRCULATION PUMPS FAILED TO RUNBACK AS DESIGNED.,,,,,,,,,,,,,,,,,,,,,,,,,325,200408,2,,,08/14/2004 00:00:00,F,97.2,A,2,32404002,,,SHUTDOWN DUE TO A LOSS OF OFFSITE POWER DURING HURRICANE CHARLEY.,,,,,,,,,,,,,,,,,,,,,,,,,325,199911,1,,,11/05/1999 00:00:00,F,43,A,2,,,,SHUTDOWN DUE TO A TRIP OF THE 1B REACTOR FEED PUMP DURING AN OVERSPEED TRIP TEST OF THE REACTOR FEED PUMP TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,325,199702,97-007,,,02/14/1997 00:00:00,S,0,A,5,,HH,PIPEXX,POWER REDUCTION TO REPAIR CRACK IN 48 FWH DRAIN LINE TO THE D/A TANK.,,,,,,,,,,,,,,,,,,,,,,,,,325,199704,97-013,,,04/21/1997 00:00:00,F,0,A,5,,RC,FUELXX,POWER REDUCTION DUE TO FUEL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,325,199706,97-016,,,06/20/1997 00:00:00,F,0,A,5,,AB,PIPEXX,POWER REDUCTION DUE TO FIRE PROTECTION HEADER OPERABILITY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,325,199711,1,,,11/06/1997 00:00:00,F,201.9,A,2,,,,UNIT SHUTDOWN 11/14/97 TO 11/14/97 TO REPLACE FAILED FUEL BUNDLES.,,,,,,,,,,,,,,,,,,,,,,,,,325,199805,1,,,05/26/1998 00:00:00,F,32.9,A,9,,,,THE UNIT HAD TO BE SHUT DOWN TO CORRECT A PROBLEM WITH 1-MS-BPV-3.,,,,,,,,,,,,,,,,,,,,,,,,,325,200209,2,,,09/21/2002 00:00:00,S,186.1,A,2,,,,UNIT  1 WAS SHUTDOWN TO REPLACE LEAKING FUEL BUNDLES.,,,,,,,,,,,,,,,,,,,,,,,,,325,200209,3,,,09/30/2002 00:00:00,F,0.6,A,1,,,,UNIT 1 TURBINE/GENERATOR WAS TAKEN OFF-LINE (WHILE THE REACTOR REMAINED CRITICAL) TO REPAIR A STEAM LEAK IN THE MAIN STEAM SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,325,200210,3,,,09/30/2002 00:00:00,F,1.8,A,4,,,,UNIT 1 TURBINE/GENERATOR  WAS TAKEN OFF-LINE (WHILE THE REACTOR REMAINED CRITICAL) TO REPAIR A STEAM LEAK IN THE MAIN STEAM SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,325,200301,1,,,01/12/2003 00:00:00,F,38,A,3,,,,UNIT 1 AUTOMATICALLY TRIPPED DUE TO A TRIP OF THE 1B REACTOR FEED PUMP FROM LOW OIL PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200307,2,,,07/01/2003 00:00:00,F,68.8,A,2,,,,UNIT 1 WAS SHUTDOWN TO PERFORM A REPAIR ON A REACTOR COOLANT SYSTEM VALVE PACKING LEAK IN THE DRYWELL.,,,,,,,,,,,,,,,,,,,,,,,,,325,201202,B120F2,,02/22/2012 23:18:00,02/22/2012 00:00:00,F,168.7,A,2,,,,Unit 1 shutdown on 02/22/2012 due to loss of all CW intake pumps on high dp when common C bus was lost.  Unit 1 stayed down until the B119R1 refuel outage started on 03/02/2012 at 19:00.,,,,,,,,,,,,,,,,,,,,,,,,,325,201203,B120F2,,02/22/2012 23:18:00,02/22/2012 00:00:00,F,43,A,4,,,,Unit 1 shutdown on 02/22/2012 due to loss of all CW intake pumps on high dp when common C bus was lost.  Unit 1 stayed down until the B119R1 refuel outage started on 03/02/2012 at 19:00.,,,,,,,,,,,,,,,,,,,,,,,,,325,201209,B119M1,,09/16/2012 06:56:00,09/16/2012 00:00:00,F,301.4,A,1,,,,Unit 1 shutdown due to degrading seal on the 1B Reactor Recirc pump.,,,,,,,,,,,,,,,,,,,,,,,,,327,201512,1,,12/26/2015 10:14:00,12/26/2015 00:00:00,S,133.77,A,1,,,,UF113 Shutdown for repairs on Main Generator Cooling System.,,,,,,,,,,,,,,,,,,,,,,,,,327,201602,U114,,02/16/2016 22:27:00,02/16/2016 00:00:00,F,16.17,A,1,,,,U114 Air Side Generator Seal Oil Leak,,,,,,,,,,,,,,,,,,,,,,,,,327,201601,1,,12/26/2015 10:14:00,12/26/2015 00:00:00,S,744,A,4,,,,UF113 Shutdown for repairs on Main Generator Cooling System.,,,,,,,,,,,,,,,,,,,,,,,,,327,201602,1,,12/26/2015 10:14:00,12/26/2015 00:00:00,S,376.47,A,4,,,,UF113 Shutdown for repairs on Main Generator Cooling System.,,,,,,,,,,,,,,,,,,,,,,,,,327,201511,1,,11/23/2015 08:44:00,11/23/2015 00:00:00,F,41.33,A,2,,,,Manual Reactor Trip MSIV Drifting Open,,,,,,,,,,,,,,,,,,,,,,,,,327,200903,1,,,03/26/2009 00:00:00,F,67.13,A,3,,,,THE REACTOR TRIPPED FOLLOWING A FAULT ON A COMMON SERVICE STATION TRANSFORMER FAULT WHICH CAUSED A LOSS OF TWO RCPS.,,,,,,,,,,,,,,,,,,,,,,,,,327,200905,4,,,05/06/2009 00:00:00,F,50.07,A,2,,,,REACTOR WAS MANUAL TRIPPED DUE TO #1 MAIN FEEDWATER REGULATINF VLV FAILED CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,327,200905,3,,,05/12/2009 00:00:00,F,18.36,A,1,,,,TURBINE TRIPPED DUE TO MAIN TRANSFORMER DIFFERENTIAL RELAY LOCKED IN - ELECTRICAL PROBLEM.  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,327,200905,2,,,04/28/2009 00:00:00,F,14.5,A,4,,,,UNIT 1 MANUAL TRIP DUE TO DECREASING FEEDWATER FLOW AND LOWERING STEAM GENERATOR LEVELS AS A RESULT OF C1 MSR RELIEF VALVE OPENING.,,,,,,,,,,,,,,,,,,,,,,,,,327,200904,2,,,04/28/2009 00:00:00,F,50.02,A,2,,,,MANUAL TRIP DUE TO DECREASING FEEDWATER FLOW AND LOWERING STEAM GENERATOR LEVELS AS A RESULT OF C1 MSR RELIEF VALVE OPENING.,,,,,,,,,,,,,,,,,,,,,,,,,327,201011,2,,,11/16/2010 00:00:00,F,27.62,A,2,,,,UNIT 1 MANUAL TRIP DUE TO DECREASING FEEDWATER FLOW AND LOWERING STEAM GENERATOR LEVELS AS A RESULT OF C1 MSR RELIEF VALVE OPENING.,,,,,,,,,,,,,,,,,,,,,,,,,327,201012,3,,,12/20/2010 00:00:00,F,113.37,A,2,,,,UNIT 1 MANUAL TRIP DUE TO A CONFIRMED FIRE AT THE 'A' PHASE GENERATOR BUSHING ON THE LEAD BOX,,,,,,,,,,,,,,,,,,,,,,,,,327,201106,1,,06/26/2011 16:15:00,06/26/2011 00:00:00,F,37.55,A,3,,,,AUTO TRIP-EHC MALFUNCTION RESULTING IN TURBINE THROTTLE CONTROL VALVES DRIFTING CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,327,201107,S,,07/20/2011 21:29:00,07/20/2011 00:00:00,F,32.32,A,3,,,,AUTOMATIC REACTOR TRIP WHEN THE TURBINE TRIPPED AFTER A LOAD REJECTION DURING TESTING ACTIVITIES ASSOCIATED WITH THE PREFERRED VITAL INVERTER.,,,,,,,,,,,,,,,,,,,,,,,,,327,201108,3,,08/18/2011 22:50:00,08/18/2011 00:00:00,F,52.08,A,3,,,,AUTOMATIC REACTOR TRIP WHEN RCP 1&3 SENSED LOW VOLTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,327,200504,1,,,04/09/2005 00:00:00,F,101.53,A,3,,,,THE REACTOR TRIP WAS A RESULT OF THE LOSS OF THE MAIN TURBINE AUTO STOP OIL PRESSURE. THE SEAL GASKET ON THE TURBINE PROTECTIVE TRIP BLOCK FAILED. THE SEAL GASKET WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,327,200009,4,,,09/25/2000 00:00:00,F,133.4,A,3,,,,"AUTOMATIC REACTOR TRIP, ROOT CAUSE OF THE EVENT: LOWER MOTOR BEARING FAILURE ON THE 1A MFP MAIN OIL PUMP, RESULTING IN THE MOTOR TRIPING ON THERMAL OVERLOADS AND LESS THAN OPTIMAL ADJUSTMENT OF THE 1B MFP TURBINE GOVERNER.",,,,,,,,,,,,,,,,,,,,,,,,,327,200010,4,,,09/25/2000 00:00:00,F,112.9,A,4,,,,CONTINUATION OF THE FORCED OUTAGE AS A RESULT OF THE AUTOMATIC SCRAM ON 09/25/00. RETURNED TO SERVICE ON10/05/00.,,,,,,,,,,,,,,,,,,,,,,,,,327,199811,4,,,11/09/1998 00:00:00,F,41.2,A,3,32798003,EF,INVT,FAILURE OF VITAL INVERTER RESULTING FROM A DEGRADED COMPONENT IN THE INVERTER BRIDGE CIRCUIT. THE INVERTER BRIDGE WAS REPLACED AND THE VITAL INVERTER WAS RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,327,199708,4,,,08/01/1997 00:00:00,F,33.3,A,2,32797012,LF,VLV,REACTOR WAS MANUALLY TRIPPED BY OPERATORS.  DURING IMPLEMENTATION OF A MODIFICATION TO THE CONTROL AND SERVICE AIR SYSTEM THE CONTROL AIR HEADER PRESSURE DROPPED AFTER MODIFICATIONS PERSONNEL CUT INTO A SIX-INCH CONTROL AIR HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,327,199805,1,,,05/19/1998 00:00:00,F,46.2,A,3,32798001,EA,BKR,REACTOR AUTOMATICALLY TRIPPED AS THE RESULT OF THE FAILURE OF C PHASE OF THE 480V SHUTDOWN BOARD 1A1-A ALTERNATE FEEDER BREAKER.,,,,,,,,,,,,,,,,,,,,,,,,,327,200403,U1FO,,,03/15/2004 00:00:00,F,115.42,A,3,,,,AUTO TURBINE/REACTOR TRIP DUE TO A GROUND ON AN INCORRECTLY ABANDONED CABLE ON A TRANSFORMER PROTECTIVE RELAY COIL CIRCUIT.,,,,,,,,,,,,,,,,,,,,,,,,,327,201205,1,,05/21/2012 16:56:00,05/21/2012 00:00:00,F,39.13,A,1,,,,Hydrogen Seal Oil Leak,,,,,,,,,,,,,,,,,,,,,,,,,327,201503,1,,03/11/2015 06:21:00,03/11/2015 00:00:00,F,84.27,A,3,,,,Reactor trip due to Rod H-8 drop,,,,,,,,,,,,,,,,,,,,,,,,,327,201507,2,,07/27/2015 10:43:00,07/27/2015 00:00:00,F,84.88,A,3,,,,Unit 1 (Auto Scram) Trip #2; At 80% during power ascension from Trip #1 -- Voltage Variations on the main generator,,,,,,,,,,,,,,,,,,,,,,,,,327,201507,1,,07/24/2015 13:51:00,07/24/2015 00:00:00,F,58.77,A,3,,,,Unit 1 (Auto Scram)Trip #1 - Voltage Variations on the main generator,,,,,,,,,,,,,,,,,,,,,,,,,327,201508,3,,08/09/2015 01:32:00,08/09/2015 00:00:00,F,154.8,A,1,,,,Removed reactor from service per normal operating procedure (0-GO-6) due to voltage variations on the main generator.,,,,,,,,,,,,,,,,,,,,,,,,,327,201509,1,,09/14/2015 04:26:00,09/14/2015 00:00:00,F,144.93,A,2,,,,Unit 1 manual reactor trip due to loss of Vital Instrument Power Board 1-II,,,,,,,,,,,,,,,,,,,,,,,,,328,201602,1,,02/03/2016 10:14:00,02/03/2016 00:00:00,F,145.4,A,1,,,,Unit 2  Leak on Gen C-Phase Bushings,,,,,,,,,,,,,,,,,,,,,,,,,328,200601,3,,,01/17/2006 00:00:00,F,31.17,A,1,,,,FORCED OUTAGE TO REPLACE 2B MAIN BANK TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,328,200603,4,,,03/22/2006 00:00:00,F,83.5,A,3,,,,UNIT 2 TRIPPED DUE TO ELECTRICAL FAULT ON GENERATOR ATTRRI BUTED TO A BUS DUCT GASKET THAT CAME LOOSE AND CAUSED A GROUND.,,,,,,,,,,,,,,,,,,,,,,,,,328,200701,01,,,01/23/2007 00:00:00,F,40.57,A,3,,,,AN AUTOMATIC REACTOR TRIP OCCURRED AS A RESULT OF A FAILURE OF AN AIR LINE TO THE LOOP 2 MAIN FEEDWATER REGULATING VALVE. THE FAILURE CAUSED THE VALVE TO CLOSE RESULTING IN A LOW-LOW STEAM GENERATOR LEVEL AND REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,328,200703,02,,,03/13/2007 00:00:00,F,26.73,A,2,,,,A MANUAL REACTOR TRIP WAS INITIATED BECAUSE OF LOW STEAM GENERTOR LEVELS. THE CAUSE OF THE LOW STEAM GENERATOR LEVELS WAS THAT THE 2A MAIN FEEDWATER PUMP CONTROLLER FAILED.,,,,,,,,,,,,,,,,,,,,,,,,,328,200811,003,,,11/03/2008 00:00:00,F,230.4,A,1,,,,THE REACTOR WAS MANUALLY TRIPPED BECAUSE OF A FAILURE OF THE LOOP 4 FEEDWATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,328,200903,1,,,03/26/2009 00:00:00,F,82.17,A,3,,,,THE REACTOR TRIPPED FOLLOWING A FAULT ON A COMMON SERVICE STATION TRANSFORMER FAULT WHICH CAUSED A LOSS OF TWO RCPS.,,,,,,,,,,,,,,,,,,,,,,,,,328,200905,2,,,05/27/2009 00:00:00,F,78.75,A,3,,,,UNIT 2 AUTOMATIC TRIP DUE TO POWER RANGE HIGH NEUTRON RATE AS A RESULT OF FAILED CRD POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,328,200011,3,,,11/17/2000 00:00:00,F,23.3,A,3,,,,"TRIP FAILURE OF A 24-KV BUSHING ON THE ""C"" PHASE MAIN TRANSFORMER. 2S MAIN TRANSFORMER WILL BE REPAIRED AND TESTED BEFORE BEING RETURNED TO SERVICE. 2B MAIN TRANSFORMER WAS PLACED IN SERVICE FOR ""C""  PHASE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,328,200001,1,,,01/18/2000 00:00:00,F,48.9,A,3,,,,A REACTOR TRIP RESULTED FROM A LOW-LOW STEAM GENERATOR LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,328,199808,1,,,08/27/1998 00:00:00,F,77.1,A,3,32898002,FK,RLY,"AUTOMATIC SCRAM DUE TO A FAILURE OF A SUDDEN PRESSURE RELAY LOCATED ON THE ""B"" PHASE MAIN TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,328,199810,2,,,10/15/1998 00:00:00,F,25.6,A,3,32898002,FK,RLY,"TURBINE TRIP, FOLLOWED BY A REACTOR TRIP. RESULT OF A GENERTOR LOCKOUT CAUSED BY A FAILUREOF A SUDDEN PRESSURE REALY ON ""B"" PHASE MAIN TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,328,199706,1,,,06/05/1997 00:00:00,F,0,A,5,,,,IT WAS DETERMINED THAT THE DIAPHRAGM HAD FAILED ON CONTROL VALVE 2-FCV-62-69.  THE VALVE WAS REPAIRED AND THE SYSTEM WAS RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,328,199707,3,,,07/04/1997 00:00:00,F,0,A,5,,,,"POWER REDUCTION DUE TO AN ALARM BEING RECEIVED ON A HIGH GAS PRESSURE ON THE C MAIN BANK TRANSFORMER.  FOLLOWING ADDITIONAL SAMPLING, IT WAS DETERMINED THAT THE LEVEL OF COMBUSTIBLES WAS ACCEPTABLE AND A POWER INCREASE WAS INITIATED.",,,,,,,,,,,,,,,,,,,,,,,,,328,199707,4,,,07/20/1997 00:00:00,F,20.3,A,2,,,,"ON JULY 20, AN ALARM WAS AGAIN RECEIVED ON TRANSFORMER GAS PRESSURE ABNORMAL.  A POWER REDUCTION WAS INITIATED AND THE GENERATOR WAS REMOVED FROM SERVICE.  A STANDBY TRANSFORMER WAS PLACED IN SERVICE, AND UNIT 2 WAS TIED ONLINE ON JULY 21.",,,,,,,,,,,,,,,,,,,,,,,,,328,199711,7,,,11/04/1997 00:00:00,F,4.4,A,1,,,,"ON 11/4, PLANT PERSONAL IDENTIFIED A RAW WATER LEK ON A MAIN GENERATOR EXCITER COOLER VENT LINE. OPERATIONS REMOVED THE TURBINE FROM THE GRID TO FACILITATE REPAIRS. THE CAUSE OF LEAK WAS FATIGUE. REPAIRS COMPLETED AND UNIT RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,328,200205,4,,,05/31/2002 00:00:00,F,22.7,A,3,,,,UNIT 2 AUTO SCRAM AS A RESULT OF HIGH STATOR COOLING WATER TEMPERATURE.,,,,,,,,,,,,,,,,,,,,,,,,,328,200206,4,,,05/31/2002 00:00:00,F,18.4,A,4,,,,UNIT 2 AUTO SCRAM DUE TO HIGH STATOR COOLING WATER TEMP. THE CAUSE WAS A FAILURE OF THE RAW COOLING WATER SUPPLY VALVE TO THE STATOR COOLING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,328,200207,1,,,07/12/2002 00:00:00,F,49.1,A,3,,,,REACTOR TRIP FROM RCP UNDERVOLTAGE. THE CAUSE WAS A FAILURE OF THE ALTERNATE FEEDER BREAKER FOR START BUS 2B WHEN BEING RETURNED TO ITS NORMAL CONFIGURATION.,,,,,,,,,,,,,,,,,,,,,,,,,328,200212,2,,,12/26/2002 00:00:00,F,127.7,A,3,,,,"UNIT 2 EXPERIENCED AN UNPLANNED AUTOMATIC SCRAM ON 12/26/02, AT 1640. THE CAUSE OF THE TRIP WAS AN OVER-CURRENT GROUND FAULT ON THE NO.3 REACTOR COOLANT PUMP MOTOR. THE MOTOR WAS REPLACED. UNIT 2 WAS IN MODE 5 AT THE END OF THE MONTH.",,,,,,,,,,,,,,,,,,,,,,,,,328,200304,4,,,04/12/2003 00:00:00,F,30.8,A,3,,,,SPURIOUS TURBINE/RX TRIP DUE TO SUSPECTED SHORT IN VIBRATION POWER DRAWER.,,,,,,,,,,,,,,,,,,,,,,,,,328,200303,2,,,03/10/2003 00:00:00,F,158.9,A,2,,,,MANUAL REACTOR SCRAM FOLLOWING LOSS OF THE 2B HOTWELL PUMP AND BOTH NO.7 HEATER DRAIN TANK PUMPS. THE CAUSE WAS THE OFF-NORMAL CONDITION OF THE NO. 7 HDT OUTLET VALVE BEING DOGGED OPEN COINCIDENT WITH ELECTRICAL FAILURE OF THE 2B HOTWELL PUMP MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,328,200303,3,,,03/24/2003 00:00:00,F,151.8,A,1,,,,INITIATED MANUAL SHUTDOWN FOLLOWING INDICATIONS OF GENERATOR GAS LEAKAGE INTO THE  STATOR COOLER WATER SYSTEM. A HYDROGEN GAS PIPE HAD DEVELOPED A LEAK BECAUSE OF A MANUFACTURE DEFECT AND SYSTEM VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,328,200301,2,,,12/26/2002 00:00:00,F,138,A,4,,,,UNIT 2 REMAINED IN MODE 5  AT THE BEGINNING OF JANUARY FOLLOWING DECEMBER 26 UNPLANNED AUTOMATIC SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,328,201208,1,,08/16/2012 19:26:00,08/16/2012 00:00:00,F,44.52,A,3,,,,LER 3282012001 Auto Reactor Trip on Loss of Flow due to a RCP 2-4 trip. Root cause was inadequate preventive maintenance.,,,,,,,,,,,,,,,,,,,,,,,,,328,201503,1,,03/02/2015 06:50:00,03/02/2015 00:00:00,F,168.9,A,3,,,,U2 Reactor trip due to Main generator differential relay actuation,,,,,,,,,,,,,,,,,,,,,,,,,331,200703,07-03,,,03/18/2007 00:00:00,S,80.67,A,1,,,,SHUTDOWN DUE TO CHEMISTRY EXCURSION. DRAFT FAQ IS BEING GENERATED FOR SUBMISSION TO NRC.,,,,,,,,,,,,,,,,,,,,,,,,,331,200611,06-1,,,11/06/2006 00:00:00,F,95.5,A,3,,,,TURBINE TRIP/REACTOR SCRAM FROM FULL POWER DURING SCHEDULEDTEST OF OVERSPEED LOGIC. REPLACED RELAY BOARDS AND CABLES.,,,,,,,,,,,,,,,,,,,,,,,,,331,200704,07-04,,,04/02/2007 00:00:00,F,68.9,A,2,,,,THE REACTOR SCRAMMED DUE TO LOSS OF THE 4KV ELECTRICAL BUS 1A2.,,,,,,,,,,,,,,,,,,,,,,,,,331,200006,5,,,06/23/2000 00:00:00,F,57,A,3,33100002,,,DIFFERENTIAL CURRENT PHASE 3 RELAY TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,331,200006,6,,,06/28/2000 00:00:00,F,55.1,A,1,,,,"AT LOW POWER, INSTALLED INSTRUMENTATION REVEALED THE LOOSE CONNECTION WHICH HAD BEEN THE ROOT CAUSE OF CURRENT TRANSFORMER FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,331,199812,6,,,12/15/1998 00:00:00,F,116.1,A,1,,,,WELD REPAIR OF A FEEDWATER HEATER BYPASS PIPING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,331,199705,4,,,05/17/1997 00:00:00,F,0,A,5,,SB,33,"POWER REDUCTION DUE TO THE ""C"" INBOARD MSIV NOT INDICATING FULL CLOSED.  IT WAS DECLARED INOPERABLE AND THE OUTBOARD MSIV CLOSED TO COMPLY WITH TECH SPECS.",,,,,,,,,,,,,,,,,,,,,,,,,331,199708,10,,,08/23/1997 00:00:00,S,126.2,A,1,,SG,TBG,"SHUTDOWN TO REPAIR CONDENSER TUBE LEAK.  OUTAGE WAS DEFERRED TO THE ""WEEKEND FOLLOWING DISCOVERY OF THE 'OFF-NORMAL' CONDITION"", HENCE IT IS CATEGORIZED AS ""SCHEDULED"", I.E., NOT FORCED.",,,,,,,,,,,,,,,,,,,,,,,,,331,199709,1,,,09/09/1997 00:00:00,F,105.7,A,2,,SB,PSF,TO REPAIR A CRACK ON WELD JOINT AT A TWO INCH REDUCER FROM THE 'A' MAIN STEM LINE TO THE LCS SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,331,200108,9,,,08/12/2001 00:00:00,F,65.8,A,2,33101003,,,B REACTOR FEED PUMP MINIMUM FLOW VALVE FAILED OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,331,200110,10,,,10/17/2001 00:00:00,F,154.5,A,2,33101006,,,OPERATORS MANUALLY SCRAMMED THE REACTOR DUE TO LOWERING REACTOR WATER LEVEL FOLLOWING A MFP TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,331,200302,2,,,02/01/2003 00:00:00,F,347.5,A,2,33103001,,,CONDENSER TUBE PUNCTURE DUE TO IMPACT FROM A FAILED DEFLECTOR PLATE.,,,,,,,,,,,,,,,,,,,,,,,,,331,200312,7,,,11/25/2003 00:00:00,F,97.25,A,4,33103006,,,DUE TO LOSS OF CONDENSER VACUUM CAUSED BY AIR IN  LEAKEAGE.,,,,,,,,,,,,,,,,,,,,,,,,,331,200311,5,,,11/07/2003 00:00:00,F,59.38,A,2,,,,REACTOR WATER CONDUCTIVITY INCREASE DUE TO RESIN INTRUSION - LER PENDING.,,,,,,,,,,,,,,,,,,,,,,,,,331,200311,7,,,11/25/2003 00:00:00,F,128.59,A,2,,,,DRGRADING CONDENSER VACUUM DUE TO AIR IN LEAKEAGE LER PENDING.,,,,,,,,,,,,,,,,,,,,,,,,,331,201212,12-03,,12/01/2012 15:18:00,12/01/2012 00:00:00,F,145.83,A,1,,,,Shutdown in response to Main Generator field ground indication (see CR01828253).  Cleaning and vacuuming of the field was performed.,,,,,,,,,,,,,,,,,,,,,,,,,333,200509,2,,,09/14/2005 00:00:00,F,59.78,A,3,,,,A MOMENTARY LOSS OF POWER RESULTED IN AN AUTOMATIC SCRAM ON LOW RX WATER LEVEL WHILE TRANSFERRING ELECTRICAL LOADS FOLLOWING THE LOSS OF MG SET UPS. CAUSES ATTRIBUTED TO UNEXPECTED COMPONENT RESPONSE AND INADEQUATE WORK PRACTICE.,,,,,,,,,,,,,,,,,,,,,,,,,333,200507,1,,,07/01/2005 00:00:00,F,296.18,A,1,,,,PLANT PERFORMED A TECH. SPEC. REQUIRED SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,333,200711,FO-185,,,11/05/2007 00:00:00,F,136.17,A,1,,,,PLANT SHUTDOWN TO REPAIR THE REACTOR FEED PUMP DISCHARGE ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,333,200804,FO-186,,,04/05/2008 00:00:00,F,56.78,A,1,,,,SHUTDOWN DUE TO STEAM LEAK ON A FEEDWATER SYSTEM WELD.,,,,,,,,,,,,,,,,,,,,,,,,,333,200408,2004-02,,,08/04/2004 00:00:00,F,31.08,A,1,,,,REACTOR SHUTDOWN DUE TO EHC LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,333,200004,1,,,04/01/2000 00:00:00,F,122.89,A,3,33300003,,,"AUTOMATIC SCRAM DUE TO MANUAL TURBINE TRIP FOR LOSS OF VACUUM IN THE CONDENSER DUE TO A RECOMBINER BYPASSS VALVE FAILED CLOSED. FAILED VALVE WAS REPAIRED, EQUIPEMENT FAILURE EVALUATION DONE. ADDITIONAL PERSONNEL TRAINING.",,,,,,,,,,,,,,,,,,,,,,,,,333,200008,3,,,08/27/2000 00:00:00,F,98.65,A,1,,TG,TBG,"REPAIR DAMAGED O-RING, EVALUATED FOR EXTENT OF CONDITION, INITIATED PM'S.",,,,,,,,,,,,,,,,,,,,,,,,,333,200009,1,,,09/27/2000 00:00:00,F,26.11,A,1,,TG,TBG,REPLACED DAMAGED EHC TUBING.,,,,,,,,,,,,,,,,,,,,,,,,,333,199911,1,,,11/05/1999 00:00:00,F,159.55,A,3,,,,MAIN TURBINE TRIP ON HIGH MSR LEVEL. A BROKEN AIR LINE WAS FOUND AND FIXED.,,,,,,,,,,,,,,,,,,,,,,,,,333,199808,3,,,08/12/1998 00:00:00,F,200.6,A,1,,,,SHUTDOWN FOR REPAIR OF AN OTBD MSIV PACKING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,333,199812,6,,,12/20/1998 00:00:00,F,22,A,9,,TA,TI,TURBINE TRIPPED DUE TO FAULTY BEARING TEMPERATURE INDICATOR. REPAIRED AND RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,333,199705,2,,,05/25/1997 00:00:00,F,141.5,A,2,33397006,RPS,TCV,"BOLTING FOR THE SPRING PACK ON #3 TCV FAILED.  THE TCV WAS IN THE FULL OPEN POSITION AND COULD NOT BE CLOSED, BECAUSE OF LINKAGE DAMAGE. IT WAS DETERMINED THAT A MANUAL SCRAM IMMEDIATELY FOLLOWED BY A MANUAL TURBINE TRIP WAS THE BEST COURSE OF ACTION.",,,,,,,,,,,,,,,,,,,,,,,,,333,199805,1,,,05/01/1998 00:00:00,F,228.5,A,2,33398004,AA,RJX,RMSC POWER SUPPLY FAILURE. REPLACED POWER SUPPLY AND EVALUATED PM FREQUENCY.,,,,,,,,,,,,,,,,,,,,,,,,,333,199907,1,,,07/13/1999 00:00:00,F,118.6,A,1,,,,SHUTDOWN TO REPAIR LEAK ON FEEDWATER HEADER DRAIN LINE.,,,,,,,,,,,,,,,,,,,,,,,,,333,199910,1,,,10/14/1999 00:00:00,F,275.47,A,3,,,,SHORT IN A WIRE IN THE GENERATOR ANTIMOTORING CIRCUIT. WIRE WAS IDENTIFIED AND REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,333,201211,F2102,,11/11/2012 03:56:00,11/11/2012 00:00:00,F,353.32,A,3,,,,JAF had an automatic SCRAM on 11/11/2012 at 3:56 due to a Main Transformer failure.  The JAF Main Generator was synchronized to the grid on 11/25/12 21:15,,,,,,,,,,,,,,,,,,,,,,,,,333,201211,F2101,,11/04/2012 21:53:00,11/04/2012 00:00:00,F,83.4,A,3,,,,JAF had a Reactor SCRAM due to an EHC failure on 11/4/12 21:53.  The JAF Main Generator was synchronized to the grid on 11/8/12 at 9:17.,,,,,,,,,,,,,,,,,,,,,,,,,333,201303,PO21-1,,03/03/2013 04:15:00,03/03/2013 00:00:00,S,120.73,A,1,,,,JAF had a planned outage due to the Feedwater heater (6A) tube leak on 03/03/2013 4:15. JAF started it back up on 03/08/2013 4:59 HT-ACE- CR-JAF-2013-00864,,,,,,,,,,,,,,,,,,,,,,,,,333,201406,FO2103,,06/01/2014 11:55:00,06/01/2014 00:00:00,F,65.52,A,1,,,,"This Unit Shutdown was caused by multiple large leaking tubes in the Main Condenser.Corrective Actions Completed:-Boroscope Leaking tubes and plug leakings tubes as well as preventative Plugging-Two Circulating Water pump operation to reduce Circ",,,,,,,,,,,,,,,,,,,,,,,,,334,200605,3,,,05/26/2006 00:00:00,F,25.52,A,1,,,,TECH SPEC 3.0.3 SHUTDOWN REQUIRED DUE TO FAILED SOLID STATE PROTECTION SYSTEM (SSPS).,,,,,,,,,,,,,,,,,,,,,,,,,334,200609,5,,,09/07/2006 00:00:00,F,42.38,A,3,,,,UNPLANNED REACTOR SCRAM DUE TO FAILED SSPS CONTROL CARD.,,,,,,,,,,,,,,,,,,,,,,,,,334,201104,1,,04/14/2011 00:25:00,04/14/2011 00:00:00,S,57.67,A,1,,,,THE UNIT WAS SHUTDOWN TO REPAIR AN INOPERABLE POWER RANGE DETECTOR N42 .,,,,,,,,,,,,,,,,,,,,,,,,,334,200004,7,,,04/17/2000 00:00:00,F,25,A,2,,,, REACTOR  MANUALLY TRIPPED IN RESPONSE TO  DECREASE IN CONDENSER VACUUM CAUSED BY A LOSS OF AUXILIARY STEAM PRESSURE. LOSS OF AUX. STEAM PRESSURE OCCURRED WHEN A STEAM  SUPPLY PRESSURE CONTROL VALVE FAILED CLOSED DUE TO A LOSS OF ITS ACTUATOR AIR SUPPLY,,,,,,,,,,,,,,,,,,,,,,,,,334,200007,8,,,07/05/2000 00:00:00,F,39.6,A,3,,,,REACTOR TRIPPED DUE TO CLOSURE OF ALL FOUR TURBINE THROTTLE VALVES CAUSED BY A POWER SUPPLY FLUCTUATION OF THE +15VDC BUS IN THE ANALOG ELECTROHYDRAULIC CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,334,199905,8,,,04/29/1999 00:00:00,F,164.7,A,4,,,,"UNIT REMAINED SHUTDOWN FOLLOWING THE PLANNED SURVEILLANCE OUTAGE, TO CLEANUP AND TEST THE MAIN UNIT GENERATOR SEAL OIL SYSTEM PRIOR TO RESUMING STARTUP.",,,,,,,,,,,,,,,,,,,,,,,,,334,199703,1,,,03/19/1997 00:00:00,F,36.6,A,3,33497005,EA,RELAYX,THE MAIN UNIT GENERATOR OUTPUT BREAKERS OPENED DUE TO INADVERTENT OPERATION OF A BUS BACKUP TIMER RELAY IN THE 345 KV DISTRIBUTION SYSTEM FOLLOWING A PHASE-TO-GROUND FAULT ON A 345 KV LINE IN THE OHIO EDISON SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,334,199703,2,,,03/20/1997 00:00:00,F,145.8,A,9,,CH,HTEXCH,"SUBSEQUENT TO THE REACTOR TRIP, THE UNIT COOLED DOWN TO COLD SHUTDOWN CONDITIONS TO REPAIR A SECONDARY SIDE LEAK AT BOTH THE ""A"" AND ""C"" STEAM GENERATOR HAND HOLE FLANGES.",,,,,,,,,,,,,,,,,,,,,,,,,334,199703,3,,,03/26/1997 00:00:00,F,123.5,A,9,,CB,VALVEX,"THE UNIT REMAINED IN COLD SHUTDOWN TO REPAIR A BODY-TO-BONNET FLANGE JOINT LEAK ON THE ""A"" REACTOR COOLANT LOOP COLD LEG ISOL VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,334,199704,4,,,03/26/1997 00:00:00,F,109.8,A,4,,CB,VALVEX,"REPAIR OF A BODY-TO-BONNET FLANGE JOINT LEAK ON THE ""A"" REACTOR COOLANT LOOP COLD LEG ISOLATION VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,334,199708,13,,,08/07/1997 00:00:00,F,69.5,A,3,33497025,CH,INSTRU,"A REACTOR TRIP OCCURRED FOLLOWING A TURBINE TRIP CAUSED BY A HIGH STEAM GENERATOR LEVEL IN THE ""A"" STEAM GENERATOR DUE TO THE ASSOCIATED ""A"" MAIN FEEDWATER REGULATING VALVE FAILING OPEN. THE ROOT CAUSE WAS THE EXISTENCE OF EXCESS SOLDER.",,,,,,,,,,,,,,,,,,,,,,,,,334,199712,20,,,12/17/1997 00:00:00,F,40,A,9,,SD,VALVEX,REFUELING EXTENDED FOR WELD REPAIR AND REPLACEMENT OF A THERMAL RELIEF VALVE IN CONTAINMENT PENETRATION #20.,,,,,,,,,,,,,,,,,,,,,,,,,334,199902,2,,,02/14/1999 00:00:00,F,36.3,A,1,,,,"UNIT WAS REMOVED FROM SERVICE DUE TO UNACCEPTABLE SECONDARY SYSTEM CHEMISTRY LEVELS CAUSED BY A TUBE LEAK IN THE ""C"" WATERBOX OF THE MAIN UNIT CONDENSER. ONE TUBE REQUIRED PLUGGING.",,,,,,,,,,,,,,,,,,,,,,,,,334,199902,3,,,02/16/1999 00:00:00,F,198.1,A,9,,,,"STARTUP FROM THE FORCED OUTAGE DISCUSSED ABOVE WAS DELAYED WHEN FOUR CONDENSER STEAM DUMP VALVES FAILED TO OPEN DUE TO WEAR IN THEIR BALANCE CHAMBERS. ALL FOUR CONDENSER STEAM DUMP VALVES WERE REPAIRED,TESTED SATISFACTORILY.",,,,,,,,,,,,,,,,,,,,,,,,,334,199902,4,,,02/24/1999 00:00:00,F,12.4,A,9,,,,"STARTUP FROM THE FORCED OUTAGE DISCUSSED ABOVE DELAYED TO INVESTIGATE POSSIBLE TUBE/TUBE SHEET LEAK IN ""C"" WATERBOX OF MAIN UNIT CONDENSER. AIR-LEAKAGE CORRECTED ITSELF UPON ESTABLISHING CIRCULATING WATER SYSTEM FLOW THROUGH THE ""C"" WATERBOX,",,,,,,,,,,,,,,,,,,,,,,,,,334,199902,5,,,02/25/1999 00:00:00,F,13.7,A,9,,,,"STARTUP FROM THE FORCED OUTAGE DISCUSSED ABOVE DELAYED, TURBINE MANUALLY TRIPPED TO PREVENT OVERSPEED CONDITION (PRIOR TO SYNCHRONIZATOIN). DONE WHEN TURBINE MAIN SPEED CHANNEL CIRCUIT FAILED TO ACTUATE DUE TO FAILED SPEED PROXIMITY SENSOR.",,,,,,,,,,,,,,,,,,,,,,,,,334,199904,7,,,04/29/1999 00:00:00,F,45.4,A,9,,,,"PLANNED 16-DAY SURVEILLANCE OUTAGE EXTENDED DUE TO DELAYS, CAUSED BY REQUIRED REPAIR OF A REACTOR PLANT COMPONENT COOLING WATER SYSTEM LEAK IN TH 1B BEARING LUBE OIL COOLER.",,,,,,,,,,,,,,,,,,,,,,,,,334,199909,9,,,09/06/1999 00:00:00,F,61,A,2,,,,A MANUAL TRIP WAS INITIATED DUE TO RAPID SWINGING OF INSTRUMENTS ASSOCIATED WITH THE MAIN UNIT GENERATOR.A FAULTY POTENTIOMETER WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,334,199909,10,,,09/09/1999 00:00:00,F,29.1,A,1,,,,"DURING A SUBSEQUENT STARTUP, UNIT WAS SHUTDOWN FOLLOWING OSCILLATIONS OBSERVED WHEN THE VOLTAGE REGULATOR FOR THE MAIN UNIT GENERATOR WAS PLACED IN SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,334,200106,2,,,06/22/2001 00:00:00,F,80.3,A,2,,,,THE REACTOR WAS MANUALLY TRIPPED DUE TO DEGRADED STATION INSTRUMENT AIR PRESSURE WHICH CAUSED  THE CLOSING OF TWO VALVES T