HAT SUPPLY COOLING WATER TO THE REACTOR COOLANT PUMPS (RCPS).,,,,,,,,,,,,,,,,,,,,,,,,,334,200111,5,,,11/06/2001 00:00:00,F,74.8,A,3,,,,REACTOR TRIP CAUSED BY A CONTROL POWER FUES FAILURE ON ONE OF TWO INTERMEDIATE RANGE NUCLEAR INSTRUMENTS (N36).,,,,,,,,,,,,,,,,,,,,,,,,,334,200211,2,,,11/20/2002 00:00:00,F,53.9,A,9,,,,"FORCED OUTAGE EXTENSION DUE TO:REPACK ""B"" MOTOR-DRIVEN AUXILIARY FEEDWATER PUMP, REPAIR A PACKING LEAK ON AN RCS WIDE RANGE PRESSURE TRANSMITTER ISOLATION VALVE LOCATED INSIDE CONTAINMENT, AND ADJUST THE MAIN GENERATOR VOLTAGE REGULATOR",,,,,,,,,,,,,,,,,,,,,,,,,334,201311,2,,11/05/2013 17:48:00,11/05/2013 00:00:00,F,72.32,A,2,,,,BVPS-1 manually tripped the reactor following a turbine trip while at approximately 46% power during startup from the 1R22 refueling outage due to a cable failue on 11/05/2013 at 17:48.  Power generation resumed on 11/08/2013 at 18:07.,,,,,,,,,,,,,,,,,,,,,,,,,334,201401,1,,01/06/2014 16:59:00,01/06/2014 00:00:00,F,552.1,A,3,,,,Reactor Trip on 1/6/14 at 1659 hours due to fault in Main Transformer. Subsequent outage (1FOAC3) included 538.0 hours to replace the Main Transformer and a 14.1 hour extension to repair the manual bus side disconnect PCB-341.,,,,,,,,,,,,,,,,,,,,,,,,,334,201504,1,,04/15/2015 04:11:00,04/15/2015 00:00:00,F,37.9,A,2,,,,"Manual reactor trip on 4/15/15 at 0411 hours when the ""A"" Condensate Pump tripped due to a faulty motor.  LER 2015-001-00 ",,,,,,,,,,,,,,,,,,,,,,,,,335,201006,012,,,06/16/2010 00:00:00,F,256.67,A,2,,,,REMOVED FROM SERVICE IMMEDIATELY FOLLOWING INDICATION AND VERIFICATION OF 2 DROPPED CEAs.,,,,,,,,,,,,,,,,,,,,,,,,,335,201110,017,,10/19/2011 05:28:00,10/19/2011 00:00:00,F,42.12,A,2,,,,PSL 1 MANUAL SCRAM AT 86% DUE TO RISING CONDENSER BACK PRESSURE AFTER TRIP OF THE 1A1 CIRC WATER PUMP ON OVERCURRENT,,,,,,,,,,,,,,,,,,,,,,,,,335,201110,018,,10/25/2011 10:49:00,10/25/2011 00:00:00,F,73.31,A,1,,,,PSL 1 NORMAL UNIT SHUTDOWN AT 25%,,,,,,,,,,,,,,,,,,,,,,,,,335,199910,8,,,10/18/1999 00:00:00,F,29,A,1,,,,UNIT OFFLINE DUE TO PROBLEMS WITH AUTOMATIC TURBINE CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,335,199910,10,,,10/29/1999 00:00:00,F,29.2,A,3,,,,UNIT 1 OFFLINE DUE TO LUBE OIL SYSTEM PROBLEMS - AUTOMATIC SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,335,199703,2,,,03/04/1997 00:00:00,F,64.6,A,3,33597003,CB,CKTBRK,REACTOR TRIP DUE TO A LOSS OF ELECTRICAL POWER TO THE 1A2 REACTOR COOLANT PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,335,199704,4,,,04/19/1997 00:00:00,F,99.4,A,1,33597005,CJ,ACCUMU,OFFLINE TO REPAIR LEAK ON 1B2 SAFETY INJECTION TANK HEADER VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,335,199707,6,,,07/26/1997 00:00:00,F,0,A,5,,HF,HTEXCH,POWER REDUCTION DUE TO A CONDENSER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,335,199801,2,,,01/10/1998 00:00:00,F,22.1,A,2,,,,UNIT 1 OFF-LINE DUE TO DEH LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,335,199801,5,,,01/16/1998 00:00:00,F,18.1,A,1,,,,UNIT 1 OFFLINE TO REPAIR ENGINEERED SAFETY FEATURES ACTUATION SYSTEM POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,335,199802,8,,,02/17/1998 00:00:00,S,168,A,1,,,,UNT 1 OFFLINE TO  REPLACE 1B2 REACTOR COOLANT PUMP SEALS.,,,,,,,,,,,,,,,,,,,,,,,,,335,199908,1,,,08/23/1999 00:00:00,F,84.7,A,2,,,,UNIT 1 MANUALLY TRIPPED DUE TO LOSS OF CONDENSER VACUUM RESULTING FROM FAILURE OF GLAND STEAM REGULATOR ON #2 LP TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,335,200106,4,,,06/05/2001 00:00:00,F,59.4,A,3,33501006,,,UNIT TRIPPED OFFLINE DUE TO 1A2 REACTOR COOLANT PUMP BREAKER.,,,,,,,,,,,,,,,,,,,,,,,,,335,200111,7,,,11/08/2001 00:00:00,F,95.9,A,1,,,,UNIT 1 OFFLINE DUE TO A MAIN STEAM LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,335,201206,22,,06/02/2012 19:35:00,06/02/2012 00:00:00,F,90.35,A,3,,,,PSL 1 unplanned automatic scram due to a turbine control system failure.,,,,,,,,,,,,,,,,,,,,,,,,,335,201204,20,,04/21/2012 15:05:00,04/21/2012 00:00:00,F,19.38,A,1,,,,PSL 1 turbine trip due to failed switchyard breaker.,,,,,,,,,,,,,,,,,,,,,,,,,335,201303,026,,03/12/2013 14:51:00,03/12/2013 00:00:00,F,465.15,A,3,,,,PSL 1 incurred an unplanned automatic scram due to failure of the 1B Main Steam Isolation Valve. PSL 1 remained offline through the end of the report period.,,,,,,,,,,,,,,,,,,,,,,,,,335,201304,026,,03/12/2013 14:51:00,03/12/2013 00:00:00,F,5.38,A,4,,,,Un unplanned automatic scram due to failure of the 1B Main Steam Isolation Valve. PSL 1 remained offline through the end of the report period.,,,,,,,,,,,,,,,,,,,,,,,,,335,201311,30,,11/12/2013 00:02:00,11/12/2013 00:00:00,F,30.03,A,2,,,,PSL 1 performed a manual SCRAM from approximately 90% to repair a turbine DEH system leak. ,,,,,,,,,,,,,,,,,,,,,,,,,335,201311,29,,11/10/2013 05:21:00,11/10/2013 00:00:00,F,7.87,A,1,,,,PSL 1 performed a down power from 48% then tripped the turbine to repair a DEH system leak.,,,,,,,,,,,,,,,,,,,,,,,,,336,201511,2015-2,,11/08/2015 02:30:00,11/08/2015 00:00:00,F,23.6,A,2,,,,"Repaired leaking coupling on ""C"" Reactor Coolant Pump Motor lower oil reservoir level instrument.",,,,,,,,,,,,,,,,,,,,,,,,,336,201511,2015-3,,11/10/2015 13:00:00,11/10/2015 00:00:00,F,50.85,A,1,,,,"Repaired broken weld on ""C"" Reactor Coolant Pump Motor lower oil reservoir level instrument.",,,,,,,,,,,,,,,,,,,,,,,,,336,200602,2006-01,,,02/23/2006 00:00:00,F,64.15,A,2,,,,THE UNIT WAS MANUALLY TRIPPED DUE TO LOSS OF INSTRUMENT AIR PRESSURE RESULTING IN THE AUTOMATIC TRIP OF BOTH STEAM GENERATOR FEEDWATER PUMPS ON LOW SUCTION PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,336,200604,2006-02,,,04/01/2006 00:00:00,F,200.12,A,1,,,,UNIT 2 WAS SHUTDOWN IN ACCORDANCE WITH TECHNICAL SPECIFICATIONS FOR AN INOPERABLE TURBINE-DRIVEN AUXILIARY FEED WATER PUMP DUE TO A PUMP SHAFT BEARING FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,336,200806,08-03,,,06/28/2008 00:00:00,F,60.23,A,2,,,,THE REACTOR WAS MANUALLY TRIPPED DUE TO THE LOSS OF MAIN STEAM GENERATOR FEEDWATER FLOW.,,,,,,,,,,,,,,,,,,,,,,,,,336,200807,2008-3,,,06/28/2008 00:00:00,F,15.27,A,4,,,,THE REACTOR WAS MANUALLY TRIPPED DUE TO THE LOSS OF MAIN SG FEEDWATER FLOW. BOTH SG FEED PUMPS TRIPPED ON LOW SUCTION PRESSURE DUE TO FEED HEATER LEVEL OSCILLATIONS DURING MAIN TURBINE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,336,200907,2009-1,,,07/03/2009 00:00:00,F,532.38,A,3,,,,"AN ELECTRICAL GRID DISTURBANCE CAUSED A VOLTAGE FLUCTUATION IN THE PRIMARY POWER SUPPLY TO THE MAIN TURBINE ELECTRO-HYDRULIC CONTROL SYSTEM (EHC), WHICH RESULTED IN A HIGH COOLANT PRESSURE SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,336,200910,2009-2,,,10/06/2009 00:00:00,F,100.2,A,1,,,,UNIT REMOVED FROM SERVICE DUE TO ELECTRICAL ARCING AT A MOTOR OPERATED DISCONNECT BETWEEN THE MAIN OUTPUT TRANSFORMER AND THE 345KV TRANSFORMER SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,336,201005,2010-2,,,05/22/2010 00:00:00,F,56.52,A,2,,,,A MANUAL REACTOR TRIPPED WAS PERFORMED DUE TO HIGH LEVEL IN THE #2 STEAM GENERATOR DUE TO UNCONTROLLABLE OSCILLATIONS OF THE #2 FWRV.,,,,,,,,,,,,,,,,,,,,,,,,,336,201109,2011,,09/03/2011 23:32:00,09/03/2011 00:00:00,F,338.42,A,1,,,,"UNIT SHUTDOWN DUE TO A LEAK IN THE SERVICE WATER PIPING SUPPLYING  THE ""A"" EMERGENCY DIESEL GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,336,200006,00-05,,,06/04/2000 00:00:00,F,22.8,A,3,33600009,TG,69,REACTOR TRIP CAUSED BY COMPONENT FAILURE RELATED TO THE TURBINE-GENERATOR POWER LOAD UNBALANCE TEST PUSHBUTTON.,,,,,,,,,,,,,,,,,,,,,,,,,336,199905,99-03,,,05/25/1999 00:00:00,F,105.5,A,2,33699009,SM,LC,"MANUAL REACTOR TRIP FROM 100% POWER, DUE TO A FEEDWATER HEATER DRAINS SYSTEM MALFUNCTION AND A STEAM LEAK IN THE TURBINE BUILDING. FEEDWATER HEATER LEVEL CONTROL SYSTEM WAS ADJUSTED TO PROPERLY CONTROL LEVEL.",,,,,,,,,,,,,,,,,,,,,,,,,336,200001,00-01,,,01/27/2000 00:00:00,F,61.8,A,2,33600001,SM,PCV,MANUAL PLANT TRIP FROM 100% POWER DUE TO A FEEDWATER HEATER DRAINS SYSTEM MALFUNCTION. CONTROL LOGIC WAS CHANGED ON HEATER DRAINS TANK VENT VALVE TO PREVENT DEPRESSURIZATION AND FLASHING OF TANK CONTENTS DURING CERTAIN PLANT TRANSIENTS.,,,,,,,,,,,,,,,,,,,,,,,,,336,199909,99-05,,,09/17/1999 00:00:00,F,168.7,A,1,33699012,AA,CBL4,CONTROL ROD BECAME MISALIGNED FROM REMAINDER OF RODS IN GROUP AND COULD BE REALIGNED WITHIN TIME ALLOWED BY TECHNICAL SPECIFICATIONS. MALFUNCTION WAS A SHORT CIRCUIT CAUSED BY ABRASION OF CABLE INSULATION.,,,,,,,,,,,,,,,,,,,,,,,,,336,200002,00-02,,,02/11/2000 00:00:00,F,388.5,A,2,33600003,JD,FU,"DURING SURVEILLANCE TESTING CONTROL ELEMENT ASSEMBLY (CEA) 7-65 DROPPED TO 0 STEPS. DURING THE DOWNPOWER TO RECOVER THE DROPPED CEA, CEA 3-63 DROPPED TO 0 STEPS. OPERATORS MANUALLY TRIPPED THE REACTOR AS REQUIRED BY PLANT PROCEDURES. REPLACED FUSES",,,,,,,,,,,,,,,,,,,,,,,,,336,200105,,,,05/05/2001 00:00:00,F,14.6,A,1,,,,UNIT REMOVED FROM GRID TO REPAIR LEAKING FEEDWATER HEATER RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,336,200204,02-02,,,04/06/2002 00:00:00,F,189,A,1,,,,"MANUAL SHUTDOWN FROM 96% POWER DUE TO DEGRADED ""A"" REACTOR COOLANT PUMP SEAL. REPLACED PUMP SEAL.",,,,,,,,,,,,,,,,,,,,,,,,,336,200204,02-03,,,04/19/2002 00:00:00,F,24.9,A,3,,,,AUTOMATIC TURBINE GENERATOR/REACTOR TRIP FROM 100% POWER DUE TO INCORRECT MAIN GENERATOR STATOR COOLING TEMPERATURE TRIP SETPOINT.  RESET TRIP SETPOINT TO CORRECT VALUE.,,,,,,,,,,,,,,,,,,,,,,,,,336,200208,02-04,,,08/03/2002 00:00:00,F,81.3,A,1,,,,MANUAL SHUTDOWN DUE TO PINHOLE LEAK IN CHEMICAL AND VOLUME CONTROL SYSTEM (CVCS) PIPING. LEAK WAS REPAIRED BY WELDING.,,,,,,,,,,,,,,,,,,,,,,,,,336,200208,02-05,,,08/07/2002 00:00:00,F,81,A,3,,,,"AUTO TRIP DUE TO LOW SG LEVEL. TRIP WAS CAUSED BY ""B"" STEAM GENERATOR FEEDWATER PUMP DISCHARGE CHECK VALVE FAILURE TO CLOSE DURING STARTUP OF PUMP. CHECK VALVE HINGE PIN WAS REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,336,200303,03-01,,,03/07/2003 00:00:00,F,464,A,3,,,,A TEST SELECTOR SWITCH FAILED  DURING REACTOR PROTECTION SYSTEM TRIP LOGIC TESTING. THE FAILED SWITCH HAS BEEN REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,336,200403,04-01,,,03/06/2004 00:00:00,F,61.5,A,2,,,,"SPURIOUS ACTUATION OF AN ELECTRICAL  RELAY TRIPPING THE ""B"" MAIN FEEDWATER PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,336,201311,2013-1,,11/09/2013 15:14:00,11/09/2013 00:00:00,F,48.92,A,3,,,,"Turbine trip/reactor scram due to low condensor vacuum. ""C"" Circulating pump trip caused by failed relay. Failed relay replaced and completed baskwashing of the ""C"" and ""D"" condenser waterboxes and circulating water bays.",,,,,,,,,,,,,,,,,,,,,,,,,336,201402,2014-1,,01/31/2014 04:57:00,01/31/2014 00:00:00,F,24.12,A,4,,,,Failed to meet Tech Spec requirements for minimum pressurizer heater output capacity with one EDG out-of-service. The cause was a circuit breaker trip for one heater bank caused by a failed heater. Removed failed heater from service and reclosed breaker.,,,,,,,,,,,,,,,,,,,,,,,,,336,201401,2014-1,,01/31/2014 04:57:00,01/31/2014 00:00:00,F,19.05,A,1,,,,Failed to meet Tech Spec requirements for minimum pressurizer heater output capacity with one EDG out-of-service. The cause was a circuit breaker trip for one heater bank caused by a failed heater. Removed failed heater from service and reclosed breaker.,,,,,,,,,,,,,,,,,,,,,,,,,336,201407,2014-4,,07/26/2014 17:19:00,07/26/2014 00:00:00,F,99.1,A,1,,,,"Tech Spec shutdown due to not meeting minimum recirc flow of turbine-drive aux feedwater pump. Disassembled and inspected recirculation lines, removed foreign material debris and retested TDAFP satisfactorily.",,,,,,,,,,,,,,,,,,,,,,,,,338,200508,N1-05-01,,,08/05/2005 00:00:00,F,15.48,A,1,,,,UNIT WAS RAMPED DOWN TO APPROX. 8% POWER AND MAIN GENERATOR WAS REMOVED FROM SERVICE TO REPAIR 1-EH-TV-100 (AUTO STOP OIL INTERFACE VALVE).  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,338,200602,N1-06-01,,,02/13/2006 00:00:00,F,80.03,A,1,,,,UNIT 1 WAS REMOVED FROM SERVICE TO REPAIR 1-FW-E-4B.,,,,,,,,,,,,,,,,,,,,,,,,,338,200701,N1-07-01,,,01/03/2007 00:00:00,F,24.27,A,3,,,,"AUTOMATIC RX TRIP DUE TO ""B"" STEAM GENERATOR LOW LEVEL WITH STEAM FLOW/FEED FLOW MISMATCH.  (LER 07-001-00)",,,,,,,,,,,,,,,,,,,,,,,,,338,200910,N1-09-02,,,10/23/2009 00:00:00,F,138.72,A,1,,,,SHUTDOWN TO REPAIR A THRU WALL LEAK ON THE NORMAL LETDOWN LINE JUST UPSTREAM OF THE UNIT 1 LETDOWN OUTSIDE CONTAINMENT ISOLATION VALVE 1-CH-TV-1204B,,,,,,,,,,,,,,,,,,,,,,,,,338,201007,N1-10-01,,,07/14/2010 00:00:00,F,106.28,A,1,,,,"REACTOR SHUTDOWN TO REPAIR PIN HOLE LEAK AND SMALL CRACK UPSTREAM OF 1-SS-217 ""C"" STEAM GENERATOR SURFACE SAMPLE LINE MANUAL ISOLATION VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,338,201108,N1-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,202.15,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO  SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,338,201109,N1-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,720,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO  SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,338,201110,N1-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,744,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO  SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,338,201111,N1-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,346.92,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO  SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,338,200005,,,,05/07/2000 00:00:00,F,117.9,A,3,33800004,EP,BKR,"AUTOMATIC REACTOR TRIP DUE TO GENERATOR OUTPUT BREAKER FAILURE. THE CAUSE OF THE BREAKER FAILURE IS SUSPECTED TO BE A GROUND ON THE ""A"" PHASE. THE GENERATOR  OUTPUT BREAKER WAS REPLACED, TESTED AND RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,338,200304,N1-03-02,,,04/19/2003 00:00:00,F,17.2,A,2,,,,"MANUAL REACTOR TRIP FOLLOWING THE FAILURE OF INTERFACE DIAPHRAGM CAUSED #2, 4 THROTTLE VALVES TO DRIFT CLOSED.",,,,,,,,,,,,,,,,,,,,,,,,,338,200306,N1-03-03,,,06/11/2003 00:00:00,F,237.2,A,3,,,,MAIN TRANSFORMER LOCK-OUT RELAY TURBINE TRIP/RX TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,338,201201,N1-12-01,,01/02/2012 15:17:00,01/02/2012 00:00:00,F,17.7,A,1,,,,Unit shutdown to repair air leak on 1-MS-TV-101B,,,,,,,,,,,,,,,,,,,,,,,,,338,201412,N1-14-01,,12/23/2014 01:59:00,12/23/2014 00:00:00,F,214.02,A,1,,,,"Unit shutdown and cooled to Mode 5 to repair pressure boundary leakage on the ""B"" RCS cold leg sample line.",,,,,,,,,,,,,,,,,,,,,,,,,338,201502,N1-15-01,,02/26/2015 15:11:00,02/26/2015 00:00:00,F,56.82,A,3,,,,"Automatic Reactor Trip due to ""B"" main feedwater regulating valve driver card failure.",,,,,,,,,,,,,,,,,,,,,,,,,338,201503,N1-15-01,,02/26/2015 15:11:00,02/26/2015 00:00:00,F,1.7,A,4,,,,"Automatic Reactor Trip due to ""B"" main feedwater regulating valve driver card failure.",,,,,,,,,,,,,,,,,,,,,,,,,338,201501,N1-2014-,,12/23/2014 01:59:00,12/23/2014 00:00:00,F,10.25,A,4,,,,"Unit shutdown and cooled to Mode 5 to repair pressure boundary leakage on the ""B"" RCS cold leg sample line.",,,,,,,,,,,,,,,,,,,,,,,,,338,201504,N1-15-03,,04/02/2015 04:26:00,04/02/2015 00:00:00,F,59.43,A,2,,,,Manual Reactor Trip due to fauilure of the voltage regulator.,,,,,,,,,,,,,,,,,,,,,,,,,339,200508,N2-05-01,,,08/05/2005 00:00:00,F,36.75,A,3,,,,OVER TEMPERATURE DELTA T TRIP CAUSED BY APPARENT LIGHTNING STRIKE.,,,,,,,,,,,,,,,,,,,,,,,,,339,200611,N2-06-01,,,11/16/2006 00:00:00,F,27.7,A,3,,,,UNPLANNED AUTOMATIC SCRAM DUE TO STEAM FLOW FEED FLOW MISMATCH,,,,,,,,,,,,,,,,,,,,,,,,,339,200706,N2-07-03,,,06/29/2007 00:00:00,F,30.13,A,3,,,,UNIT 2 REACTOR TRIP DUP TO SPURIOUS TRAIN 'B' SAFETY INJECTION RELAY  ACTUATION.,,,,,,,,,,,,,,,,,,,,,,,,,339,200707,N2-07-03,,,06/29/2007 00:00:00,F,188.85,A,4,,,,UNIT 2 REACTOR TRIP DUE TO SPURIOUS TRAIN 'B' SAFETY INJECTION RELAY  ACTUATION.,,,,,,,,,,,,,,,,,,,,,,,,,339,200712,N2-07-04,,,12/25/2007 00:00:00,F,146.83,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO LOSS OF COOLANT FLOW >30% POWER FOLLOWING LOSS OF 2-RC-P-1B MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,339,200801,N2-07-04,,,12/25/2007 00:00:00,F,34.57,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO LOSS OF COOLANT FLOW >30% POWER FOLLOWING LOSS OF 2-RC-P-1B MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,339,200802,N2-08-01,,,02/02/2008 00:00:00,F,173.8,A,1,,,,"SHUTDOWN TO REPAIR ""A"" RCP SEAL",,,,,,,,,,,,,,,,,,,,,,,,,339,201004,N2-10-03,,,04/29/2010 00:00:00,F,9.98,A,1,,,,MANUAL TURBINE TRIP DUE TO HIGH VIBRATIONS ON #4 BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,339,201005,N2-10-04,,,05/28/2010 00:00:00,F,95.93,A,3,,,,AUTOMATIC TRIP CAUSED BY APPARENT LIGHTNING STRIKE.,,,,,,,,,,,,,,,,,,,,,,,,,339,201006,N2-10-05,,,06/16/2010 00:00:00,F,67.42,A,3,,,,AUTOMATIC TRIP CAUSED BY APPARENT LIGHTNING STRIKE.,,,,,,,,,,,,,,,,,,,,,,,,,339,201006,N2-10-04,,,05/28/2010 00:00:00,F,57.45,A,4,,,,AUTOMATIC TRIP CAUSED BY APPARENT LIGHTNING STRIKE.,,,,,,,,,,,,,,,,,,,,,,,,,339,201011,N2-10-07,,,11/16/2010 00:00:00,F,43.43,A,1,,,,UNIT SHUTDOWN TO REPAIR HYDROGEN LEAK ON THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,339,201108,N2-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,202.15,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,339,201109,N2-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,720,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,339,201110,N2-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,744,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO  SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,339,201111,N2-11-01,,08/23/2011 13:51:00,08/23/2011 00:00:00,F,522.55,A,4,,,,AUTOMATIC REACTOR TRIP DUE TO  SEISMIC EVENT AND LOSS OF ALL OFFSITE AC POWER.,,,,,,,,,,,,,,,,,,,,,,,,,339,200406,N2-04-00,,,06/10/2004 00:00:00,F,22.5,A,3,,JD,BKR,AUTOMATIC RX TRIP DUE TO BYPASS REACTOR TRIP BREAKER PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,339,200004,,,,04/03/2000 00:00:00,F,54.6,A,3,33900001,EA,CBL5,AUTOMATIC REACTOR TRIP DUE TO 2C STATION SERVICE TRANSFORMER (SST) SECONDARY FEEDER CABLE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,339,200101,N2-01-01,,,01/19/2001 00:00:00,F,33.7,A,1,33900100,AB,ISV,"THE INCREASE IN IDENTIFIED RCS LEAKAGE WAS THE RESULT OF THE ""C"" REACTOR COOLANT LOOP BYPASS VALVE LEAKING PAST THE VALVE STEM PACKING MATERIAL DUE TO AGING OF THE MATERIAL.",,,,,,,,,,,,,,,,,,,,,,,,,339,199912,,,,12/02/1999 00:00:00,F,27.6,A,2,,,,MANUAL REACTOR TRIP DUE TO THE TRIPPING OF 2 of 3 FEEDWATER PUMPS ON LOW SUCTION PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,339,199712,97-2,,,12/22/1997 00:00:00,F,22,A,1,,,,"RAMPED DOWN TO APPROX. 10% POWER, TRIPPED THE TURBINE TO REPAIR LEAK ON EHC SYSTEM. REACTOR REMAINED AT APROX. 10% POWER.",,,,,,,,,,,,,,,,,,,,,,,,,339,200112,N2-01-06,,,12/22/2001 00:00:00,F,51.1,A,3,33901005,TG,RECTIS,AUTOMATIC REACTOR TRIP DUE TO EHC POWER SUPPLY FAILURE. THE DIODE AND SWITCH THAT CAUSED THE REACTOR TRIP WERE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,339,200303,N2-03-01,,,03/31/2003 00:00:00,F,11,A,3,,,,FAILURE OF 2-FW-FCY-2498 (FUSE) DRIVER CARD FOR 2-FW-FCV-2498.,,,,,,,,,,,,,,,,,,,,,,,,,339,200304,N2-03-01,,,03/31/2003 00:00:00,F,9.8,A,4,,,,"CONT'D OF SCRAM ON 03/31/03, FAILURE OF  2-FW-FCY-2498 (FUSE) DRIVER CARD FOR 2-FW-FCV-2498.",,,,,,,,,,,,,,,,,,,,,,,,,339,201210,N2-12-01,,10/08/2012 05:02:00,10/08/2012 00:00:00,F,276.79,A,1,,,,"Shutdown and cooldown to Mode 5 to replace seals on   2-RC-P-1A  and 2-RC-P-1C",,,,,,,,,,,,,,,,,,,,,,,,,339,201210,N2-12-02,,10/24/2012 01:47:00,10/24/2012 00:00:00,F,32.83,A,3,,,,"Automatic Reactor Trip from apparent Loss of Load. First out ""C"" S/G  lo lo level.",,,,,,,,,,,,,,,,,,,,,,,,,339,201305,N2-13-03,,05/28/2013 15:08:00,05/28/2013 00:00:00,F,54.13,A,2,,,,Manual Reactor Trip due to FW Transient (spurious closure of 2-FW-MOV-250C),,,,,,,,,,,,,,,,,,,,,,,,,339,201305,N2-13-02,,05/10/2013 06:12:00,05/10/2013 00:00:00,F,283.93,A,2,,,,Manual Reactor Trip due to arcing reported in the exciter.,,,,,,,,,,,,,,,,,,,,,,,,,341,201511,FO 15-04,,11/29/2015 01:01:00,11/29/2015 00:00:00,F,10.28,A,1,,,,Forced shutdown due to high main turbine vibration.  ICES Report 320616,,,,,,,,,,,,,,,,,,,,,,,,,341,201511,FO 15-03,,11/28/2015 22:42:00,11/28/2015 00:00:00,F,1.92,A,1,,,,Forced shutdown due to failed shunt relay.  ICES report 320615,,,,,,,,,,,,,,,,,,,,,,,,,341,200507,05-02,,,06/26/2005 00:00:00,F,370.35,A,4,,,,NORMAL PLANT SHUTDOWN DUE TO DRYWELL COOLING UNIT #4 WATERBOX GASKET LEAK ON 6/25/05. REPAIR ACTIONS WERE COMPLETED AND PLANT STARTUP COMMMENCED ON 07/14/05.,,,,,,,,,,,,,,,,,,,,,,,,,341,200506,05-02,,,06/26/2005 00:00:00,F,117.22,A,1,,,,NORMAL PLANT SHUTDOWN DUE TO RBCCW LEAKAGE INTO THE DRYWELL. CORRECTIVE ACTIONS CONTINUING AT MONTH END.,,,,,,,,,,,,,,,,,,,,,,,,,341,200606,FO 06-02,,,06/15/2006 00:00:00,F,63.42,A,3,,,,SHUTDOWN DUE TO FAILURE OF THE 2B MAIN UNIT TRANSFORMER (NRC EENT #42643).,,,,,,,,,,,,,,,,,,,,,,,,,341,200607,FO 06-04,,,07/29/2006 00:00:00,F,56.17,A,3,,,,ACTUATION OF THE TRANSFORMER #2 DIFFERENTIAL DEVICE 87T-2 RESULTED IN LOCKOUT OF 120KV BUS 101 AND SUBSEQUENT REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,341,200608,FO 06-04,,,07/29/2006 00:00:00,F,11.12,A,4,,,,ACTUATION OF THE TRANSFORMER #2 DIFFERENTIAL DEVICE 87T-2 RESULTED IN LOCKOUT OF 120KV BUS 101 AND SUBSEQUENT REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,341,200801,FO 08-01,,,01/31/2008 00:00:00,F,8.27,A,2,,,,UNPLANNED SHUTDOWN DUE TO TRIP OF THE RR PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,341,200802,FO 08-01,,,01/31/2008 00:00:00,F,67.58,A,4,,,,UNPLANNED SHUTDOWN DUE TO TRIP OF THE RR PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,341,200906,FO09-01,,,06/13/2009 00:00:00,F,56.97,A,1,,,,FORCED SHUTDOWN TO REPAIR #11 DRYWELL COOLER.,,,,,,,,,,,,,,,,,,,,,,,,,341,200909,FO09-02,,,09/30/2009 00:00:00,F,12.88,A,2,,,,UNPLANNED SCRAM AND FORCED SHUTDOWN DUE TO HIGH STATOR WATER COOLING (SWC) SYSTEM HYDROGEN INLEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,341,200910,FO-09-02,,,09/30/2009 00:00:00,F,744,A,4,,,,UNPLANNED SCRAM AND FORCED SHUTDOWN DUE TO HIGH STATOR WATER COOLING (SWC) SYSTEM HYDROGEN INLEAKAGE,,,,,,,,,,,,,,,,,,,,,,,,,341,200911,FO-09-02,,,09/30/2009 00:00:00,F,268.07,A,4,,,,UNPLANNED SCRAM AND FORCED SHUTDOWN DUE TO HIGH STATOR WATER COOLING (SWC) SYSTEM HYDROGEN INLEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,341,201003,FO10-01,,,03/25/2010 00:00:00,F,123.47,A,3,,,,FORCED OUTAGE DUE TO MAIN TURBINE TRIP AND AUTOMATIC SCRAM CAUSED BY GENERATOR CURRENT TRANSFORMER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,341,201111,FO-11-01,,11/17/2011 05:49:00,11/17/2011 00:00:00,F,13.52,A,1,,,,TURBINE SHUTDOWN TO REPAIR FAILED CONDUCTOR ON GENERATOR DISCONNECT,,,,,,,,,,,,,,,,,,,,,,,,,341,200408,04-01,,,08/09/2004 00:00:00,F,212.9,A,1,,,,TECHNICAL SPECIFICATION REQUIRED SHUTDOWN DUE TO EMERGENCY DIESEL NO. 12 SCAVENGING AIR BLOWER FAILURE. BLOWER WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,341,200409,04-02,,,09/03/2004 00:00:00,F,75.2,A,3,,,,TURBINE TRIP AND AUTOMATIC REACTOR SCRAM DUE TO FAILURE OF GENERATOR EXCITATION AUTOMATIC VOLTAGE REGULATOR SYSTEM. FAULTY AUTOMATIC VOLTAGE REGULATOR REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,341,200412,04-04,,,12/04/2004 00:00:00,F,76.4,A,3,,,,AUTOMATIC MAIN TURBINE TRIP AND REACTOR SCRAM DUE TO GENERATOR AUTOMATIC VOLTAGE REGULATOR (AVR) FAILURE. ELECTRONIC MODULE COMMUNICATION ERRORS CAUSED THE AVR FAILURE. MODULES HAVE BEEN REPLACED AND SOFTWARE CHANGES IMPLEMENTED.,,,,,,,,,,,,,,,,,,,,,,,,,341,200501,05-01,,,01/24/2005 00:00:00,F,175.68,A,2,,,,PLANT SHUTDOWN CAUSED BY UNIDENTIFIED DRYWELL  LEAKAGE ABOVE TECHNICAL SPECIFICATION LIMIT. INSPECTION IDENTIFIED DRYWELL COOLER UNIT NUMBER 4 FAILED END-BELL GASKET AS THE SOURCE OF THE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,341,200502,05-01,,,01/24/2005 00:00:00,F,139.38,A,4,,,,PLANT SHUTDOWN CAUSED BY UNIDENTIFIED DRYWELL LEAKAGE ABOVE TECHNICAL SPECIFICATION LIMIT.  INSPECTION IDENTIFIED DRYWELL COOLER UNIT NUMBER 4 FAILED END-BELL GASKET AS THE SOURCE OF THE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,341,199811,S98-5,,,11/13/1998 00:00:00,F,126.1,A,2,,SJ,V,REACTOR SHUTDOWN TO REPAIR INDICATOR SHAFT SEAL LEAK ON FEEDWATER CHECK VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,341,199807,S98-02,,,07/19/1998 00:00:00,F,114.7,A,2,34198004,TA,TC,OPERATORS INITIATED MANUAL SCRAM AFTER OBSERVING OSCILLATIONS IN REACTOR POWER AND ASSOCIATED PARAMETERS. CAUSE WAS DETERMINED TO BE UNSTABLE FLOW IN THE #4 TURBINE CONTROL VALVE. PLANT RESTARTED WITH #4 TCV LOCKED CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,341,199701,S96-08,,,12/28/1996 00:00:00,F,60.6,A,4,34196024,JE,LI,REACTOR SCRAM INITIATED WHILE VALVING IN THE REACTOR WATER LEVEL REFERENCE LEG BACK FILL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,341,199701,S97-01,,,01/10/1997 00:00:00,F,160,A,9,,WF,LC,"REACTOR SHUTDOWN TO REPAIR HIGH WATER LEVEL IN 20"" 0FF GAS MANIFOLD.",,,,,,,,,,,,,,,,,,,,,,,,,341,199701,S97-02,,,01/17/1997 00:00:00,F,357.5,A,9,,TB,52,MAIN GENERATOR OUTPUT BREAKER FAILED WHILE ATTEMPTING TO SYNCHRONIZE TO THE GRID.  REACTOR SHUTDOWN TO INSPECT THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,341,199702,S97-02,,,01/17/1997 00:00:00,F,672,A,4,,TB,52,MAIN GENERATOR OUTPUT BREAKER (CM) FAILED WHILE ATTEMPTING TO SYNCHRONIZE TO THE GRID.  REACTOR REMAINED SHUTDOWN TO INSPECT AND REPAIR THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,341,199703,S97-02,,,01/17/1997 00:00:00,F,744,A,4,,TB,52,MAIN GENERATOR OUTPUT BREAKER (CM) FAILED WHILE ATTEMPTING TO SYNCHRONIZE TO THE GRID. REACTOR REMAINED SHUTDOWN TO INSPECT AND REPAIR THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,341,199704,S97-02,,,01/17/1997 00:00:00,F,719,A,4,,TB,52,MAIN GENERATOR OUTPUT BREAKER (CM) FAILED WHILE ATTEMPTING TO SYNCHRONIZE TO THE GRID.  REACTOR REMAINED SHUTDOWN TO INSPECT AND REPAIR THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,341,199705,S97-02,,,01/17/1997 00:00:00,F,132.9,A,4,,TB,52,MAIN GENERATOR OUTPUT BREAKER (CM) FAILED WHILE ATTEMPTING TO SYNCHRONIZE TO THE GRID.  REACTOR REMAINED SHUTDOWN TO INSPECT AND REPAIR THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,341,199710,S97,,,10/03/1997 00:00:00,S,368.6,A,2,,AC,ROD,REACTOR SHUTDOWN TO REPLACE 2 LEAKING FUEL BUNDLES AND REPLACE A REACTOR RECIRCULATION PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,341,199802,S98-01,,,02/01/1998 00:00:00,F,342,A,3,34198001,FK,RLY,"34 kV MAT RELAY FAILURE RESULTED IN A MAIN TURBINE-GENERATOR TRIP ON ELECTRICAL LOAD INJECTION, FOLLOWED BY A REACTOR PROTECTION SYSTEM INITIATED AUTOMATIC REACTOR SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,341,200112,F01-01,,,12/06/2001 00:00:00,F,46.1,A,2,34101004,TJ,VTV,FORCED SHUTDOWN DUE TO FAILURE OF HEAT EXCHANGER VENT LINE AND SUBSEQUENT LOSS OF STATOR COOLING SYSTEM FLOW.,,,,,,,,,,,,,,,,,,,,,,,,,341,200210,S02-01,,,10/02/2002 00:00:00,F,57.7,A,3,34102004,KE,P,TURBINE TRIP AND AUTOMATIC REACTOR SCRAM DUE TO DECREASE IN CONDENSER VACUUM CAUSED BY CIRCULATING WATER PUMP FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,341,200212,S02-02,,,12/29/2002 00:00:00,F,71.8,A,2,34102006,EE,RG,POWER REDUCTION AND MANUAL SCRAM INITIATED DUE TO  DEGRADED INSTRUMENT POWER VOLTAGE SUPPLIED FROM MODULAR POWER UNIT NUMBER 3 CABINET 2.,,,,,,,,,,,,,,,,,,,,,,,,,341,200301,S03,,,12/29/2002 00:00:00,F,25.4,A,4,34102006,EE,RG,CONT'D OF FORCED OUTAGE DUE TO INSTRUMENT POWER SUPPLY MODULAR POWER UNIT 3 VOLTAGE REGULATOR FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,341,200309,S03-04,,,09/05/2003 00:00:00,F,118,A,1,,CE,V,REACTOR SHUTDOWN TO REPAIR PRESSURE SEAL LEAK ON REACTOR WATER CLEANUP SYSTEM RETURN CHECK VALVE G3300F120.,,,,,,,,,,,,,,,,,,,,,,,,,341,201206,FO 12-01,,06/24/2012 16:58:00,06/24/2012 00:00:00,S,19.08,A,1,,,,Planned outage to repair 2B Main Unit Transformer oil pumps.,,,,,,,,,,,,,,,,,,,,,,,,,341,201206,FO 12-02,,06/25/2012 13:30:00,06/25/2012 00:00:00,F,130.5,A,2,,,,Forced outage due to loss of condenser vacuum caused by failure of South Reactor Feed Pump.,,,,,,,,,,,,,,,,,,,,,,,,,341,201207,FO 12-02,,06/25/2012 13:30:00,06/25/2012 00:00:00,F,675.47,A,4,,,,Forced outage due to loss of condenser vacuum caused by failure of South Reactor Feed Pump.,,,,,,,,,,,,,,,,,,,,,,,,,341,201209,FO 12-03,,09/14/2012 16:03:00,09/14/2012 00:00:00,F,123.52,A,3,,,,Unplanned automatic reactor scram due to animal intrusion on 120KV switchyard.,,,,,,,,,,,,,,,,,,,,,,,,,341,201212,FO 12-04,,11/07/2012 09:21:00,11/07/2012 00:00:00,F,744,A,4,,,,Unit shutdown to repair generator Stator Water Cooling leak.,,,,,,,,,,,,,,,,,,,,,,,,,341,201211,FO 12-04,,11/07/2012 09:21:00,11/07/2012 00:00:00,F,566.65,A,2,,,,Unit shutdown to repair generator Stator Water Cooling leak.,,,,,,,,,,,,,,,,,,,,,,,,,341,201301,FO 12-04,,11/07/2012 09:21:00,11/07/2012 00:00:00,F,14.95,A,4,,,,Unit shutdown to repair generator Stator Water Cooling leak.,,,,,,,,,,,,,,,,,,,,,,,,,341,201404,PO 14-01,,04/16/2014 01:51:00,04/16/2014 00:00:00,S,166.75,A,1,,,,Planned unit shutdown to replace 2B Main Unit Transformer,,,,,,,,,,,,,,,,,,,,,,,,,341,201503,FO 15-01,,03/19/2015 07:02:00,03/19/2015 00:00:00,F,304.97,A,3,,,,Unit shutdown and automatic scram due to high drywell leakage.,,,,,,,,,,,,,,,,,,,,,,,,,341,201504,FO 15-01,,03/19/2015 07:02:00,03/19/2015 00:00:00,F,84.68,A,4,,,,Unit shutdown and automatic scram due to high drywell leakage.,,,,,,,,,,,,,,,,,,,,,,,,,341,201509,FO 15-02,,09/13/2015 23:05:00,09/13/2015 00:00:00,F,340.92,A,2,,,,Shutdown due to loss of Turbine Building Closed Cooling Water. Transitioned to planned refueling outage (RFO17) 9/28/15 at 04:00.,,,,,,,,,,,,,,,,,,,,,,,,,346,201601,1,,01/29/2016 13:22:00,01/29/2016 00:00:00,F,58.63,A,3,,,,"Reactor auto trip on 1/29/16 at 13:21 due to failed power supply. The feedwater control circuitry then failed, overfed SG 1, which isolated Main Feedwater and Main Steam. Reactor taken critical on 1/31/16 at 13:02. Generator synched on 2/2/16 at 05:52.",,,,,,,,,,,,,,,,,,,,,,,,,346,201602,1,,01/29/2016 13:22:00,01/29/2016 00:00:00,F,29.87,A,4,,,,"Reactor auto trip on 1/29/16 at 13:21 due to failed power supply. The feedwater control circuitry then failed, overfed SG 1, which isolated Main Feedwater and Main Steam. Reactor taken critical on 1/31/16 at 13:02. Generator synched on 2/2/16 at 05:52.",,,,,,,,,,,,,,,,,,,,,,,,,346,200604,3,,,04/27/2006 00:00:00,F,7.1,A,1,,,,GENERATOR TAKEN OFFLINE DUE TO HIGH VIBRATION ON THE HP TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,346,200606,4,,,06/24/2006 00:00:00,F,13.05,A,1,,,,REPLACED A FAILED TURBINE MASTER TRIP SOLENOID VALVE. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,346,200609,5,,,09/06/2006 00:00:00,F,52.78,A,2,,,,REACTOR  AND GENERATOR TRIPPED FROM 45% POWER DUE TO DEGRADED CONDENSER VACUUM. THE CAUSE WAS A BROKEN TURBINE WASTE WATER AND OIL DRAIN LINE.,,,,,,,,,,,,,,,,,,,,,,,,,346,200611,5,,,11/18/2006 00:00:00,S,161.4,A,1,,,,PLANNED SHUTDOWN TO REPLACE THREE LEAKING VALVES ON THE PRESSURIZER. NO UNUSUAL ISSUES ENCOUNTERED.,,,,,,,,,,,,,,,,,,,,,,,,,346,200812,2,,,12/24/2008 00:00:00,F,85.9,A,1,,,,MAIN TURBINE REMOVED FROM SERVICE AFTER DISCOVERY OF SMOKE FROM HIGH PRESSURE TURBINE BEARING THAT WAS CAUSED BY AN OIL LEAK THAT CONTACTED HOT PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,346,200408,1,,,08/04/2004 00:00:00,F,106.1,A,3,,,,REACTOR TRIP WHILE PERFORMING REACTOR TRIP B TESTING DUE TO A FUSE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,346,199809,,,,09/24/1998 00:00:00,F,41.3,A,2,,,,THE REACTOR WAS MANUALLY TRIPPED AFTER FAILURE OF A MAIN FEEDWATER CONTROL VALVE DURING TESTING CAUSED THE CONTROL VALVE TO BEGIN TO CLOSE (LER 98-010). THE SOLENOID VALVE WAS REPLACED PRIOR TO PLANT STARTUP.,,,,,,,,,,,,,,,,,,,,,,,,,346,199810,1998-11,,,10/14/1998 00:00:00,F,102.4,A,2,,,,INADEQUATE HUMAN INTERFACE DESIGN CAUSED THE LOSS OF THE ESSENTIAL 4160 BUS. IMPROVED GUIDANCE AND ADDITIONAL BARRIERS ADDED. FAILED RUPTURE DISK CAUSED THE CCW LEAK. A MODIFICATION WAS INITIATED FOR ADDITIONAL OVERPRESSURE PROTECTION.,,,,,,,,,,,,,,,,,,,,,,,,,346,199705,2,,,05/04/1997 00:00:00,F,569.9,A,3,34697010,IC,TIS,PLANT TRIP OCCURRED AFTER RECEIPT OF A FIRE ALARM ON THE MAIN TRANSFORMER AND ACTIVATION OF THE DELUGE FIRE PROTECTION SYSTEM.A TEMPERATURE SWITCH FALSELY INDICATED A HIGH TEMPERATURE CONDITION AND ACTIVATED THE DELUGE SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,346,199910,2,,,10/22/1999 00:00:00,S,46.5,A,1,,,,TURBINE GENERATOR TAKEN OFF-LINE TO REPAIR MAIN GENERATOR HIGH VOLTAGE BUSHING.,,,,,,,,,,,,,,,,,,,,,,,,,346,200403,2,,,03/17/2004 00:00:00,F,243.4,A,1,,,,SHUTDOWN REACTOR DUE TO SODIUM CONCENTRATION IN MAIN FEEDWATER.,,,,,,,,,,,,,,,,,,,,,,,,,346,201306,1,,06/29/2013 21:20:00,06/29/2013 00:00:00,F,26.67,A,3,,,,Reactor Trip on Reactor Protection System due to Flux/Delta Flux/Flow on trip of Reactor Coolant Pump 1-2 due to electrical problem.,,,,,,,,,,,,,,,,,,,,,,,,,346,201307,1,,06/29/2013 21:20:00,06/29/2013 00:00:00,F,281.9,A,4,,,,Reactor Trip on Reactor Protection System due to Flux/Delta Flux/Flow on trip of Reactor Coolant Pump 1-2 due to electrical problem.,,,,,,,,,,,,,,,,,,,,,,,,,346,201505,1,,05/09/2015 19:09:00,05/09/2015 00:00:00,F,76.03,A,2,,,,On 5/9/15 19:09 the reactor was manually tripped due to a large steam leak in a 4-inch elbow in the #1 MSR Second Stage Reheater vent piping. The reactor was taken critical on 5/11/15 at 18:14 and the generator was synchronized on 5/12/15 at 23:11.,,,,,,,,,,,,,,,,,,,,,,,,,348,200506,1,,,06/09/2005 00:00:00,F,50.92,A,1,,,,UNIT REMOVED FROM SERVICE AND REACTOR MANUALLY SHUTDOWN DUE TO A CONTROL ROD ALIGNMENT PROBLEM.  THE PROBLEM WAS RESOLVED AND THE UNIT RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,348,199808,1,,,08/17/1998 00:00:00,F,358,A,1,,,,THE UNIT WAS SHUTDOWN DUE TO 1B STEAM GENERATOR TUBE LEAKAGE. REFERNCE VOLUNTARY LER 98-002-00 (UNIT 1) DATE 980903.,,,,,,,,,,,,,,,,,,,,,,,,,348,199809,1,,,08/17/1998 00:00:00,F,79.1,A,4,,,,"UNIT WAS SHUT DOWN DUE TO 1B STEAM GENERATOR TUBE LEAKAGE. REFERENCE VOLUNTARY LER 98-002-00 (UNIT 1) DATE 980903. INSPECTION AND TUBE PLUGGING IN 1B STEAM GENERATOR WAS COMPLETED. UNIT WAS SYNCHRONIZED TO THE GRID, AND RETURNED TO POWER.",,,,,,,,,,,,,,,,,,,,,,,,,348,199809,2,,,09/09/1998 00:00:00,F,28.5,A,3,,,,"UNIT EXPERIENCED A TURBINE TRIP CAUSING A CONSEQUENT AUTOMATIC REACTOR TRIP DUE TO CARD FAILURE ON THE SOLKID STATE REACTOR PROTECTION SYSTEM. THE FAILED CARD WAS REPLACED, AND THE UNIT WAS SYNCHRONIZED TO THE GRID. THE UNIT WAS RETURNED TO POWER.",,,,,,,,,,,,,,,,,,,,,,,,,348,199701,001,,,01/22/1997 00:00:00,F,0,A,5,,TA,V,POWER REDUCTION DUE TO SPURIOUS MOVEMENT OF THE #4 THROTTLE VALVE (TV) ON THE MAIN TURBINE IN CONJUNCTION WITH THE #2 TV ALREADY CLOSED.THE SPURIOUS MOVEMENT OF THE #4 TV WAS ATTRIBUTED TO A DEGRADED PIN CONNECTOR AT THE ELECTROHYDRAULIC SERVO VALVE JOB.,,,,,,,,,,,,,,,,,,,,,,,,,348,199706,003,,,06/23/1997 00:00:00,F,0,A,5,,SJ,N/A,POWER REDUCTION DUE TO AN APPARENT OVERSPEED TRIP OF THE 1A STEAM GENERATOR FEED PUMP (SGFP).  AN INVESTIGATION WAS UNABLE TO DETERMINE THE CAUSE OF THE APPARENT OVERSPEED TRIP. TEMPORARY INSTRUMENTATION WAS INSTALLED TO RECORD SGFP OPERATING PARAMETERS.,,,,,,,,,,,,,,,,,,,,,,,,,348,199707,004,,,07/29/1997 00:00:00,F,0,A,5,,JK,SC,POWER REDUCTION DUE TO THE 1A STEAM GENERATOR FEED PUMP (SGFP) GOVERNOR VALVES CYCLING AND SPEED INCREASING WITH NO CHANGE IN PLANT LOAD.  IT WAS DETERMINED THAT THE SPEED CONVERTER (TACH PACK) HAD MALFUNCTIONED.  THE TACH PACK WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,348,200210,2,,,10/15/2002 00:00:00,F,37.3,A,2,34802002,,,REACTOR TRIP DUE TO A CONTROL ROD DROPPING 24 STEPS DURING ROD MOVEMENT FOR FLUX CONTROL. (LER 2002-002-00 UNIT 1 PENDING).,,,,,,,,,,,,,,,,,,,,,,,,,348,200403,1,,,03/01/2004 00:00:00,F,41.3,A,3,,,,REACTOR TRIP DUE TO STEAM GENERATOR FEEDWATER PUMP SPEED CONTROL FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,348,201207,25,,07/27/2012 03:03:00,07/27/2012 00:00:00,F,79.97,A,1,,,,At 2206 on 07/26/12 Unit 1 began rampdown due to an equipment issue with 1B EDG. The unit was removed from the grid at 03:03 on 07/27/12.   The reactor was taken critical at 2200 on 07/29/12. The unit reached 100% power at 03:13 on 07/31/12.,,,,,,,,,,,,,,,,,,,,,,,,,348,201306,26,,06/11/2013 21:05:00,06/11/2013 00:00:00,F,53.7,A,3,,,,"At 21:05 on 6/11/13, the reactor tripped automatically when the 1B SUT tripped offline, deenergizing busses powering the 1B and Unit 1 RCP. Reactor critical at 16:32 6/13/13 and synched to grid at 02:47 6/14/2013.  At 13:36 6/15/2013, unit at 100% power.",,,,,,,,,,,,,,,,,,,,,,,,,348,201505,28,,05/07/2015 05:10:00,05/07/2015 00:00:00,F,63.65,A,1,,,,"On 05/07/15 at 0510, the main generator was removed from the grid while at 26% power for a forced outage due to the loss of 1B RCP and Turbine Trip.  On 05/09/15 at 20:49 the main generator was tied to the grid and reached 100% on 5/13/15 at 06:46.",,,,,,,,,,,,,,,,,,,,,,,,,352,200507,2,,,07/18/2005 00:00:00,F,39.05,A,3,,,,LI1F40 - MAIN GENERATOR LOCKOUT. CAUSE: CONCURRENT POSITIVE AND NEUTRAL GROUNDS AND A CORRODED DISCONNECT POSITION SWITCH. CORRECTIVE ACTION: CORRODED DISCONNECT SWITCH WAS REPAIRED.  THE GROUNDED ANNUNCIATOR HORN WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,352,200803,2,,,03/22/2008 00:00:00,F,52.22,A,3,,,,SHUTDOWN DUE TO FAILED RELAY IN THE POWER-LOAD-UNBALANCE (EHC) CIRCUIT.,,,,,,,,,,,,,,,,,,,,,,,,,352,201006,002,,,06/23/2010 00:00:00,F,83.75,A,2,,,,MANUAL SCRAM DUE TO THE LOSS OF BOTH RECIRC MG SETS DUE TO A FAULT ON THE 11-BUS-007 LOAD CENTER.,,,,,,,,,,,,,,,,,,,,,,,,,352,201103,02,,03/20/2011 04:59:00,03/20/2011 00:00:00,F,9.57,A,1,,,,TURBINE TAKEN OFFLINE AFTER ONLY BEING ONLINE FOR 30 MINUTES DUE TO HIGH VIBRATION AS A RESULT OF HIGH VACUUM CONDITIONS CAUSED BY LOW AMBIENT TEMPERATURES.,,,,,,,,,,,,,,,,,,,,,,,,,352,201106,002,,06/03/2011 10:21:00,06/03/2011 00:00:00,F,64.92,A,3,,,,AUTOMATIC SCRAM DUE TO TESTING ON THE MAIN TURBINE HIGH LEVEL TRIP LOGIC.,,,,,,,,,,,,,,,,,,,,,,,,,352,200005,353,,,05/01/2000 00:00:00,F,35.7,A,3,35200002,,,SCRAM DUE TO LOOSE ELECTRICAL CONNECTION AT THE 1C MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,352,200011,360,,,11/24/2000 00:00:00,F,48.8,A,1,,,,"FAILED EHC CARD, REACTOR SHUT-DOWN",,,,,,,,,,,,,,,,,,,,,,,,,352,199808,300,,,07/31/1998 00:00:00,F,5,A,4,,,,REACTOR POWER WAS REDUCED BECAUSE OF CONITNUATION OF FORCED OUTAGE TO REPAIR EHC LEAK. REACTOR POWER WAS RESTORED TO 100% AFTER REPAIRS WERE COMPLETED.,,,,,,,,,,,,,,,,,,,,,,,,,352,199807,299,,,07/31/1998 00:00:00,F,18.8,A,1,,,,REACTOR POWER WAS REDUCED TO 22% DUE TO UNISOLABLE EHC LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,352,199706,200,,,06/14/1997 00:00:00,F,0,A,5,,CH,VALVEX,POWER REDUCTION DUE TO 5A FEEDWATER HEATER LEVEL CONTROL PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,352,199708,214,,,08/31/1997 00:00:00,F,0,A,5,,RB,CONROD,POWER REDUCTION DUE TO A CONTROL ROD FOUND TO BE UNCOUPLED DURING A ROD EXERCISE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,352,199801,254,,,01/30/1998 00:00:00,S,21,A,1,,,,REACTOR POWER WAS REDUCED TO 0% DUE TO FAILURE OF HPCI TURBINE EXHAUST VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,352,199802,265,,,02/09/1998 00:00:00,S,5.5,A,9,,,,REACTOR POWER ASCENSION WAS DELAYED DUE TO VARIOUS STUCK CONTROL RODS.,,,,,,,,,,,,,,,,,,,,,,,,,352,199904,327,,,04/20/1999 00:00:00,F,116.3,A,3,,,,LOSS OF FEEDWATER RESULTED IN REACTOR SCRAM. APPARENT SPURIOUS TRIP OF A POWER SUPPLY TO THE CONDENSATE DEMINERALIZER OUTLET VALVE POSITION INDICATION CIRCUIT.,,,,,,,,,,,,,,,,,,,,,,,,,352,200205,2,,,05/19/2002 00:00:00,F,99.2,A,3,,,,TURBINE TRIP AND AUTO SCRAM DUE TO HIGH TURBINE THRUST BEARING WEAR DETECTOR FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,352,201204,002,,04/19/2012 07:55:00,04/19/2012 00:00:00,F,46.15,A,2,,,,Manual scram due to electrical fault on 144D load center causing a stator cooling water runback which caused the tripping of both recirc pumps.,,,,,,,,,,,,,,,,,,,,,,,,,352,201207,002,,07/18/2012 08:17:00,07/18/2012 00:00:00,F,141.92,A,2,,,,Manual scram following loss of both recirc pumps due to a loss of Stator cooling water due to an electrical fault on the 124A load center.Ref. IR. 1390033.,,,,,,,,,,,,,,,,,,,,,,,,,352,201207,001,,07/12/2012 15:30:00,07/12/2012 00:00:00,F,32.45,A,1,,,,Li1F50 Forced shutdown to repair a broken instrument pipe coming off the Hp turbine.  Reactor stayed critical.  Normal shutdown.  This counts as an FLE. Ref. IR 1387831.,,,,,,,,,,,,,,,,,,,,,,,,,352,201212,001,,12/07/2012 23:26:00,12/07/2012 00:00:00,S,27.25,A,1,,,,Planned shutdown to fix a steam leak on the 1A2 moisture separator manway.  Reactor remained critical during this shutdown. Power was restored to 99.7% RTP on 12/09 at17:07 hours. (Ref. IR 1409874.),,,,,,,,,,,,,,,,,,,,,,,,,352,201403,001,,03/04/2014 23:35:00,03/04/2014 00:00:00,F,287.42,A,2,,,,Unplanned manual scram due to failed EHC power supply resulting in all 6 LP Turbine IV's closing. Mgmt moved 1R15 outage forward to 03/17/2014 at 00:00. Li1F54 forced outage ended at 23:59 hours on 3/16/14. Generator breaker was not closed after Li1F54.,,,,,,,,,,,,,,,,,,,,,,,,,352,201502,001,,02/23/2015 21:41:00,02/23/2015 00:00:00,F,42.35,A,3,,,,"Automatic reactor scram due to high pressure resulting from an Inboard MSIV failing closed due to an air Line break.  Full power restored on 02/27/2015 at 13:24 hours. Ref. IR 02458005",,,,,,,,,,,,,,,,,,,,,,,,,353,200510,3,,,10/12/2005 00:00:00,F,62.58,A,3,,,,MAIN TURBINE TRIP/AUTO SCRAM DUE TO EHC CONTROL VALVE CLOSURE.  LOSS OF REACTOR PRESSURE CONTROL DUE TO BOTH THE CONTROL VALVES AND BYPASS VALVES RECEIVING A DEMAND SIGNAL TO REPOSITION.  REPLACED EHC CV CARD AND BOARD.,,,,,,,,,,,,,,,,,,,,,,,,,353,200802,1,,,02/01/2008 00:00:00,F,184.55,A,3,,,,"2F40 AUTOMATIC SHUTDOWN DUE TO FAILED ""A"" MAIN POWER TRANSFORMER LOW VOLT BUSHING.",,,,,,,,,,,,,,,,,,,,,,,,,353,200802,2,,,02/10/2008 00:00:00,F,81.65,A,1,,,,UNIT SHUTDOWN FOR 2F41 TO REPAIR HIGH DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,353,201003,1,,,03/09/2010 00:00:00,F,32.82,A,1,,,,TURBINE OFFLINE TO REPAIR ISOPHASE B HIGH VOLTAGE BUSHING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,353,201102,01,,02/25/2011 09:12:00,02/25/2011 00:00:00,F,84.83,A,2,,,,STATOR COOLING WATER HIGH TEMPERATURE RUNBACK CAUSED BOTH RX RECIRC PUMP TO TRIP NECESSITATING A MANUAL SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,353,201106,02,,05/29/2011 05:03:00,05/29/2011 00:00:00,F,34.9,A,4,,,,UNPLANNED SCRAM DUE TO SENSED LOW EHC PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,353,201105,02,,05/29/2011 05:03:00,05/29/2011 00:00:00,F,66.95,A,3,,,,UNPLANNED AUTOMATIC SCRAM DUE TO SENSED LOW EHC PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,353,200406,1,,,06/22/2004 00:00:00,F,49.98,A,3,,,,"REACTOR SCRAM DUE TO GENERATOR LOCKOUT. WHILE OPENING THE 135 BREAKER, THE ""B"" PHASE EXPERIENCED AN INTERNAL FAULT. THE 345 BREAKER CT FAILED RESULTING IN ADDITIONAL BREAKER TRIPS THAT LED TO THE TURBINE TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,353,199912,374,,,12/31/1999 00:00:00,F,22.8,A,3,,,,MAIN TRANSFORMER FAILURE AND REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,353,200001,374,,,12/31/1999 00:00:00,F,41.3,A,4,,,,MAIN TRANSFORMER FAILURE AND REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,353,200001,376,,,01/08/2000 00:00:00,F,81.2,A,3,,,,REACTOR SCRAM DUE TO DC BATTERY GROUND.,,,,,,,,,,,,,,,,,,,,,,,,,353,199806,305,,,06/01/1998 00:00:00,F,367.3,A,9,,,,REACTOR REMAINED SHUT-DOWN BEYOND SCHEDULED 2M23 DURATION DUE TO UNEXPECTED BORON INJECTION,,,,,,,,,,,,,,,,,,,,,,,,,353,199701,163,,,01/22/1997 00:00:00,F,0,A,5,,HA,PIPEXX,POWER REDUCTION DUE TO AN EHC LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,353,199703,167,,,03/04/1997 00:00:00,F,0,A,5,,CH,HTEXCH,POWER REDUCTION DUE TO FEEDWATER HEAT EXCHANGER LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,353,199704,174,,,04/16/1997 00:00:00,F,0,A,5,,HA,GENERA,POWER REDUCTION DUE TO TURBINE GENERATOR ALTER EX BEARING VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,353,199704,176,,,04/24/1997 00:00:00,F,0,A,5,,HA,GENERA,POWER REDUCTION DUE TO TURBINE GENERATOR ALTER EX BEARING VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,353,199706,180,,,06/05/1997 00:00:00,F,0,A,5,,HA,INSTRU,POWER REDUCTION DUE TO A POWER TRANSIENT CAUSED BY THE TURB GEN EHC SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,353,200102,382,,,02/23/2001 00:00:00,F,85,A,2,,,,2M29 SAFETY RELIEF VALVE MAINTENANCE OUTAGE RESULTED IN FORCED AND SCHEDULED LOSSES BECAUSE SRV INADVERTENTLY LIFTED WHILE POWERING DOWN. REQUIRED RESPONSE WAS REACTOR MANUAL SCRAM. REF LER-2-01-001.,,,,,,,,,,,,,,,,,,,,,,,,,353,200106,386,,,06/26/2001 00:00:00,F,48.1,A,3,,,,SCRAM DUE TO A GENERATOR LOCKOUT.,,,,,,,,,,,,,,,,,,,,,,,,,353,200207,1,,,07/23/2002 00:00:00,F,87.9,A,2,,,,2F31 REACTOR SCRAM DUE TO LOSS OF CONDENSER VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,353,200303,1A,,,03/03/2003 00:00:00,F,3.6,A,3,,,,"THE TURBINE WAS MANUALLY TRIPPED DUE TO HIGH VIBRATION, WHICH RESULTED IN AN AUTOMATIC SCRAM OF THE REACTOR.",,,,,,,,,,,,,,,,,,,,,,,,,353,201205,002,,05/26/2012 07:49:00,05/26/2012 00:00:00,F,7.38,A,1,,,,Forced shutdown due to a turbine trip due to high moisture separator level.  Unit was only at 14% rated electrical output so reactor did not scram and this does not count as a power change.,,,,,,,,,,,,,,,,,,,,,,,,,353,201206,003,,05/31/2012 02:26:00,05/31/2012 00:00:00,F,87.62,A,4,,,,Reactor shutdown to repair turbine control valve. Generator offline 02:26 05/31/12.  Reactor taken subcritical 11:18 5/31/12. Reactor taken critical 23:36 06/03/12.  Generator sync'd to grid 15:37 6/4/12. Full power achieved 13:00 6/05/12.,,,,,,,,,,,,,,,,,,,,,,,,,353,201205,003,,05/31/2012 02:26:00,05/31/2012 00:00:00,F,21.57,A,1,,,,Reactor shutdown to repair turbine control valve. Generator offline 02:26 05/31/12.  Reactor taken subcritical 11:18 5/31/12. Reactor taken critical 23:36 06/03/12.  Generator sync'd to grid 15:37 6/4/12. Full power achieved 13:00 6/05/12.,,,,,,,,,,,,,,,,,,,,,,,,,353,201207,001,,07/27/2012 10:24:00,07/27/2012 00:00:00,F,75.17,A,1,,,,Forced shutdown to replace a leaking SRV  Li2F48.  Reactor taken critical at 7/29/12  15:49.  Generator sync'd to the grid on 07/30/12 13:32 and full power achieved on 7/31/12 09:50. Ref. IR 1393199.,,,,,,,,,,,,,,,,,,,,,,,,,354,200509,6,,,08/28/2005 00:00:00,F,101,A,4,,,,B TORUS TO DRYWELL VAC BREAKER FAILED TO CLOSE.,,,,,,,,,,,,,,,,,,,,,,,,,354,200506,5,,,06/07/2005 00:00:00,F,239,A,2,,,,DRYWELL UNIDENTIFIED LEAKAGE > 5 GPM AND TRENDING UP,,,,,,,,,,,,,,,,,,,,,,,,,354,200508,6,,,08/28/2005 00:00:00,F,79,A,1,,,,B TORUS TO DRYWELL VAC BREAKER FAILED TO CLOSE.,,,,,,,,,,,,,,,,,,,,,,,,,354,200705,2-07,,,05/29/2007 00:00:00,F,60.78,A,2,,,,MANUAL SCRAM IN RESPONSE TO LOWERING REACTOR LEVEL (LOSS OF FEED).,,,,,,,,,,,,,,,,,,,,,,,,,354,200901,HCF09-01,,,01/17/2009 00:00:00,F,41.68,A,2,,,,MANUALLY SCRAMMED WHEN THE MODE SWITCH WAS LOCKED IN SHUTDOWN FOLLOWING A SUSTAINED LOSS OF TURBINE AUXILIARY COOLING SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,354,200905,HCF09-02,,,05/17/2009 00:00:00,F,45.3,A,3,,,,UNPLANNED REACTOR AUTOMATIC SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,354,200410,3,,,10/10/2004 00:00:00,F,511,A,2,,,,MOISTURE SEPARATOR DUMP LINE BREAK TRANSITIONED INTO REFUEL OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,354,200005,2,,,05/24/2000 00:00:00,F,174,A,1,,,,"""C"" MAIN TRANSFORMER FAILURE - THE REACTOR REMAINED CRITICAL WITH THE PLANT OFF-LINE.",,,,,,,,,,,,,,,,,,,,,,,,,354,200006,2,,,05/24/2000 00:00:00,F,491,A,4,,,,"""C"" MAIN TRANSFORMER FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,354,200007,4,,,07/23/2000 00:00:00,S,69,A,1,,,,TRANSFORMER T-MOD INSTALLATION. REACTOR NOT SHUT DOWN.,,,,,,,,,,,,,,,,,,,,,,,,,354,199811,1,,,11/15/1998 00:00:00,F,221,A,3,3541998008,,,MOISTURE SEPARATOR DRAIN TANK DUMP VALVE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,354,199704,1,,,04/04/1997 00:00:00,S,0,A,5,,,,POWER REDUCTION TO REPAIR STEAM TUNNEL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,354,199709,1,,,09/10/1997 00:00:00,F,61,A,2,,,,MAIN TRANSFORMER COOLING SYSTEM FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,354,200105,1,,,05/07/2001 00:00:00,F,190,A,2,,,,MAIN STEAM ISOLATION VALVE SEALING SYSTEM INOPERABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,354,200112,3,,,12/06/2001 00:00:00,F,111,A,1,,,,MS SAFETY VALVE REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,354,200206,2,,,06/22/2002 00:00:00,F,115,A,3,,,,LOSS OF SECONDARY CONDENSATE PUMP/MOISTURE SEPARATOR HIGH LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,354,200303,2,,,03/16/2003 00:00:00,F,118,A,1,,,,TURBINE BYPASS VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,354,200309,5,,,09/19/2003 00:00:00,F,242,A,3,,,,REACTOR SCRAM DUE TO ELECTRICAL TRANSIENT AND FEED PUMP FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,354,200312,7,,,12/05/2003 00:00:00,F,317,A,1,,,,REPAIR STEAM SEAL EVAPORATOR STEAM LEAK AND REACTOR WATER CLEANUP STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,354,200310,6,,,10/04/2003 00:00:00,F,84,A,2,,,,CONTROL INTERCEPT VALVE HYDRAULIC OIL LEAK,,,,,,,,,,,,,,,,,,,,,,,,,354,201203,HCF12-01,,03/04/2012 11:02:00,03/04/2012 00:00:00,F,16.25,A,1,,,,The main generator was tripped on 3/4/2012 to lower reactor power to 8.5% for personnel access to the drywell to perform troubleshooting on the B Reactor Recirc pump (RRP). The RRP tripped on 3/1/2012 due to a failed current transformer connection.,,,,,,,,,,,,,,,,,,,,,,,,,354,201306,HCF13-01,,06/12