/2013 13:35:00,06/12/2013 00:00:00,F,142.67,A,2,,,,"Manual scram with complications following loss of condenser vacuum. Cause was trip of circ water pump with discharge valve failing to close. Post scram, steam seals were lost causing a sudden loss vacuum and all three RFPs. RCIC recovered reactor level.",,,,,,,,,,,,,,,,,,,,,,,,,354,201312,HCF13-02,,12/01/2013 06:13:00,12/01/2013 00:00:00,F,79.63,A,3,,,,On 12/1/13 at 06:13 Hope Creek automatically tripped following a turbine trip resulting from a high moisture separator level trip. The reactor was made critical on 12/3/13 at 12:33. The breaker was closed on 12/4/13 at 13:51.,,,,,,,,,,,,,,,,,,,,,,,,,354,201312,HCF13-03,,12/05/2013 03:25:00,12/05/2013 00:00:00,F,117.35,A,3,,,,"On 12/5/13 at 03:25, Hope Creek automatically tripped following a turbine trip resulting from high A Moisture Separator (MSR) level trip. The reactor was made critical on 12/9/13 at 01:51. The breaker was closed on 12/10/13 at 00:46.",,,,,,,,,,,,,,,,,,,,,,,,,361,200706,2,,,06/20/2007 00:00:00,F,199.13,A,2,,,,MANUAL SCRAM.  AN INSTRUMENT AIR LINE FITTING SEPARATED AND CAUSED A LOSS OF INSTRUMENT AIR.,,,,,,,,,,,,,,,,,,,,,,,,,361,200806,2,,,06/05/2008 00:00:00,F,98.53,A,3,,,,TRIP DURING PERFORMANCE OF STATOR WATER LOW FLOW TEST.,,,,,,,,,,,,,,,,,,,,,,,,,361,200909,1,,,09/13/2009 00:00:00,F,73.9,A,3,,,,"DURING PERFORMANCE OF HEAT TREAT, A CIRCULATING GATE STUCK IN MID-POSITION CAUSING A GREATER CONDENSER HEAT UP, LOSS OF CONDENSER VACUUM AND A TURBINE TRIP ON LOW VACUUM IN THE CONDENSER",,,,,,,,,,,,,,,,,,,,,,,,,361,200411,2004-03,,,11/19/2004 00:00:00,F,93,A,3,,,,"ELECTRICAL GROUND ON ISOPHASE BUS CAUSED AUTOMATIC GENERATOR TRIP, AUTOMATIC TURBINE TRIP, AND AUTOMATIC REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,361,200502,2005-02,,,02/15/2005 00:00:00,F,333.4,A,1,36205002,,,REACTOR MANUALLY SHUT DOWN TO ALLOW REPAIR OF COMPONENT COOLING WATER SYSTEM VALVE 2HV6500.,,,,,,,,,,,,,,,,,,,,,,,,,361,200503,2005-02,,,02/15/2005 00:00:00,F,164,A,4,,,,REACTOR MANUALLY SHUT DOWN TO ALLOW REPAIR OF COMPONENT COOLING WATER SYSTEM VALVE 2HV6500.,,,,,,,,,,,,,,,,,,,,,,,,,361,200504,2005-03,,,04/17/2005 00:00:00,F,36,A,1,,,,PRE-PLANNED MANUAL REACTOR SHUTDOWN TO REPAIR STEAM GENERATOR E089 FEEDWATER ISOLATION VALVE 2HV4052. NO LER IS REQUIRED.,,,,,,,,,,,,,,,,,,,,,,,,,361,199809,106,,,09/18/1998 00:00:00,F,264,A,1,,AB,SG,REPAIR OF LEAKING STEAM GENERATOR TUBE PLUG.,,,,,,,,,,,,,,,,,,,,,,,,,361,199706,102,,,06/29/1997 00:00:00,F,32,A,2,36197010,CB,V,CHARGING CHECK VALVE MU021 WAS STUCK CLOSED DUE TO DESIGN DEFECT.  VALVE REPLACED WITH A VALVE WITHOUT DESIGN DEFECT.,,,,,,,,,,,,,,,,,,,,,,,,,361,199707,102,,,06/29/1997 00:00:00,F,370,A,4,36197010,CB,V,CHARGING CHECK VALVE MU021 WAS STUCK CLOSED DUE TO DESIGN DEFECT.  VALVE REPLACED WITH A VALVE WITHOUT DESIGN DEFECT.,,,,,,,,,,,,,,,,,,,,,,,,,361,200110,2001-02,,,10/13/2001 00:00:00,S,222,A,1,,SB,MSR,PENDING COMPLETION OF EVALUATION.,,,,,,,,,,,,,,,,,,,,,,,,,361,200211,2002-02,,,11/02/2002 00:00:00,F,106,A,3,36102006,,,AUTOMATIC REACTOR TRIP AND TURBINE TRIP DUE TO LOW SG LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,361,200404,2004-02,,,04/10/2004 00:00:00,F,56,A,2,36404002,,,MANUALLY TRIPPED REACTOR IN RESPONSE TO A LOSS OF MAIN FEEDWATER.,,,,,,,,,,,,,,,,,,,,,,,,,361,200306,2003-02,,,06/21/2003 00:00:00,S,52,A,1,,,,PLANNED OUTAGE TO REPLACE THE POSITION INDICATOR AND CABLE FOR PART-LENGTH CONTROL ELEMENT ASSEMBLY (PLCEA) #33.,,,,,,,,,,,,,,,,,,,,,,,,,362,199905,99-02,,,05/13/1999 00:00:00,F,41,A,2,36299003,BA,FCV,"LER 1999-03, MANUAL SCRAM",,,,,,,,,,,,,,,,,,,,,,,,,362,199905,99--03,,,05/15/1999 00:00:00,F,29,A,2,36299004,BA,FCV,"LER-1999-004, MANUAL SCRAM",,,,,,,,,,,,,,,,,,,,,,,,,362,200102,2001-02,,,02/03/2001 00:00:00,F,609,A,3,36201001,EA,BKR,LER 3-2001-001,,,,,,,,,,,,,,,,,,,,,,,,,362,200103,2001-02,,,02/03/2001 00:00:00,F,744,A,4,36201001,EA,BKR,LER 3-2001-001,,,,,,,,,,,,,,,,,,,,,,,,,362,200104,2001-02,,,02/03/2001 00:00:00,F,719,A,4,36201001,EA,BKR,LER 3-2001-001,,,,,,,,,,,,,,,,,,,,,,,,,362,200105,2001-02,,,02/03/2001 00:00:00,F,744,A,4,36201001,EA,BKR,LER 3-2001-001,,,,,,,,,,,,,,,,,,,,,,,,,362,200106,2001-02,,,02/03/2001 00:00:00,F,3,A,4,36201001,EA,BKR,LER 3-2001-001,,,,,,,,,,,,,,,,,,,,,,,,,362,200401,2004-01,,,01/24/2004 00:00:00,F,171,A,1,,,,SHUTDOWN NEEDED TO REPAIR A MINOR LEAK IN THE CHEMICAL AND VOLUME CONTROL SYSTEM INSIDE THE CONTAINMENT BUILDING.,,,,,,,,,,,,,,,,,,,,,,,,,362,201202,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,696,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201201,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,6.48,A,2,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201203,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,743,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201204,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,720,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201206,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,720,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201205,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,744,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201207,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,744,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201208,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,744,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201209,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,720,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201212,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,744,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201210,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,744,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201211,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,721,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201301,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,744,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201302,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,672,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201303,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,743,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201305,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,744,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201304,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,720,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,362,201306,1,,01/31/2012 17:31:00,01/31/2012 00:00:00,F,720,A,4,,,,Steam Generator Tube Leak,,,,,,,,,,,,,,,,,,,,,,,,,364,200911,2,,,11/05/2009 00:00:00,F,85.22,A,1,,,,THE UNIT WAS TAKEN OFFLINE DUE TO A MAIN POWER TRANSFORMER PHASE 2 OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,364,201005,2,,,05/22/2010 00:00:00,F,29.63,A,2,,,,MANUALLY TRIPPED DUE TO 2C FEED REGULATING VALVE FAILING CLOSED,,,,,,,,,,,,,,,,,,,,,,,,,364,200011,1,,,11/16/2000 00:00:00,F,47.8,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO HI-HI STEAM GENERATOR (S/G) WATER LEVEL OCCURRED.,,,,,,,,,,,,,,,,,,,,,,,,,364,199906,1,,,06/12/1999 00:00:00,F,69.8,A,2,,,,MANUALLY TRIPPED DUE TO DECREASING CONDENSER VACUUM. THE LOSS OF VACUUM WAS LATER FOUND TO BE CAUSED BY A BROKEN STEAM DUMP IN DRAIN LINE.,,,,,,,,,,,,,,,,,,,,,,,,,364,200106,1,,,06/23/2001 00:00:00,F,36.9,A,3,36401001,,,A REACTOR TRIP RESULTED FROM GENERATOR PROTECTIVE RELAYS WHEN THE GENERATOR NEUTRAL CONNECTING BOLT FAILED DUE TO BEING OVERTORQUED.,,,,,,,,,,,,,,,,,,,,,,,,,364,200106,2,,,06/26/2001 00:00:00,F,17.9,A,3,36401002,,,A REACTOR TRIP RESULTED FROM A TURBINE TRIP WHEN THE REMOTE TURBINE LATCH BUTTON LAMPS WERE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,364,200404,2,,,04/16/2004 00:00:00,F,24.8,A,1,,,,TURBINE TRIP ONLY. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,364,200311,2,,,11/10/2003 00:00:00,F,39.6,A,3,36403001,,,REACTOR TRIP DUE TO REACTOR PROTECTION SYSTEM INDICATING A REACTOR COOLANT PUMP TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,364,201401,23,,01/11/2014 14:30:00,01/11/2014 00:00:00,F,81.62,A,1,,,,At 1100 on 1/11/14 Unit 2 began rampdown due to an equipment issue with the Solid State Protection System (SSPS). The unit was removed from the grid at 14:30 on 1/11/14. Reactor was taken critical at 17:07 on 1/14/14. 100% power at 20:11 on 1/16/14.,,,,,,,,,,,,,,,,,,,,,,,,,364,201410,24,,10/14/2014 03:41:00,10/14/2014 00:00:00,F,22.67,A,2,,,,Unit began rampdown to refueling outage 2R23 on 9/25/14 at 1058. Unit was manually tripped due to an equipment failure 10/14/14 at 0341. Unit decided to stay shutdown and begin the refueling outage 10/15/14 at 0221 (originally scheduled for 10/19/14).,,,,,,,,,,,,,,,,,,,,,,,,,364,201412,25,,12/13/2014 07:24:00,12/13/2014 00:00:00,F,78.28,A,1,,,,Unit began rampdown 12/12/14 at 22:28 due to a steam leak inside CTMT. The unit was removed from the grid 12/13/14 at 07:24. The reactor was critical 12/16/14 at 04:06. The unit reached 100% power 12/17/14 at 21:14:11.,,,,,,,,,,,,,,,,,,,,,,,,,366,200505,05-002,,,05/23/2005 00:00:00,F,140.03,A,2,,,,UNIT SHUTDOWN TO REPAIR CONDENSER TUBE LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,366,200906,09-003,,,06/23/2009 00:00:00,F,46.75,A,3,,,,AUTOMATIC SCRAM ON HIHG WATER LEVEL DUE TO FAILURE OF FEEDWATER WATER LEVEL CONTROLLER PROCESSOR.,,,,,,,,,,,,,,,,,,,,,,,,,366,199905,99-002,,,05/05/1999 00:00:00,F,130.7,A,3,,,,"AN AUTO SCRAM OCCURRED DUE TO A TURBINE CONTROL VALVE FAST CLOSURE WHEN THE GENERATOR TRIPPED ON A PHASE TO GROUND FAULT. THE FAULT OCCURRED WHEN A TURNING VANE, LOCATED IN THE DISCHARGE OF THE ISOPHASE BUS DUCT COOLING FAN, BROKE LOOSE.",,,,,,,,,,,,,,,,,,,,,,,,,366,199905,99-003,,,05/22/1999 00:00:00,F,64.7,A,1,,,,THE MAIN GENERTOR WAS REMOVED FROM THE GRID TO  REPAIR A HYDROGEN LEAK AT THE NEUTRAL BUSHING. THE LEAK WAS REPAIRED AND UNIT RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,366,199707,97-007,,,07/20/1997 00:00:00,F,0,A,5,,HH,VALVOP,"POWER REDUCTION TO REMOVE THE 6TH, 7TH, AND 8TH STAGE ""A"" FEEDWATER HEATERS FROM SERVICE TO REPLACE THE RELIEF VALVE ON THE 7TH STAGE 'A' FEEDWATER HEATER.  THE RELIEF VALVE LIFTED DURING THE ABOVE POWER REDUCTION (97-006) AND COULD NOT BE RESEATED.",,,,,,,,,,,,,,,,,,,,,,,,,366,199711,97-009,,,11/20/1997 00:00:00,F,147.9,A,2,97-010,HH,VALVEX,THE EVENT WAS CAUSED BY FAILURE OF THE HINGE PIN IN THE PUMP DISCHARGE CHECK VALVE. THE CHECK VALVE WAS REBUILT. NO OTHER CORRECTIVE ACTIONS WERE REQUIRED AS FAILURE OF THE HINGE PIN IS CONSIDERED AND ISOLATED EVENT.,,,,,,,,,,,,,,,,,,,,,,,,,366,200110,01-002,,,10/26/2001 00:00:00,F,68.7,A,3,,,,"AN AUTOMATIC SCRAM OCCURRED DUE TO HIGH NEUTRON FLUX. THE SPEED OF THE'B' REACTOR RECIRCULATION PUMP UNEXPECTEDLY DECREASED, THEN RAPIDLY INCREASED TO NEAR THE 'PRE-EVENT' VALUE, RESULTING IN THE HIGH FLUX SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,366,200112,01-003,,,12/25/2001 00:00:00,F,149.7,A,3,36601003,,,AN AUTOMATIC SCRAM OCCURRED DUE TO HIGH NEUTRON FLUX. THE CAUSE WAS THE FAILURE OF AN MSIV DUE TO HIGH CYCLE FATIGUE.,,,,,,,,,,,,,,,,,,,,,,,,,366,200201,01-003,,,12/25/2001 00:00:00,F,215.2,A,4,36601003,,,"THE OUTAGE RESULTED FROM FAILURE OF THE ""B"" OUTBOARD MAIN STEAM ISOLATION VALVE AND WAS EXTENDED TO REPAIR THE ""B"" 4TH STAGE FEEDWATER HEATER BYPASS VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,366,200306,03-003,,,06/21/2003 00:00:00,F,5.8,A,1,,,,MAIN GENERATOR WAS REMOVED FROM THE GRID TO REPAIR A LEAK ON A FILTER IN THE STATOR COOLING WATER SYSTEM. THE LEAK WAS REPAIRED AND THE MAIN GENERATOR WAS RE-TIED TO THE GRID.,,,,,,,,,,,,,,,,,,,,,,,,,368,200701,2007-01,,,01/25/2007 00:00:00,F,149.65,A,1,,,,REACTOR CONTROL ELEMENT ASSEMBLY AND REACTOR COOLANT PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200702,2007-01,,,01/25/2007 00:00:00,F,26,A,4,,,,REACTOR CONTROL ELEMENT ASSEMBLY AND REACTOR COOLANT PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200610,2006-03,,,10/30/2006 00:00:00,F,27.43,A,1,,,,FORCED SHUTDOWN AS A RESULT OF THE 2B53 480 VOLT BUS FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,368,200611,2006-03,,,10/30/2006 00:00:00,F,6.15,A,4,,,,FORCED SHUTDOWN AS A RESULT OF THE 2B53 VOLT BUS FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,368,200804,2008-03,,,04/11/2008 00:00:00,F,0.65,A,1,,,,MANUALLY TRIPPED THE MTG FOR #1 CONTROL VALVE WIRING REPAIR. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200901,2009-01,,,01/14/2009 00:00:00,S,41.12,A,1,,,,THE UNIT WAS MANUALLY TAKEN OFF LINE TO REPAIR THE 2E-7B FEEDWATER HEATER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,368,200901,2009-02,,,01/16/2009 00:00:00,F,1.08,A,1,,,,THE MAIN TURBINE WAS MANUALLY TRIPPED TO FACILITATE REPAIRS TO A MAIN TURBINE CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200902,2009-03,,,02/07/2009 00:00:00,F,29.18,A,1,,,,MANUALLY TOOK THE TURBINE GENERATOR OFF LINE DUE TO A HIGH PRESSURE TURBINE EXTRACTION LINE STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,368,200903,2009-04,,,03/13/2009 00:00:00,F,78.77,A,2,,,,"MANUAL SCRAM DUE TO CONTROL FAILURE OF THE ""B"" MAIN FEEDWATER REGULATING VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,368,200912,2009-07,,,12/08/2009 00:00:00,F,42.15,A,2,,,,MANUAL REACTOR TRIP DUE TO MAIN FEEDWATER PUMP TRUST BEARING FAILURE,,,,,,,,,,,,,,,,,,,,,,,,,368,200408,2004-03,,,08/29/2004 00:00:00,S,12.92,A,1,,,,MAIN TURBINE GENERATOR TAKEN OFF LINE TO REPLACE GENERATOR STATOR COOLING STRAINER. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200408,2004-04,,,08/29/2004 00:00:00,F,4.08,A,1,,,,MAIN TURBINE ANTI-MOTORING TRIP. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,199703,97-02,,,03/18/1997 00:00:00,F,0,A,9,,JK,XXXXXX,POWER HOLD DUE TO CONTINUED WORK ON THE FEED WATER PUMP TURBINE CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,368,199703,97-03,,,03/20/1997 00:00:00,F,0,A,5,,JK,63,POWER REDUCTION DUE TO A GROUNDING PROBLEM WITH A PRESSURE SWITCH IN THE FEED WATER CONTROL SYSTEMS.,,,,,,,,,,,,,,,,,,,,,,,,,368,199803,98-02,,,03/18/1998 00:00:00,F,81.6,A,9,,AB,SEAL,A REACTOR COOLANT PUMP SEAL WOULD NOT STAGE PROPERLY REQUIRING THE SEAL TO BE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,368,199805,98-04,,,05/20/1998 00:00:00,F,82.6,A,2,,SG,TBG,UNIT TAKEN OFF-LINE DUE TO STEAM GENERATOR IMPURITY LEVELS CAUSED BY A CONDENSER TUBE LEAK. THE CONDENSER TUBE WAS SUBSEQUENTLY REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,368,200101,2001-01,,,01/12/2001 00:00:00,F,12.6,A,1,,,,TURBINE TAKEN OFFLINE FROM  30% FOR HIGH VIBRATIONS WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200101,2001-02,,,01/13/2001 00:00:00,F,44.6,A,1,,,,TURBINE TAKEN OFFLINE  FOR HIGH VIBRATIONS WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200101,2001-03,,,01/15/2001 00:00:00,F,9.6,A,1,,,,TURBINE TAKEN OFFLINE  FOR HIGH VIBRATIONS WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200101,2001-04,,,01/15/2001 00:00:00,F,12.5,A,1,,,,TURBINE TAKEN  OFFLINE  FOR HIGH VIBRATIONS WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200101,2001-05,,,01/17/2001 00:00:00,F,145.8,A,2,,,,CONDENSER TUBE LEAKAGE INCREASED. THE UNIT WAS TAKEN TO MODE 4 FOR CONDENSER REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,368,200402,2004-02,,,02/09/2004 00:00:00,F,10.7,A,1,,,,THE SCHEDULED OUTAGE WAS EXTENDED WHEN THE MAIN TURBINE GENERATOR AUTOMATICALLY TRIPPED ON ANTI-MOTORING AFTER BEING TIED TO THE GRID. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200212,02-03,,,12/19/2002 00:00:00,F,21.2,A,3,,,,AUTOMATIC TRIP DUE TO GENERATOR ANTIMOTORING RELAY FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200312,2003-03,,,12/24/2003 00:00:00,F,109.4,A,1,,,,UNIT MANUALLY TAKEN OFF-LINE DUE TO CONDENSER BOOT SEAL FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,368,201208,2012-01,,08/08/2012 08:23:00,08/08/2012 00:00:00,F,39.22,A,3,,,,Unplanned automatic scram due to degraded Main Condenser vacuum.,,,,,,,,,,,,,,,,,,,,,,,,,368,201312,2013-02,,12/09/2013 07:48:00,12/09/2013 00:00:00,F,544.2,A,3,,,,Automatic reactor scram due to transformer fire.,,,,,,,,,,,,,,,,,,,,,,,,,368,201401,2013-02,,12/09/2013 07:48:00,12/09/2013 00:00:00,F,234.65,A,4,,,,Automatic reactor scram due to transformer fire.,,,,,,,,,,,,,,,,,,,,,,,,,369,200512,3,,,12/17/2005 00:00:00,F,40.95,A,3,,,,"AUTOMATIC REACTOR TRIP DUE TO HIGH ""A"" SG LEVEL FOLLOWING A FAILURE OF CHANNEL ""I"" SG LEVEL INSTRUMENT.",,,,,,,,,,,,,,,,,,,,,,,,,369,200806,1,,,06/26/2008 00:00:00,F,82,A,3,,,,UNIT 1 GENERATOR BREAKER OPENED ON 06/26/08 AS A RESULT OF OF THE 1B REACTOR COOLANT PUMP TRIP AND SUSEQUENT LOW REACTOR COOLANT FLOW.,,,,,,,,,,,,,,,,,,,,,,,,,369,201006,2,,,06/12/2010 00:00:00,F,79.32,A,2,,,,UNIT 1 MANUALLY TRIPPED DUE TO TWO DROPPED RODS.,,,,,,,,,,,,,,,,,,,,,,,,,369,201101,1,,01/20/2011 15:18:00,01/20/2011 00:00:00,F,104.57,A,2,,,,MANUALLY TRIPPED THE REACTOR DUE TO A LOSS OF FEED WHILE SHUTTING DOWN BECAUSE BOTH TRAINS OF RN WERE INOPERABLE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200410,6,,,10/18/2004 00:00:00,S,90.7,A,1,,,,REPAIR 1B STEAM GENERATOR INSTRUMENT LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,369,200410,7,,,10/22/2004 00:00:00,F,241,A,9,,,,OUTAGE DELAYED TO REPAIR AND EVAULATE MAIN STEAM ISOLATION VALVES ISM-1 AND ISM-7.,,,,,,,,,,,,,,,,,,,,,,,,,369,200411,7,,,10/22/2004 00:00:00,F,242.3,A,4,,,,OUTAGE DELAYED TO REPAIR AND  EVAULATE MAIN STEAM ISOLATION VALVES ISM-1 AND ISM-7,,,,,,,,,,,,,,,,,,,,,,,,,369,200005,1,,,05/25/2000 00:00:00,F,42.3,A,3,,,,"""1C"" STEAM GENERATOR LO LO LEVEL.",,,,,,,,,,,,,,,,,,,,,,,,,369,200101,1,,,01/23/2001 00:00:00,F,133.7,A,1,,,,PRESSURIZER CODE SAFETY VALVE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,369,199911,2,,,10/29/1999 00:00:00,F,104.8,A,4,,,,6.47 DAY OUTAGE DELAY DUE TO ROD DRIVE MECHANISM SPLIT PIN REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,369,199911,3,,,11/05/1999 00:00:00,F,12,A,9,,,,0.5 DAY OUTAGE DELAY DUE TO TURBINE CONTROL SYSTEM PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,369,199701,1-P,,,01/23/1997 00:00:00,F,0,A,5,,SD,VALVEX,"POWER REDUCTION DUE TO STEAM GENERATOR ""D"" FEEDWATER CONTAINMENT ISOLATION VALVE HYDRAULIC LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,369,199701,2-P,,,01/23/1997 00:00:00,F,0,A,5,,SD,VALVEX,"POWER REDUCTION FOR STEAM GENERATOR ""D"" FEEDWATER CONTAINMENT ISOLATION VALVE HYDRAULIC LEAK REPAIR.",,,,,,,,,,,,,,,,,,,,,,,,,369,199705,2-P,,,05/20/1997 00:00:00,S,0,A,9,,HG,XXXXXX,POWER HOLD FOR SECONDARY CHEMISTRY.,,,,,,,,,,,,,,,,,,,,,,,,,369,199705,3,,,05/24/1997 00:00:00,F,17,A,1,,HA,TURBIN,HIGH PRESSURE TURBINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,369,199705,4,,,05/30/1997 00:00:00,F,21.3,A,1,,HA,VALVEX,"""1C2"" TURBINE INTERCEPT VALVE OIL LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,369,199706,6-P,,,06/02/1997 00:00:00,F,0,A,5,,IA,XXXXXX,POWER HOLD DUE TO INTERMEDIATE RANGE SETPOINT CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,369,199706,5,,,06/03/1997 00:00:00,F,24.6,A,1,,HA,TURBIN,REPAIR STEAM LEAK ON HIGH PRESSURE TURBINE STATIONARY BLADE GUIDE PINS.,,,,,,,,,,,,,,,,,,,,,,,,,369,199707,7-P,,,07/01/1997 00:00:00,F,0,A,5,,HB,TURBIN,POWER HOLD DUE TO LEAK ON TURBINE IMPULSE LINE DUE TO BROKEN WELD.,,,,,,,,,,,,,,,,,,,,,,,,,369,199707,8-P,,,07/01/1997 00:00:00,F,0,A,5,,HB,TURBIN,POWER HOLD TO REPAIR LEAK ON TURBINE IMPULSE LINE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199709,6,,,09/06/1997 00:00:00,F,57.3,A,3,,EB,CKTBRK,(REACTOR/TURBINE TRIP) LOSS OF 12OV AC NONVITAL  POWER SUPPLY CENTER,,,,,,,,,,,,,,,,,,,,,,,,,369,199802,1,,,02/09/1998 00:00:00,F,42.7,A,2,,RB,CONROD,8 CONTROL RODS DROPPED TO FULLY INSERTED AND 3 RODS TO THE PARTIALLY INSERTED POSITIONS.,,,,,,,,,,,,,,,,,,,,,,,,,369,199803,2,,,03/02/1998 00:00:00,F,14.6,A,1,,HA,VALVEX,"REPAIR ""1A"" LOW PRESSURE TURBINE INTERCEPT VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,369,199910,2,,,10/29/1999 00:00:00,F,50.38,A,9,,,,2.1O DAY OUTAGE DELAY DUE TO CONTROL ROD DRIVE MECHNAISM SPLIT PIN REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,369,200203,1,,,03/04/2002 00:00:00,F,68.3,A,2,,,,MANUAL REACTOR TRIP WHEN STEAM GENERATOR REGULATING VALVE FAILED CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,9,,,10/10/2002 00:00:00,F,16.6,A,9,,,,FLANGE LEAK ON MAIN STEAM PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,369,200404,3,,,04/06/2004 00:00:00,F,42,A,9,,,,OUTAGE DELAYED 1.75 DAYS DUE TO CONTAINMENT BUILDING CLEAN-UP.,,,,,,,,,,,,,,,,,,,,,,,,,369,200404,4,,,04/08/2004 00:00:00,F,89.3,A,9,,,,OUTAGE DELAYED 3.72 DAYS TO TROUBLE SHOOT/REPAIR 1SM7 MAIN STEAM ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,369,201302,1,,02/21/2013 09:57:00,02/21/2013 00:00:00,F,71.75,A,3,,,,Turbine tripped due trip of both FW pumps.  The FWPs tripped after the condensate booster pumps tripped on low suction pressure caused by 1C3 heater drain tank pump being inadvertantly shut off and the failure of the load rejection bypass valve to open.,,,,,,,,,,,,,,,,,,,,,,,,,369,201311,3,,11/14/2013 13:13:00,11/14/2013 00:00:00,F,45.98,A,2,,,,"Unit 1 was manually tripped on 11/14/13 at 13:13 due to multiple dropped control rods.  Following the trip, the control rod malfunction was repaired and the reactor restarted.  Generator Breaker A was closed in on 11/16/13 at 11:12.  ",,,,,,,,,,,,,,,,,,,,,,,,,370,200804,2,,,04/13/2008 00:00:00,S,97.67,A,1,,,,THE UNIT WAS SHUTDOWN IN ORDER TO ALLOW INTERIM REPAIRS ON A RAW COOLING DISCHARGE GATE.,,,,,,,,,,,,,,,,,,,,,,,,,370,201101,1,,01/20/2011 18:00:00,01/20/2011 00:00:00,F,140.43,A,1,,,,SHUTDOWN DUE TO BOTH TRAINS OF RN BEING INOPERABLE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200503,1,,,03/01/2005 00:00:00,F,85.2,A,2,,,,2C2 MOISTURE SEPARATOR REHEATER DRAIN LINE TO 'A' FEEDWATER HEATER RUPTURE,,,,,,,,,,,,,,,,,,,,,,,,,370,200504,3,,,04/12/2005 00:00:00,F,40.93,A,9,,,,OUTAGE DELAYED 1.71 DAYS TO REPAIR TURBINE AUXILIARY FEEDWATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,370,200504,5,,,04/15/2005 00:00:00,F,52.12,A,1,,,,"INVESTIGATE/INSPECTOR/REPAIR STEAM GENERATOR ""A"" FEEDWATER REGULATOR VALVE 2CF-32.",,,,,,,,,,,,,,,,,,,,,,,,,370,200504,6,,,04/17/2005 00:00:00,F,72.97,A,1,,,,INVESTIGATE/REPAIR 2A STEAM GENERATOR FEEDWATER REGULATOR VALVE 2CF-32.,,,,,,,,,,,,,,,,,,,,,,,,,370,200011,3,,,11/15/2000 00:00:00,F,36.1,A,2,,,,MANUAL REACTOR TRIP FOLLOWING TURBINE RUNBACK. OCCURRED DUE TO A FAILURE OF 2KXB ELECTRICAL BREAKER 37.,,,,,,,,,,,,,,,,,,,,,,,,,370,199703,2-P,,,03/14/1997 00:00:00,F,0,A,5,,HH,VALVEX,POWER REDUCTION DUE TO FEEDWATER VALVE 2CF-30 FAILED TO CLOSE IN THE REQUIRED TIME WHILE PERF VALVE STROKE TIMING TEST.,,,,,,,,,,,,,,,,,,,,,,,,,370,199704,4-P,,,04/19/1997 00:00:00,F,0,A,5,,HH,VALVEX,POWER REDUCTION FOR FEEDWATER ISOLATION VALVE MODIFICATION.,,,,,,,,,,,,,,,,,,,,,,,,,370,199704,5-P,,,04/20/1997 00:00:00,F,0,A,5,,HH,VALVEX,POWER REDUCTION FOR FEEDWATER ISOLATION VALVE MODIFICATION.,,,,,,,,,,,,,,,,,,,,,,,,,370,199706,1,,,06/14/1997 00:00:00,F,355.9,A,1,,CH,HTEXCH,"STEAM GENERATOR ""A"" TUBE LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,370,199706,6-P,,,06/29/1997 00:00:00,F,0,A,5,,HH,VALVEX,POWER REDUCTION TO EVALUATE PACKING LEAK ON FEEDWATER VALVE 2CF-28.,,,,,,,,,,,,,,,,,,,,,,,,,370,199706,7-P,,,06/29/1997 00:00:00,F,0,A,9,,HH,VALVEX,POWER HOLD FOR PACKING ADJUSTMENT ON FEEDWATER VALVE 2CF-28.,,,,,,,,,,,,,,,,,,,,,,,,,370,199707,2,,,07/11/1997 00:00:00,F,271.9,A,3,,CB,PUMPXX,"REACTOR/TURBINE TRIP DUE TO ""D"" REACTOR COOLANT PUMP TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,370,199709,3,,,09/06/1997 00:00:00,F,74.6,A,3,,EB,CKTBRK,(REACTOR/TURBINE TRIP) LOSS OF 120V AC NONVITAL POWER SUPPLY CENTER.,,,,,,,,,,,,,,,,,,,,,,,,,370,199802,1,,,02/22/1998 00:00:00,F,44.3,A,3,,HA,GENERA,MAIN GENERATOR PROTECTIVE RELAY ACTUATED DUE TO A MAIN GENERTOR VOLTAGE REGULATOR FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200107,1,,,07/16/2001 00:00:00,F,61.2,A,3,,,,LOW STEAM LINE PRESSURE SIGNAL CLOSED ALL MAIN STEAM LINE ISOLATION VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,370,200203,2,,,03/21/2002 00:00:00,F,126.7,A,9,,,,OUTAGE DELAY OF 5.28 DAYS DUE TO REACTOR VESSEL CONTROL ROD DRIVE TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,370,200208,4,,,08/22/2002 00:00:00,F,43.4,A,2,,,,MANUAL REACTOR TRIP DUE TO LOSS OF MAIN GENERATOR HYDROGEN COOLING.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,2,,,10/04/2003 00:00:00,F,9,A,9,,,,OUTAGE DELAY OF 0.38 DAYS DUE TO 2A REACTOR COOLANT FILTER VENT VALVE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,3,,,10/05/2003 00:00:00,F,6,A,9,,,,OUTAGE DELAY OF 0.25 DAYS DUE TO REACTOR COOLANT SYSTEM CLEAN-UP EXTENDED.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,4,,,10/05/2003 00:00:00,F,6,A,9,,,,OUTAGE DELAY OF 0.25 DAYS DUE TO REACTOR COOLANT SYSTEM LEVEL INSTRUMENTATION PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,5,,,10/05/2003 00:00:00,F,7,A,9,,,,OUTAGE DELAY OF 0.29 DAYS DUE TO N32 AND N36 NEUTRON DETECTOR PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,6,,,10/05/2003 00:00:00,F,7,A,9,,,,OUTAGE DELAY OF 0.29 DAYS DUE TO UPPER CONTAINMENT CONTAMINATION.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,7,,,10/06/2003 00:00:00,F,9,A,9,,,,OUTAGE DELAY OF 0.30 DAYS DUE TO 2ND 15B RESIDUAL HEAT REMOVAL VALVE FAILED.,,,,,,,,,,,,,,,,,,,,,,,,,370,201508,1,,08/07/2015 16:04:00,08/07/2015 00:00:00,F,15.32,A,1,,,,Rapid downpower performed due to a steam leak on a Turbine Governor Valve test connection. The turbine was removed from service to repair the leak. Unit 2 returned to full power on 8/11/15 at 12:00.,,,,,,,,,,,,,,,,,,,,,,,,,373,201603,L1F42,,03/11/2016 21:44:00,03/11/2016 00:00:00,F,113.48,A,1,,,,1A RR seal failure to properly stage,,,,,,,,,,,,,,,,,,,,,,,,,373,201603,L1F43,,03/19/2016 07:37:00,03/19/2016 00:00:00,F,74.63,A,1,,,,1B RR seal failure,,,,,,,,,,,,,,,,,,,,,,,,,373,200905,L1F39,,,05/21/2009 00:00:00,F,95.57,A,3,,,,FAILURE OF THE LIGHTENING  ARRESTOR FOR THE 1W MPT CAUSED AN AUTOMTIC SCRAM BY RPS. LER IS IN PROGRESS.,,,,,,,,,,,,,,,,,,,,,,,,,373,201102,L1F40,,02/01/2011 19:18:00,02/01/2011 00:00:00,F,230.7,A,3,,,,"AUTOMATIC SCRAM DUE TO FAILED BUSHING ON U1 MAIN POWER TRANSFORMER.  DURING HEATUP ON 2/9/11, RCIC ISOLATION VALVE STEAM LEAKAGE REQUIRED AN ADDITIONAL SHUTDOWN TO REPAIR.",,,,,,,,,,,,,,,,,,,,,,,,,373,200101,1,,,01/31/2001 00:00:00,F,2.2,A,3,37301001,,,THE UNIT TRIPPED DUE TO A PHASE C INSULATOR FAILURE ON THE MAIN POWER LINE ADJACENT TO MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,373,199808,2,,,08/19/1998 00:00:00,F,55.6,A,2,,,,"PLANT MANUAL SCRAMMED DUE TO INCREASING REACTOR WATER LEVEL WHILE PLACING ""A"" TDRFP ON-LINE DURING POWER ACCENSION.  FLOW CONTROLLER CARD REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,373,200102,1,,,01/31/2001 00:00:00,F,48.4,A,4,37301001,,,THE UNIT TRIPPED DUE TO A PHASE C INSULATOR FAILURE ON THE MAIN POWER LINE ADJACENT TO MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,373,201304,L1F41,,04/17/2013 14:59:00,04/17/2013 00:00:00,F,294.8,A,3,,,,Lightning strike in switchyard caused mulitple 345KV OCBs to trip open causing a loss of offisite power on both units and an Unusual Event.  IR 1503409.,,,,,,,,,,,,,,,,,,,,,,,,,374,200908,L2F40,,,08/15/2009 00:00:00,F,97.32,A,3,,,,AUTOMATIC REACTOR SCRAM DUE TO A FAULTY DEHC CIRCUIT CARD THAT RESULTED IN A MAIN TURBINE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,374,200910,L2F41,,,10/12/2009 00:00:00,F,73.38,A,1,,,,REPAIR MSIV FOR 2B21-F016 VALVE PACKING LEAK IR#977872,,,,,,,,,,,,,,,,,,,,,,,,,374,200006,1,,,06/22/2000 00:00:00,F,40.5,A,3,,,,REACTOR TRIP CAUSED BY A TDRFP RUNBACK DUE TO A EHC CONTROL VALVE MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,374,199911,2,,,11/16/1999 00:00:00,F,61.4,A,2,,,,"AS A RESULT OF AN EHC SYS MALFUNCTION, TURBINE INTERCEPT VALVES 4,5, AND 6 CLOSED AND VALVES 1,2,  AND 3 WENT TO THE 50% OPEN POSITION. UNIT MANUALLY SCRAMMED.",,,,,,,,,,,,,,,,,,,,,,,,,374,200105,2,,,05/27/2001 00:00:00,F,63.8,A,3,37401002,,,AUTO TURBINE TRIP/RX SCRAM DURING TURBINE CONTROL VALVE TESTING. THE TRIP WAS DUE TO HIGH TURBINE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,374,200109,3,,,09/03/2001 00:00:00,F,60,A,2,37401003,,,MANUAL SCRAM DUE TO THE LOSS OF FEEDWATER CONTROL CAUSED BY A FAILED FUSE IN A BUS UNDERVOLTAGE RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,374,200301,L2F36,,,01/10/2003 00:00:00,F,88,A,2,,,,MANUAL SCRAM DUE TO LOW REACTOR WATER LEVEL FOLLOWING  THE TRIP OF THE 2B CONDENSATE/CONDENSATE BOOSTER PUMP ON INSTANTANEOUS OVERCURRENT. THE CONDENSATE PUMP MOTOR WAS REPAIRED AND THE UNIT WAS RETURNED TO SERVICE ON 01/14/03.,,,,,,,,,,,,,,,,,,,,,,,,,374,200307,L2F37,,,07/07/2003 00:00:00,F,114.4,A,3,,,,MAIN TRANSFORMER B-PHASE DISCONNECT REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,374,200309,L2F38,,,09/13/2003 00:00:00,F,38.62,A,1,,,,THE GENERATOR WAS TAKEN OFFLINE TO REPLACE FAILED MASTER TRIP SOLENOID. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,374,201304,L2F42,,04/17/2013 14:59:00,04/17/2013 00:00:00,F,175.2,A,3,,,,Lightning strike in switchyard caused mulitple 345KV OCBs to trip open causing a loss of offisite power on both units and an Unusual Event.  IR 1503410,,,,,,,,,,,,,,,,,,,,,,,,,374,201408,L2F44,,08/05/2014 17:34:00,08/05/2014 00:00:00,F,300.28,A,3,,,,Unit 2 reactor automatic scram on high flux due to stem disc assembly separation.  IR 1689555,,,,,,,,,,,,,,,,,,,,,,,,,382,201510,FO3,,10/03/2015 23:11:00,10/03/2015 00:00:00,F,61.13,A,3,,,,CEA circuit board failure,,,,,,,,,,,,,,,,,,,,,,,,,382,200511,05-03,,,11/11/2005 00:00:00,F,62.85,A,2,,,,REACTOR MANUALLY TRIPPED WHEN A FAULTY RELAY CAUSED THE LOSS OF ALL FOUR CIRC WATER PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,382,200806,FO-08-01,,,06/02/2008 00:00:00,F,4.43,A,1,,,,THE UNIT WAS SHUTDOWN TO REPAIR A STEAM LEAK FROM A TEST CONNECTION ON THE MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,382,200910,FO-09-01,,,10/19/2009 00:00:00,F,38.27,A,2,,,,MANUAL TRIP DUE TO AN UNRECOVERABLE LOWERING CONDENSER HOTWELL LEVEL. THE CAUSE WAS A FAILED OPEN MOISTURE SEPARATOR HEATER SHELL-SIDE RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,382,201105,11-02,,05/13/2011 22:01:00,05/13/2011 00:00:00,F,14.55,A,1,,,,PERFORMED AN UNPLANNED PLANT SHUTDOWN TO TAKE MAIN  GENERATOR OUT OF SERVICE TO REPAIR HYDROGEN GAS LEAKAGE ON THE GENERATOR.THE REACTOR REMAINED CRITICAL DURING THIS SHORT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,382,199906,99-02,,,06/14/1999 00:00:00,F,53,A,3,,,,A RX TRIP RESULTED FROM THE DEENERGIZATION OF REACTOR COOLANT PUMPS 1A & 2A WHICH ARE SUPPLIED BY A1 SWITCHGEAR. THE ONLY INDICATION OF A FAULT WAS FROM THE 74/HR RELAY. THE ROOT CAUSE OF THIS EVENT IS INDETERMINATE.,,,,,,,,,,,,,,,,,,,,,,,,,382,199911,99-05,,,11/26/1999 00:00:00,F,104.8,A,1,,,,"MANUAL SHUTDOWN TO REPAIR NONISOLATABLE LEAK ON DRIP POT ON MAIN STEAM PIPING. FOR FURTHER DETAILS, SEE CR-WF3-1999-1207.",,,,,,,,,,,,,,,,,,,,,,,,,382,199912,99-06,,,11/26/1999 00:00:00,F,27.1,A,4,,,,"CONTINUATION, PLANT WAS RETURNED TO POWER OPERATION ON 12/02/99 AT 0305 HOURS.",,,,,,,,,,,,,,,,,,,,,,,,,382,199809,98-04,,,09/10/1998 00:00:00,S,47.6,A,1,,,,"ANOMALIES WERE DISCCOVERED IN THE OIL OF MAIN TRANSFORMER B, PREDICATING FUTURE FAILURE OF THE TRANSFORMER. A CONTROLLED SHUTDOWN OF THE UNIT WAS PERFORMED TO DISCONNECT THE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,382,199809,98-05,,,09/17/1998 00:00:00,F,314.8,A,1,,,,ELEVATED LEVELS OF LEAKAGE WERE BEING EXPERIENCED FROM THE PRESSURIZED CODE SAFETY VALVES. UNIT WAS SHUTDOWN DUE TO LEAK-RATE PROJECTIONS. BOTH SAFETY VALVES WERE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,382,199810,98-5,,,09/17/1998 00:00:00,F,11.5,A,4,,,,"OUTAGE CONTINUATION INVOLVED THE REPLACEMENT OF PRESSURIZER CODE SAFETY VALVES, RECONNECTING MAIN TRANSFORMER B AFTER BEING SWAPPED WITH A SPARE, AND DELAYS IN THE RETURN TO POWER DUE TO THE TREAT OF HURRICANE GEORGES.",,,,,,,,,,,,,,,,,,,,,,,,,382,199811,98-06,,,11/18/1998 00:00:00,F,305.5,A,1,,,,UNIDENTIFIED LEAKRATE OF ALMOST 1 GPM WAS CALCULATED PRELIMINARY INVESTIGATION REVEALED IT TO BE FROM REACTOR COOLANT PUMP 2B.,,,,,,,,,,,,,,,,,,,,,,,,,382,199812,98-06,,,11/18/1998 00:00:00,F,60.9,A,4,,,,OUTAGE CONTINUED FROM THE PREVIOUS MONTH. INVOLVED RCP 2B SEAL REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,382,199807,98-02,,,07/16/1998 00:00:00,F,51.9,A,2,,,,A MANUAL TRIP WAS INITIATED WHEN MALFUNCTION OF MAIN FEEDWATER PUMP A RESULTED IN STEAM GENERATOR WATER LEVEL DROPPING TO 30% NARROW RANGE. A CIRCUIT CARD HAD SHORTED DUE TO CONDENSATION DRIPPING ONTO THE CARD FROM A CONDUIT ABOVE. REPLACED CIRCUIT CARD,,,,,,,,,,,,,,,,,,,,,,,,,382,199908,99-03,,,08/01/1999 00:00:00,F,205.9,A,2,,,,APPARENT SEAL FAILURE ON REACTOR COOLANT PUMP 2B CAUSED BY CRACKED BAFFLE WHICH WAS REPLACED DURING THE FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,382,199909,99-04,,,09/10/1999 00:00:00,F,454.3,A,2,,,,APPARENT SEAL FAILURE ON REACTOR COOLANT PUMP 2B CAUSED BY CRACKED BAFFLE WHICH WAS REPLACED DURING THE FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,382,200003,00-02,,,03/06/2000 00:00:00,F,47.9,A,1,,,,FORCED OUTAGE TO MAKE REPAIRS TO CRACKED WELD AT CHARGING PUMP SUCTION.,,,,,,,,,,,,,,,,,,,,,,,,,382,200102,01-02,,,02/13/2001 00:00:00,F,41.3,A,3,,,,REACTOR TRIP DUE TO OSCILLATION OF GOVERNER VALVE #3 WHEN TESTING TURBINE CONTROL VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,382,200402,04-01,,,02/20/2004 00:00:00,F,12.4,A,1,,,,REACTOR POWER REDUCTION TO TAKE TURBINE GENERATOR OFF-LINE DUE TO ELECTRO-HYDRUALIC SYSTEM FLUID LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,382,200302,03-01,,,02/14/2003 00:00:00,F,97.7,A,1,,,,A MAIN TURBINE TRIP OCCURRED ON LOW GENERATOR SEAL OIL DIFFERENTIAL PRESSURE WHEN THE AIR SIDE SEAL OIL PUMP WAS DE-ENERGIZED.,,,,,,,,,,,,,,,,,,,,,,,,,382,201301,13-01,,01/21/2013 15:51:00,01/21/2013 00:00:00,F,48.48,A,3,,,,The unit automatically tripped off-line due to low level in SG 1 when its FWCV drifted closed when an air line off the valve's actuator failed.   Feedwater flow to SG 2 was maintained and met the requirements for heat removal.,,,,,,,,,,,,,,,,,,,,,,,,,382,201506,15-1,,06/03/2015 17:05:00,06/03/2015 00:00:00,F,88.08,A,2,,,,Manual reactor trip due to a feedwater transient following failure of a feedwater heater level control valve. The failure caused a trip of the C heater drain pump resulting in trip of A FWP on low suction pressure.,,,,,,,,,,,,,,,,,,,,,,,,,387,200808,3,,,08/16/2008 00:00:00,F,25.88,A,1,,,,THE TURBINE WAS TAKEN OFFLINE TO REPAIR AN EHC FLUID LEAK.  THE REACTOR WAS MAINTAINED AT 18% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,387,201007,4,,,07/16/2010 00:00:00,F,367.3,A,2,,,,AN UNPLANNED MANUAL REACTOR SCRAM WAS INITIATED DUE TO A CIRC WATER LEAK WHICH CAUSED TURBINE BUILDING BASEMENT FLOODING.,,,,,,,,,,,,,,,,,,,,,,,,,387,201008,4,,,07/16/2010 00:00:00,F,78.15,A,4,,,,AN UNPLANNED MANUAL REACTOR SCRAM WAS INITIATED DUE TO A CIRC WATER LEAK WHICH CAUSED TURBINE BUILDING BASEMENT FLOODING.,,,,,,,,,,,,,,,,,,,,,,,,,387,201101,2011-1,,01/25/2011 06:10:00,01/25/2011 00:00:00,F,72.03,A,2,,,,UNPLANNED MANUAL SCRAM FOR 5C FEEDWATER HEATER EXTRACTION STEAM UNISOLABLE STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,387,201103,2011-3,,03/10/2011 17:34:00,03/10/2011 00:00:00,F,12.88,A,1,,,,THE TURBINE WAS TAKEN OFF-LINE TO REPAIR A BALANCE OF PLANT STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,387,201103,2011-2,,03/04/2011 06:11:00,03/04/2011 00:00:00,S,153.32,A,1,,,,SHUTDOWN TO PERFORM MAINTENANCE ON A VALVE CONTRIBUTING TO STEAM LEAKAGE INTO THE DRYWELL.,,,,,,,,,,,,,,,,,,,,,,,,,387,200411,,,,11/20/2004 00:00:00,S,93.43,A,1,,,,GENERATOR TAKEN OFF-LINE TO REPAIR A LEAKING GENERATOR BUSHING. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,387,199806,2,,,06/05/1998 00:00:00,F,7.5,A,1,,,,"DURING STARTUP, THE MAIN GENERATOR WAS MANUALLY TRIPPED DUE TO HIGH VIBRATION. THE REACTOR REMAINED AT POWER.",,,,,,,,,,,,,,,,,,,,,,,,,387,200005,2,,,05/19/2000 00:00:00,F,24.9,A,1,,,,GENERATOR TAKEN OFF-LINE TO REPAIR A STATOR COOLING PIPING LEAK AND TO REPAIR STATOR COOLING PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,387,199905,1,,,05/29/1999 00:00:00,F,54.9,A,2,,,,TURBINE CONTROL VALVE FAILED SURVEILLANCE TESTING DUE TO A FAST ACTING SOLENOID VALVE PROBLEM. MAINTENANCE ACTIVITIES ARE IN PROGRESS TO REPLACE THESE SOLENOID VALVES ON ALL TURBINE CONTROL VALVES AND MAIN STEAM BYPASS VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,387,199906,1,,,05/29/1999 00:00:00,F,117.8,A,4,,,,TURBINE CONTROL VALVE FAILED SURVEILLANCE TESTING DUE TO A FAST ACTING SOLENOID VALVE PROBLEM. MAINTENANCE ACTIVITIES ARE IN PROGRESS TO REPLACE THESE SOLENOID VALVES ON ALL TURBINE CONTROL VALVES AND MAIN STEAM BYPASS VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,387,199810,4,,,10/03/1998 00:00:00,F,277,A,3,,,,SCRAM CAUSED BY A MAIN TURBINE CONTROL VALVE FAST CLOSURE. THE TURBINE TRIP WAS CAUSED BY A GENERATOR TRIP. CONTACT RESISTANCE WAS FOUND TO BE HIGH ON THE GENERATOR GROUND RELAY 59GG.,,,,,,,,,,,,,,,,,,,,,,,,,387,199807,3,,,07/08/1998 00:00:00,F,194.5,A,2,,,,PURPOSE OF OUTAGE WAS TO INSTALL DESIGN IMPROVEMENTS ON ALL 16 SRV ACOUSTIC MONITORS.,,,,,,,,,,,,,,,,,,,,,,,,,387,199907,2,,,07/01/1999 00:00:00,F,352.8,A,3,,,,"AUTO SCRAM ON NEUTRON MONITORING UPSCALE TRIP. TRANSIENT CAUSED BY CLOSURE OF THE ""C"" MSIV WHILE REACTOR WAS AT 100% POWER. VALVE DISC HAD SEPARATED FROM ITS STOP PLATE AND VALVE STEM.",,,,,,,,,,,,,,,,,,,,,,,,,387,200112,,,,12/19/2001 00:00:00,F,19.9,A,1,,,,REPAIR OF A HOT SPOT ON THE MAIN GENERATOR SYNCH BREAKER.,,,,,,,,,,,,,,,,,,,,,,,,,387,200204,2,,,04/22/2002 00:00:00,F,48.7,A,2,,,,MANUAL SCRAM FOLLOWING A REACTOR RECIRC PUMP TRIP. THE PUMP TRIPPED DUE TO INADEQUATE CONTACT BETWEEN A  FUSE AND ITS FUSE HOLDER IN THE VOLTAGE REGULATION CIRCUIT.,,,,,,,,,,,,,,,,,,,,,,,,,387,201206,2012-2,,06/19/2012 06:17:00,06/19/2012 00:00:00,F,281.72,A,1,,,,Excess Drywell Leakage required a shutdown. On 06/19/12 06:17 turbine taken off line. Reactor was taken subcritical later 06/19/12. Reactor was taken critical on 6/30/12 and Generator synchronized to the grid on 7/2/12.,,,,,,,,,,,,,,,,,,,,,,,,,387,201207,2012-2,,06/19/2012 06:17:00,06/19/2012 00:00:00,F,38.77,A,4,,,,Excess Drywell Leakage required a shutdown. On 06/19/12 06:17 turbine taken off line. Reactor was taken subcritical later 06/19/12. Reactor was taken critical on 6/30/12 and Generator synchronized to the grid on 7/2/12.,,,,,,,,,,,,,,,,,,,,,,,,,387,201412,2014-2,,12/13/2014 03:07:00,12/13/2014 00:00:00,S,143.92,A,1,,,,Shutdown 12/13/14 to reduce steam/water leaks into the Drywell. The shutdown was scheduled greater than 10 days (but less than 30 days) in advance. The generator was put back on line 12/19/14.,,,,,,,,,,,,,,,,,,,,,,,,,388,200506,4,,,06/06/2005 00:00:00,F,108.42,A,3,,,,AUTOMATIC SCRAM DUE TO A TURBINE TRIP CAUSED BY A GENERATOR VOLTAGE REGULATOR FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,388,201004,1,,,04/23/2010 00:00:00,S,73.65,A,1,,,,TURBINE TAKEN OFFLINE TO REPAIR FEEDWATER HEATER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,388,200504,2,,,04/10/2005 00:00:00,F,67.01,A,2,,,,MANUAL SCRAM DUE TO LOSS OF A 125V DC BATTERY CHARGER. THE UNIT WAS RETURNED TO SERVICE ON 04/13/2005.,,,,,,,,,,,,,,,,,,,,,,,,,388,200504,3,,,04/28/2005 00:00:00,F,54.86,A,2,,,,MANUAL SCRAM DUE TO THE LOSS OF ELECTRICAL SUPPLY TO MAIN TRANSFORMER COOLING. THE UNIT WAS RETURNED TO SERVICE ON 04/30/2005.,,,,,,,,,,,,,,,,,,,,,,,,,388,200008,1,,,08/16/2000 00:00:00,F,196.8,A,2,,,,SHUTDOWN FOR A SUSPECTED LEAK ON THE SENSING LINE TO THE UPPER SEAL ON THE 2A RECIRC PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,388,199906,3,,,06/08/1999 00:00:00,F,190.1,A,3,,,,"FAILURE OF THE 2A MAIN TRANSFORMER RESULTED IN A LOAD REJECT AND AUTOSCRAM.  REPLACEMENT OF TH MAIN TRANSFORMER, REPAIRS ON THE ACOUSTIC MONITORS AND LOOSE PARTS DECTECTORS, AND REPLACEMENT OF FAST ACTING SOLENOIDS ON THE MAIN TURBINE BYPASS VALVES.",,,,,,,,,,,,,,,,,,,,,,,,,388,199912,4,,,12/17/1999 00:00:00,F,159.6,A,2,,,,SHUTDOWN FOR SUSPECTED UPPER SEAL LEAK ON 2A REACTOR PUMP. FAILURE OF PRESSURE SENSING LINE EXTERNAL TO THE UPPER SEAL WAS CAUSE OF LEAKAGE. REPAIRS WERE MADE AND RELATED LINES WERE INSPECTED.,,,,,,,,,,,,,,,,,,,,,,,,,388,199807,4,,,06/29/1998 00:00:00,F,28.3,A,4,,,,"MOISTURE SEPARATOR DRAIN TANK HAD A HIGH LEVEL WHICH INITIATED A PROTECTIVE TURBINE TRIP, THUS CAUSING A AUTOMATIC SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,388,199806,3,,,06/22/1998 00:00:00,F,121.5,A,2,,,,OUTAGE WAS REQUIRED TO REPAIR A LEAK AT A WELD ON A CONDENSATE FILTRATION SYSTEM FLOW ELEMENT. ADDITIONAL WORK ACTIVITIES INCLUDED CONTAINMENT ENTRY TO REPAIR AN ACOUSTIC MONITOR.,,,,,,,,,,,,,,,,,,,,,,,,,388,199701,2,,,01/31/1997 00:00:00,F,0,A,5,,SG,TBG,POWER REDUCTION TO PERFORM FORCED MAINTENANCE ACTIVITIES. A TUBE LEAK WAS IDENTIFIED AND REPAIRED IN THE 'C' WATERBOX OF THE LOW PRESSURE CONDENSER.,,,,,,,,,,,,,,,,,,,,,,,,,388,199702,2,,,02/01/1997 00:00:00,F,0,A,5,,SG,TBG,"POWER REDUCTION TO PERFORM FORCED MAINTENANCE ACTIVITIES.  A TUBE LEAK WAS IDENTIFIED AND REPAIRED IN THE ""C"" WATERBOX OF THE LOW PRESSURE CONDENSER.",,,,,,,,,,,,,,,,,,,,,,,,,388,199709,7,,,09/16/1997 00:00:00,F,187.8,A,2,,AD,ZZZ,"SHUTDOWN TO INVESTIGATE DRYWELL LEAKAGE.  A 180 DEGREE THROUGH WALL CRACK AT A WELDED CONNECTION WAS FOUND ON THE ""B"" RX RECIRC PUMP DISCHARGE VALVE BONNET VENT LINE. THE VENT LINE PIPING WAS SUCCESSFULLY REPAIRED.",,,,,,,,,,,,,,,,,,,,,,,,,388,199804,1,,,04/04/1998 00:00:00,F,191,A,2,,,,SHUTDOWN FOR REPAIRS OF A STATOR COOLING LEAK ON THE MAIN GENERATOR NEUTRAL BUSHING AND TO PERFORM INSTRUMENTATION LOCAL LEAK RATE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,388,199806,4,,,06/29/1998 00:00:00,F,44.7,A,3,,,,GENERAL OPERATING PROCEDURE FOR STARTUP WAS CHANGED TO KEEP DRAIN LINES OPEN THROUGH 30% POWER DURING STARTUPS.,,,,,,,,,,,,,,,,,,,,,,,,,388,200210,2,,,10/03/2002 00:00:00,F,267.7,A,2,,,,A MANUAL SCRAM WAS PERFORMED DURING STARTUP ACTIVITIES AFTER BOTH REACTOR RECIRCULATION PUMPS LOST ELECTRICAL POWER.  THE POWER LOSS WAS DUE TO A HIGH VOLTAGE-TO-GROUND FAULT AT STARTUP TRANSFORMER (T20).,,,,,,,,,,,,,,,,,,,,,,,,,388,201211,2012-2,,11/09/2012 01:20:00,11/09/2012 00:00:00,F,260.53,A,2,,,,"11/09/12 01:17 inserted a Manual Rx Scram from 89.9% power, due to Reactor level control problems with ICS (Integrated Control System).11/09/12 01:20  manually tripped the Main Turbine.",,,,,,,,,,,,,,,,,,,,,,,,,388,201212,2012-4,,12/16/2012 01:59:00,12/16/2012 00:00:00,F,86.17,A,3,,,,An Automatic Scram was received on December 16  which was encountered during Turbine Control Valve Testing at full power. ,,,,,,,,,,,,,,,,,,,,,,,,,388,201211,2012-3,,11/19/2012 23:11:00,11/19/2012 00:00:00,F,235.45,A,1,,,,"On 11/19/12, during ramp-up at 18.4%, manually tripped turbine due to EHC leak. Rx S/D on 11/20/12. EHC leaks during Rx S/U resulted in another S/D on 11/26/12. Rx S/U on 11/28/12 and Generator synched to the grid on 11/29/12. Full power on 12/03/12.",,,,,,,,,,,,,,,,,,,,,,,,,388,201403,2014-2,,03/20/2014 01:46:00,03/20/2014 00:00:00,F,140.97,A,1,,,,"Rx shutdown, due to a steam leak at the A Feed pump discharge isolation valve. 03/20/14 01:46 at 15.3% power, opened Generator Breaker.3/20/14 09:17 Rx Sub Critical.3/24/14 20:49  Rx Critical.3/25/14 22:44 Generator breaker closure.",,,,,,,,,,,,,,,,,,,,,,,,,389,200601,001,,,01/20/2006 00:00:00,F,97.62,A,1,,,,SHUTDOWN DUE TO CONDENSER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,389,200606,003,,,06/15/2006 00:00:00,F,30.78,A,2,,,,FORCED OUTAGE TO REPAIR TURBINE CONTROL OIL (DEH) LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,389,200708,001,,,08/18/2007 00:00:00,F,308.3,A,1,,,,UNIT 2 REMOVED FROM SEVICE DUE TO UNIDENTIFIED LEAKAGE INCREASING ABOVE ADMINISTRATIVE LIMIT.  LEAKAGE SOURCE DETERMINED TO BE RCS PRESSURE BOUNDARY LEAKAGE AT 2B1 RCP SEAL INJECTION PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,389,200801,2,,,01/29/2008 00:00:00,F,66.48,A,1,,,,RCP SEAL LEAK,,,,,,,,,,,,,,,,,,,,,,,,,389,200802,2,,,01/29/2008 00:00:00,F,185.75,A,4,,,,RCP SEAL LEAK,,,,,,,,,,,,,,,,,,,,,,,,,389,200806,04,,,06/07/2008 00:00:00,F,39.08,A,2,,,,AUTOMATIC TRIP OF 2B CONDENSATE AND 2B FEEDWATER PUMPS. OPERATORS MANUALLY TRIPPED REACTOR.,,,,,,,,,,,,,,,,,,,,,,,,,389,200907,008,,,07/13/2009 00:00:00,F,359.3,A,1,,,,REMOVED FROM SERVICE DUE TO RCS LEAK/REPAIR OF THE 2B2 RCP SEAL INJECTION LINE.,,,,,,,,,,,,,,,,,,,,,,,,,389,201004,011,,,04/15/2010 00:00:00,F,170.73,A,2,,,,RAPID DOWNPOWER AT 1534 AND MANUAL SCRAM AT 1539 AFTER THE 2B MSR RELIEF VALVE LIFTED AND DID NOT RESEAT.,,,,,,,,,,,,,,,,,,,,,,,,,389,201105,014,,05/16/2011 02:41:00,05/16/2011 00:00:00,F,47.32,A,1,,,,UNIT SHUTDOWN TO REPAIR UNISOLIBLE MAIN STEAM LINE VENT LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,389,200412,003,,,12/25/2004 00:00:00,F,161.15,A,2,,,,"MANUAL REACTOR TRIP ON 12/25/04, AT 0651 HOURS DUE TO LOW 2B SG LEVEL FOLLOWING THE LOSS OF THE 2B CONDENSATE PUMP. THE UNIT REMAINED OFF-LINE FOR THE REMAINDER OF THE MONTH.",,,,,,,,,,,,,,,,,,,,,,,,,389,200501,003,,,12/25/2004 00:00:00,F,46.95,A,4,,,,MANUAL REACTOR TRIP DUE TO THE FAILURE OF THE 2B CONDENSATE PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,389,199906,4,,,06/04/1999 00:00:00,F,176.3,A,2,38999006,,,UNIT TRIPPED DUE TO A CEA SUB GROUP DROP AND POWER SWITCH TROUBLESHOOTING. DETAILS OF THIS EVENT MAY BE FOUND IN LER 1999-006.,,,,,,,,,,,,,,,,,,,,,,,,,389,199701,1,,,01/20/1997 00:00:00,F,0,A,5,,HF,PIPEXX,POWER REDUCTION TO INSPECT AND REPAIR PIPING ON THE CIRCULATING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,389,200103,1,,,03/14/2001 00:00:00,F,83.1,A,3,38901001,,,UNIT TRIPPED OFFLINE DUE TO PROBLEMS WITH CONTROL ROD DRIVE POWER SUPPLIES. LER 50-389/2001.,,,,,,,,,,,,,,,,,,,,,,,,,389,200112,8,,,12/26/2001 00:00:00,F,77.7,A,1,,,,UNIT 2 OFFLINE FOR REPAIRS TO MV-09-01.,,,,,,,,,,,,,,,,,,,,,,,,,389,200202,2,,,02/05/2002 00:00:00,S,17.4,A,1,,,,UNIT 2 TAKEN OFFLINE FOR REPAIR OF SWITCHYARD EQUIPMENT.,,,,,,,,,,,,,,,,,,,,,,,,,389,200304,1,,,04/01/2003 00:00:00,F,100.15,A,2,,,,UNIT 2 MANUAL REACTOR AND TURBINE TRIP DUE TO HIGH BACKPRESSURE FROM LEAK ON INTERCONDENSER EJECTOR PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,389,200306,7,,,06/11/2003 00:00:00,F,165.5,A,3,38903003,,,UNIT 2 EXPERIENCED REACTOR AND TURBINE AUTOMATIC TRIP DUE TO HIGH STEAM GENERATOR LEVEL CAUSED BY A FEEDWATER VALVE PROBLEM. (LER 3892003003),,,,,,,,,,,,,,,,,,,,,,,,,389,200312,09,,,12/04/2003 00:00:00,F,34.68,A,2,,,,REACTOR AND TURBINE WERE MANUALLY TRIPPED BY OPERATORS FOLLOWING PROBLEMS WITH 2C CONDENSATE PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,389,200312,10,,,12/20/2003 00:00:00,F,105.75,A,3,,,,AUTOMATIC TRIP FOLLOWING LOSS OF GENERATOR EXCITATION.,,,,,,,,,,,,,,,,,,,,,,,,,389,201205,21,,05/11/2012 03:55:00,05/11/2012 00:00:00,F,47.7,A,2,,,,PSL 2 unplanned scram due to flow control valve (FCV) 9011 erratic opening causing low steam generator (S/G) level.,,,,,,,,,,,,,,,,,,,,,,,,,389,201311,31,,11/14/2013 12:18:00,11/14/2013 00:00:00,F,58,A,2,,,,PSL 2 performed a manual SCRAM from full power due to low B steam generator level caused by a failed/closed main feed water isolation valve.,,,,,,,,,,,,,,,,,,,,,,,,,389,201411,035,,11/12/2014 15:48:00,11/12/2014 00:00:00,F,140.1,A,2,,,,"PSL 2 experienced a manual reactor/turbine trip from full power on 11/12/2014 due to a malfunction with Main Feedwater Isolation Valve, HCV-09-2B.",,,,,,,,,,,,,,,,,,,,,,,,,389,201502,036,,02/15/2015 05:07:00,02/15/2015 00:00:00,F,106.47,A,2,,,,Rapid down power performed IAW 2-AOP-09.03 SECONDARY CHEMISTRY - RISING S/G SODIUM LEVELS. Down power preceded manual reactor trip performed IAW 2-AOP-22.01 RAPID DOWNPOWER.,,,,,,,,,,,,,,,,,,,,,,,,,390,201603,03-22FO,,03/22/2016 11:31:00,03/22/2016 00:00:00,F,89.13,A,3,,,,Automatic scram on 3/22 due to failure of governor valve card control.,,,,,,,,,,,,,,,,,,,,,,,,,390,200605,2006,,,05/30/2006 00:00:00,F,31,A,2,,,,SHUTDOWN DUE TO INCREASED MAIN TURBINE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,390,200606,2006,,,05/30/2006 00:00:00,F,583.75,A,4,,,,SHUTDOWN DUE TO INCREASED MAIN TURBINE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,390,200607,EFO,,,07/31/2006 00:00:00,F,11.78,A,3,,,,"WHILE OPERATING AT 100%, PLANT EXPERIENCED ELECTRICAL OUTPUT TRANSIENT ENDING WITH EXCITER FIELD OVERCURRENT AND TURBINE/REACTOR TRIP. THE UNIT WAS STABILIZED IN HOT STANDBY.",,,,,,,,,,,,,,,,,,,,,,,,,390,200608,EFO,,,07/31/2006 00:00:00,F,89.97,A,4,,,,"WHILE OPERATING AT 100%, PLANT EXPERIENCED ELECTRICAL OUTPUT TRANSIENT ENDING WITH EXCITER FIELD OVERCURRENT AND TURBINE/REACTOR TRIP. THE UNIT WAST STABILIZED IN HOT STANDBY.",,,,,,,,,,,,,,,,,,,,,,,,,390,200805,,,,05/17/2008 00:00:00,F,197.95,A,1,,,,FORCED OUTAGE TO REPAIR STATOR COOLING WATER SYSTEM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,390,200808,,,,08/07/2008 00:00:00,F,191.95,A,2,,,,REACTOR WAS MANUALLY TRIPPED DUE TO A HEATER DRAIN TANK BYPASS VALVE FAILING TO CONTROL LEVEL RESULTING IN LP HEATERS HI LEVEL AND SUBSEQUENT FEEDWATER HEATER ISOLATION.,,,,,,,,,,,,,,,,,,,,,,,,,390,201005,0510AT,,,05/21/2010 00:00:00,F,106.98,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO THE INTERMITTENT FAILURE OF A CIRCUIT CARD IN THE TURBINE CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,390,201008,0810,,,08/15/2010 00:00:00,F,14.4,A,1,,,,FORCED OUTAGE (MANUAL TURBINE TRIP) - EHC LEAK ON LP B WEST SIDE REHEAT STOP VALVE EMERGENCY DUMP LINE.,,,,,,,,,,,,,,,,,,,,,,,,,390,201011,1110,,,11/14/2010 00:00:00,F,93.43,A,2,,,,MANUAL TRIP DUE TO LOSS OF 