COOLING TO THE A PHASE MAIN BANK TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,390,201105,0511A,,05/29/2011 01:55:00,05/29/2011 00:00:00,F,48.62,A,3,,,,AUTOMATIC REACTOR TRIP DUE TO GENERATOR EXCITER POWER SUPPLY ABNORMAL.,,,,,,,,,,,,,,,,,,,,,,,,,390,201105,0511,,05/23/2011 00:45:00,05/23/2011 00:00:00,F,20.5,A,1,,,,MANUAL TURBINE TRIP INITIATED DUE TO WELD FAILURE ON 1-FCV-1-104.,,,,,,,,,,,,,,,,,,,,,,,,,390,200409,1,,,09/19/2004 00:00:00,F,62,A,2,390200402,AA,DCC,THE REACTOR WAS MANUALLY TRIPPED AFTER THE INADVERTENT FULL INSERTION (DROP) OF FOUR RODS IN CONTROL BANK B GROUP 2 FROM 100% POWER.  THE CAUSE WAS A FAILURE OF A ROD CONTROL SYSTEM POWER CABINET PHASE CONTROL BOARD.,,,,,,,,,,,,,,,,,,,,,,,,,390,199701,24,,,01/22/1997 00:00:00,F,49.9,A,3,39097002,SG,LS,"AUTOMATIC REACTOR TRIP CAUSED BY A FAILURE OF THE MAIN FEEDWATER PUMP TURBINE (MFPT) CONDENSER DRAIN TANK LEVEL SWITCH (LS), 1-LS-006-0206 A/B. THIS WAS COINCIDENT WITH A PERSONNEL ERROR.",,,,,,,,,,,,,,,,,,,,,,,,,390,199701,25,,,01/27/1997 00:00:00,F,99.2,A,1,,SG,TBG,FORCED OUTAGE CAUSED BY A RUPTURED CONDENSER TUBE.  CORRECTIVE ACTION INVOLVED THE PLUGGING OF THE RUPTURED TUBE AND ADDITIONAL TUBES IN THE AREA ADJACENT TO THE RUPTURED TUBE.,,,,,,,,,,,,,,,,,,,,,,,,,390,199702,25,,,01/27/1997 00:00:00,F,3.5,A,4,,SG,TBG,FORCED OUTAGE CAUSED BY A RUPTURED CONDENSER TUBE.  CORRECTIVE ACTION INVOLVED THE PLUGGING OF THE RUPTURED TUBE AND ADDITIONAL TUBES IN THE AREA ADJACENT TO THE RUPTURED TUBE.,,,,,,,,,,,,,,,,,,,,,,,,,390,199702,26,,,02/18/1997 00:00:00,F,0,A,5,,SG,TBG,POWER REDUCTION FOR CONDENSER TUBE PLUGGING.,,,,,,,,,,,,,,,,,,,,,,,,,390,199703,27,,,03/06/1997 00:00:00,F,225.9,A,3,39097006,SJ,P,TRIP DUE TO MFP-B SHAFT FAILURE IN CONJUNCTION WITH STANDBY MFP OUT OF SERVICE FOR RECIRCULATION LINE REPAIRS AND FOREIGN MATERIAL PARTIAL OBSTRUCTION AT THE NUMBER 4 STEAM GENERATOR FEEDWATER INLET.,,,,,,,,,,,,,,,,,,,,,,,,,390,199704,28,,,04/20/1997 00:00:00,F,42.1,A,3,39097010,EL,RLY,MAIN TRANSFORMER PHASE A CAPACITANCE TAP CONNECTOR FROM THE 500 kV BUSHING TO THE POTENTIAL TRANSFORMER EXPERIENCED ARCING DUE TO MOISTURE IN THE BUSHING WELL. CORRECTIVE ACTION TAKEN.,,,,,,,,,,,,,,,,,,,,,,,,,390,199706,31,,,06/17/1997 00:00:00,F,0,A,5,,SJ,P,POWER REDUCTION DUE TO MAIN FEEDWATER PUMP B SHAFT FAILURE. THE CAUSE FOR THE FAILURE WAS DETERMINED TO BE CORROSION ASSISTED FATIGUE.  THE SHAFT WAS REPLACED.  NEW SHAFT WAS MACHINED WITH RADIUS AT KEYWAY EDGE.  NEW ALIGNMENT TOLERANCES WERE OBTAINED.,,,,,,,,,,,,,,,,,,,,,,,,,390,199803,35,,,03/07/1998 00:00:00,F,87.1,A,3,98-001,TD,PS-RV,"LOSS OF TURBINE OIL PRESSURE DUE TO A LOW BEARING OIL PRESSURE SIGNAL RECEIVED DURING THE PERFORMANCE OF TECHNICAL REQUIREMENTS PREOCEDURE, 1-TRI-47--1. THIS RESULTED IN TURBINE TRIP AND A SUBSEQUENT REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,390,200106,01,,,06/29/2001 00:00:00,F,30.5,A,2,390200101,BS,P,MANUALLY TRIPPED DUE TO MAIN CONDENSER BACKPRESSURE. CAUSE WAS REDUCED CIRC WATER FLOW DUE TO COOLING TOWER FILL MATERIAL OBSTRUCTING INTAKE FLUME SCREENS TO THE CCW PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,390,200107,01,,,06/29/2001 00:00:00,F,233.7,A,4,39001001,BS,P,PLANT MANUALLY TRIPPED DUE TO HIGH MAIN CONDENSER BACKPRESSURE. THE CAUSE WAS REDUCED CCW FLOW WHEN COOLING TOWER FILL MATERIAL OBSTRUCTED CCW PUMP INTAKE FLUME SCREENS.,,,,,,,,,,,,,,,,,,,,,,,,,390,200109,02,,,09/04/2001 00:00:00,F,41.4,A,2,,EJ,BYC,MANUAL SCRAM DUE TO DECREASING SG LEVEL. THE IMMEDIATE CAUSE OF THE TRIP IS CONSIDERED TO BE THE LOSS OF THE 1-I VITAL AC INVERTER WHICH CAUSED THE NUMBER 1 SG FEEDWATER REGULATING VALVE TO CLOSE.,,,,,,,,,,,,,,,,,,,,,,,,,390,200205,2,,,05/03/2002 00:00:00,F,140.4,A,1,,,,UNIT WAS MANUALLY SHUTDOWN TO REPLACE A PRESSURIZER SPRAY BYPASS VALVE (1-BYV-68-555).,,,,,,,,,,,,,,,,,,,,,,,,,390,200207,3,,,07/13/2002 00:00:00,F,30.3,A,3,39002003,EL,XCT/CB,PLANT TRIPPED DUE TO FAULT IN CURRENT TRANSFORMER WIRING FOR C-PHASE MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,390,200303,1,,,03/10/2003 00:00:00,F,141,A,3,39003001,EL,FD,AUTO SCRAM DUE TO FAULT IN A POTENTIAL DEVICE ON C PHASE OF THE MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,390,200309,1,,,09/07/2003 00:00:00,F,192,A,1,,AB,P,MANUAL SHUTDOWN DUE TO LEAKAGE ABOVE PLANT CRITERIA FROM RCP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,390,201407,07-14 FO,,07/13/2014 19:37:00,07/13/2014 00:00:00,F,39.75,A,2,,,,Manual Scram due to #7 HDT level control issues.,,,,,,,,,,,,,,,,,,,,,,,,,390,201503,02-15 FO,,02/21/2015 10:31:00,02/21/2015 00:00:00,F,36.83,A,4,,,,Manual Trip due to loss of  condenser vacuum.,,,,,,,,,,,,,,,,,,,,,,,,,390,201502,02-15 FO,,02/21/2015 10:31:00,02/21/2015 00:00:00,F,181.48,A,2,,,,Manual Trip due to loss of  condenser vacuum.,,,,,,,,,,,,,,,,,,,,,,,,,395,200508,5,,,08/25/2005 00:00:00,F,53.8,A,3,,,,"REACTOR TRIPPED DUE TO FAILURE OF THE ""B"" CONDENSATE PUMP MOTOR AND THE DISCHARGE ISOLATION VALVE FOR THE STANDBY ""A"" CONDENSATE PUMP DID NOT OPEN QUICK ENOUGH.  THE ""B"" CONDENSATE PUMP MOTOR IS BEING REPAIRED.",,,,,,,,,,,,,,,,,,,,,,,,,395,200702,2007-01,,,02/05/2007 00:00:00,F,40.88,A,2,,,,"WHILE PLACING THE D FEEDWATER BOOSTER PUMP BACK IN SERVICE, A MANUAL REACTOR TRIP OCCURRED DUE TO A LARGE STEAM LEAK AT THE  MINIMUM FLOW ORIFICE FLANGE CONNECTION ON THE PUMP RECIRCULATION LINE.",,,,,,,,,,,,,,,,,,,,,,,,,395,200801,08-001,,,01/24/2008 00:00:00,F,175.93,A,2,,,,"A MANUAL REACTOR TRIP OCCURRED DUE TO A RAPIDLY DECREASING LEVEL IN ""C"" STEAM GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,395,200802,08-001,,,01/24/2008 00:00:00,F,19.62,A,4,,,,"A MANUAL REACTOR TRIP OCCURRED DUE TO A RAPIDLY DECREASING LEVEL IN ""C"" STEAM GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,395,200910,09-01,,,10/02/2009 00:00:00,F,263.85,A,3,,,,AUTOMATIC SCRAM DUE TO STATOR GROUND RELAY ACTION. ONE PHASE OF THE MAIN GENERATOR BREAKER WAS FOUND DAMAGED.,,,,,,,,,,,,,,,,,,,,,,,,,395,200912,09-03,,,12/16/2009 00:00:00,F,29.78,A,2,,,,MANUAL REACTOR TRIP DUE TO FAILURE OF THE STEAM DUMP SYSTEM DURING THE POWER REDUCTION TO TAKE THE MAIN TURBINE OFF LINE TO REPAIR THE MAIN TURBINE CONTROL VALVE #4.,,,,,,,,,,,,,,,,,,,,,,,,,395,201002,10-01,,,02/04/2010 00:00:00,F,17.47,A,1,,,,GENERATOR TAKEN OFFLINE TO REPAIR SWITCHYARD AIR DISCONNECT 8901.,,,,,,,,,,,,,,,,,,,,,,,,,395,201101,11-01,,01/18/2011 01:12:00,01/18/2011 00:00:00,F,51,A,1,,,,THE UNIT WAS TAKEN OFFLINE TO INVESTIGATE AND REPAIR THE C REACTOR COOLANT PUMP MOTOR OIL HIGH LEVEL INDICATION.,,,,,,,,,,,,,,,,,,,,,,,,,395,200412,3,,,12/06/2004 00:00:00,F,76.9,A,1,,,,REACTOR POWER WAS REDUCED TO 2% WITH THE MAIN TURBINE OFFLINE TO REPAIR A STEAM LEAK IN THE EXTRACTION STEAM PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,395,199905,3,,,05/18/1999 00:00:00,F,25.7,A,2,,,,MAIN TURBINE HI VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,395,199906,4,,,06/04/1999 00:00:00,F,31.4,A,3,,,,REPLACED PR N43 CURRENT METER.,,,,,,,,,,,,,,,,,,,,,,,,,395,199704,1,,,04/22/1997 00:00:00,F,73.8,A,2,,,,REPAIRED EHC CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,395,199704,2,,,04/25/1997 00:00:00,F,6.6,A,1,,,,REPAIRED EHC CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,395,199801,1,,,01/02/1998 00:00:00,F,121.5,A,1,,,,"TECH SPEC REQUIRED SHUTDOWN REQUIRED TO REPAIR ""A"" DIESEL GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,395,200106,1,,,06/01/2001 00:00:00,S,105.2,A,1,,,,PLANNED SHUTDOWN TO REPAIR STEAM GENERATOR SHELL SIDE STEAM LEAKAGE AT MANWAY AND INSPECTION PORTS.,,,,,,,,,,,,,,,,,,,,,,,,,395,200106,2,,,06/23/2001 00:00:00,S,7.3,A,1,,,,PLANNED SHUTDOWN TO REPAIR CLOSURE OF TURBINE GENERATOR COMBINED INTERCEPT VALVES ( CIV) VALVES. CONTROLLING SOLENOID VALVE WAS REPAIRED AND CIV VALVES REOPENED.,,,,,,,,,,,,,,,,,,,,,,,,,395,200106,3,,,06/30/2001 00:00:00,S,10.9,A,1,,,,PLANNED SHUTDOWN TO REPAIR DISCONNECT SWITCH IN PLANT SWITCH YARD.,,,,,,,,,,,,,,,,,,,,,,,,,395,200107,1,,,07/21/2001 00:00:00,F,62.5,A,1,,,,SHUTDOWN DUE TO LOSS OF AIR PRESSURE IN MAIN GENERATOR BREAKER AIR SYSTEM. REPAIRED AIR LEAK BY REPLACING C PHASE ARC CHAMBER SUPPORT FLANGE.,,,,,,,,,,,,,,,,,,,,,,,,,395,200206,3,,,06/17/2002 00:00:00,F,40.2,A,3,,,,REPAIR C MAIN FEEDWATER PUMP AND REPROGRAM CONTROL SYSTEM LOGIC.,,,,,,,,,,,,,,,,,,,,,,,,,395,200404,1,,,03/30/2004 00:00:00,F,260.4,A,4,,,,REPAIR C REACTOR COOLANT PUMP SEAL INJECTION LINE.,,,,,,,,,,,,,,,,,,,,,,,,,395,200305,1,,,05/12/2003 00:00:00,F,74.5,A,3,,,,REPLACED FAULTY CONTACTS IN THE GENERATOR FIELD BREAKER. ALSO MODIFIED CIRCUITRY BY INSTALLING BACKUP CONTACTS.,,,,,,,,,,,,,,,,,,,,,,,,,395,200311,2A,,,11/26/2003 00:00:00,F,12.9,A,1,,,,MAIN TURBINE HIGH VIBRATION. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,395,200403,1,,,03/30/2004 00:00:00,F,32.3,A,3,,,,REPAIR C REACTOR COOLANT PUMP SEAL INJECTION LINE.,,,,,,,,,,,,,,,,,,,,,,,,,395,201407,14-02,,07/13/2014 23:08:00,07/13/2014 00:00:00,F,191.98,A,1,,,,The plant was shutdown to repair leaking Reactor Vessel head Vent Valve.,,,,,,,,,,,,,,,,,,,,,,,,,395,201407,14-03,,07/22/2014 04:15:00,07/22/2014 00:00:00,F,134.18,A,3,,,,Steam Genearator Lo-Lo Level Reacto Scram due to the faliure of the Condensate Polisher Bypass Valve,,,,,,,,,,,,,,,,,,,,,,,,,397,200506,FO-05-01,,,06/15/2005 00:00:00,F,173.75,A,3,,,,AUTOMATIC SCRAM DUE TO EDH CONTROL CARD FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,397,200506,FO-05-02,,,06/23/2005 00:00:00,F,178.23,A,3,,,,AUTOMATIC SCRAM ON LOW SUCTION PRESSURE SIGNAL TO REACTOR FEEDWATER PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,397,200610,FO-06-01,,,10/31/2006 00:00:00,F,19.25,A,3,,,,TURBINE TRIP/REACTOR SCRAM DUE TO LOW PRESSURE IN THE TURBINE AUTO STOP OIL HEADER.  EVENT CAUSED BY MALFUNCTION OF ELECTRONIC CIRCUIT CARD IN THE TURBINE DEH SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,397,200611,FO-06-01,,,10/31/2006 00:00:00,F,171.95,A,4,,,,TURBINE TRIP/REACTOR SCRAM DUE TO LOW PRESSURE IN THE TURBINE AUTO STOP OIL HEADER.  EVENT CAUSED BY MALFUNCTION OF ELECTRONIC CIRCUIT CARD IN THE TURBINE DEH SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,397,200704,FO-07-01,,,04/09/2007 00:00:00,F,111.22,A,1,,,,SHUTDOWN CAUSED BY VOLTAGE FLUCTUATIONS ON ESSENTIAL POWER SUPPLIES. CAUSE IDENTIFIED AND CORRECTED.,,,,,,,,,,,,,,,,,,,,,,,,,397,200906,FO-09-03,,,06/26/2009 00:00:00,F,100.13,A,2,,,,A MANUAL SCRAM DUE TO MAIN TURBINE LUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,397,200907,FO-09-03,,,06/26/2009 00:00:00,F,11.22,A,4,,,,MANUAL SCRAM DUE TO MAIN TURBINE LUBE OIL LEAK,,,,,,,,,,,,,,,,,,,,,,,,,397,200908,FO-09-04,,,08/05/2009 00:00:00,F,640.17,A,3,,,,AUTOMATIC SCRAM DUE TO 6.9 KV ELECTRICAL BUS FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,397,200909,FO-09-04,,,08/05/2009 00:00:00,F,10,A,4,,,,AUTOMATIC SCRAM DUE TO 6.9 KV ELECTRICAL BUS FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,397,200909,MO-09-05,,,09/25/2009 00:00:00,F,130.55,A,1,,,,NORMAL SHUTDOWN VIA MANUAL SCRAM DUE TO MAIN STEAM ISOLALATION VALVE LIMIT SWITCH REPAIRS,,,,,,,,,,,,,,,,,,,,,,,,,397,200910,MO-09-05,,,09/25/2009 00:00:00,F,73.25,A,4,,,,NORMAL SHUTDOWN VIA MANUAL SCRAM DUE TO MAIN STEAM ISOLALATION VALVE LIMIT SWITCH REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,397,200911,FO-09-06,,,11/07/2009 00:00:00,F,151.18,A,2,,,,A MANUAL SCRAM OCCURRED DUE TO RAPID LOSS OF HYDRAULIC FLUID FROM THE DIGITAL ELECTRO-HYDRAULIC CONTROL (DEH).,,,,,,,,,,,,,,,,,,,,,,,,,397,200407,FO-04-01,,,07/30/2004 00:00:00,F,38.6,A,3,,,,AUTO SCRAM FROM HIGH RPV PRESSURE DUE TO A DEH CARD FAILURE AND SUBSEQUENT CLOSURE OF  MAIN TURBINE GOVERNOR VALVE 1.,,,,,,,,,,,,,,,,,,,,,,,,,397,200408,FO-0401A,,,07/30/2004 00:00:00,F,387.8,A,4,,,,HIGH RPV PRESSURE DUE TO A DEH CARD FAILURE AND SUBSEQUENT CLOSURE OF MAIN TURBINE GOVERNOR VALVE 1.  ON 08/15/04 THE REACTOR SCRAMMED IN RESPONSE TO  A FEEDWATER TRIP WHICH WAS DUE TO A HIGH WATER LEVEL IN THE DRIVE TURBINE CONDENSER DRAIN TANK.,,,,,,,,,,,,,,,,,,,,,,,,,397,200006,00-01,,,06/26/2000 00:00:00,F,111.6,A,3,,,,SCRAM DUE TO ERRONEOUS INDICATION OF PHASE CURRENT MISMATCH IN STATION ELECTRICAL OUTPUT DUE TO A GROUND FAULT IN A CURRENT TRANSFORMER LEAD.,,,,,,,,,,,,,,,,,,,,,,,,,397,200007,00-01,,,06/26/2000 00:00:00,F,77.9,A,4,,,,SCRAM DUE TO ERRONEOUS INDICATION OF PHASE CURRENT MISMATCH IN STATION ELECTRICAL OUTPUT DUE TO A GROUND FAULT IN A CURRENT TRANSFORMER LEAD.,,,,,,,,,,,,,,,,,,,,,,,,,397,200009,00-002,,,09/01/2000 00:00:00,S,123.4,A,1,,,,PLANT DOWN TO REPAIR A SEAL ON RRC-P-1A.,,,,,,,,,,,,,,,,,,,,,,,,,397,200009,00-003,,,09/18/2000 00:00:00,F,85,A,2,,,,PLANT WAS SCRAMMED DUE TO A LOSS OF MAIN CONDENSER VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,397,199807,98-03,,,06/15/1998 00:00:00,F,95.5,A,4,,,,ENTERED FORCED OUTAGE TO TROUBLESHOOT PROBLEMS WITH A TIP DETECTOR THAT WOULD NOT WITHDRAW COMPLETELY. CONTINUED IN FORCED OUTAGE DUE TO FAILURE OF FIRE PROTECTION VALVE AND SUBSEQUENT FLOODING OF REACTOR BUILDING BASEMENT,,,,,,,,,,,,,,,,,,,,,,,,,397,199701,97-02,,,01/16/1997 00:00:00,S,0,A,5,,CB,INSTRU,POWER REDUCTION RRC PUMP A FAILURE DUE TO PROBLEMS WITH ADJUSTABLE SPEED DRIVES.,,,,,,,,,,,,,,,,,,,,,,,,,397,199702,97-04,,,02/11/1997 00:00:00,F,0,A,5,,CB,INSTRU,"POWER REDUCTION, RRC-ASD-1A2 TRIPPED.  PLANT ENTERED SINGLE LOOP OPERATION.",,,,,,,,,,,,,,,,,,,,,,,,,397,199803,98-01,,,03/11/1998 00:00:00,F,217,A,3,,,,SHUTDOWN CAUSED BY A BREAK IN A CONTAINMENT INSTRUMENT AIR TUBE WHICH RESULTED IN A SINGLE MSIV CLOSURE AND SUBSEQUENT SCRAM. SUPPLY TUBING WAS RECONFIGURED TO REDUCE SUSCEPTIBILITY TO FATIGUE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,397,199806,98-03,,,06/15/1998 00:00:00,F,374,A,2,,,,ENTERED FORCED OUTAGE TO TROUBLESHOOT PROBLEMS WITH A TIP DETECTOR THAT WOULD NOT WITHDRAW COMPLETELY. CONTINUED IN FORCED OUTAGE DUE TO FAILURE OF FIRE PROTECTION VALVE AND SUBSEQUENT FLOODING OF REACTOR BUILDING BASEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,397,200107,01-002,,,07/26/2001 00:00:00,F,147.1,A,2,,,,PLANNED SHUTDOWN TO REPLACE THE UPPER SEAL ON THE REACTOR RECIRCULATION PUMP 1B.,,,,,,,,,,,,,,,,,,,,,,,,,397,200108,01-002,,,07/26/2001 00:00:00,F,26.5,A,4,,,,PLANNED SHUTDOWN TO REPLACE THE UPPER SEAL ON THE REACTOR RECIRCULATION PUMP 1B.,,,,,,,,,,,,,,,,,,,,,,,,,397,200305,03-002,,,05/04/2003 00:00:00,F,119.4,A,1,,,,SHUTDOWN BECAUSE OF REACTOR COOLANT CHEMISTRY THAT WAS IMPLEMENTED BY A CONDENSER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,397,200306,03-004,,,06/30/2003 00:00:00,F,14.7,A,3,,,,FORCED OUTAGE DUE TO A TURBINE TRIP CAUSED BY A MAIN TRANSFORMER FAULT THAT OCCURRED ON JUNE 30.,,,,,,,,,,,,,,,,,,,,,,,,,397,200307,03-004,,,06/30/2003 00:00:00,F,55.3,A,4,,,,"FORCED OUTAGE DUE TO A TURBINE TRIP CAUSED BY A MAIN TRANSFORMER FAULT THAT OCCURRED ON JUNE 30, AND ENDED JULY 3.",,,,,,,,,,,,,,,,,,,,,,,,,400,200505,05-01,,,05/01/2005 00:00:00,F,50,A,2,40005002,,,"THE MANUAL REACTOR TRIP WAS DUE TO THE LOSS OF THE ""B"" FEEDWATER TRAIN CAUSED BY THE ""B"" CONDENSATE PUMP FAILED MOTOR SHAFT.",,,,,,,,,,,,,,,,,,,,,,,,,400,200605,2,,,05/18/2006 00:00:00,F,24.62,A,1,,,,UNIT MANUALLY SHUTDOWN DUE TO FORCED MAINTENANCE ON GENERATOR HYDROGEN COOLER.,,,,,,,,,,,,,,,,,,,,,,,,,400,200609,1,,,09/19/2006 00:00:00,F,63.83,A,3,,,,TURBINE/RX TRIP DUE TO FAILURE OF A GENERATOR GROUND FAULT RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,400,200709,0,,,09/28/2007 00:00:00,F,1.47,A,3,,,,"UNPLANNED SCRAM DURING DOWNPOWER FOR REFUELING OUTAGE 14 DUE TO TRIP OF THE ""A"" STARTUP TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,400,200808,1,,,08/11/2008 00:00:00,F,249.15,A,2,,,,THERE WAS ONE UNPLANNED MANUAL REACTOR SHUTDOWN (TRIP) DURING AUGUST DUE TO FAILURE OF A CONDENSOR EXPANSION JOINT.,,,,,,,,,,,,,,,,,,,,,,,,,400,200911,2,,,11/15/2009 00:00:00,F,117.63,A,2,,,,MANUAL REACTOR TRIP DUE TO A LOSS OF TURBINE LUBE OIL,,,,,,,,,,,,,,,,,,,,,,,,,400,200006,00-005,,,06/20/2000 00:00:00,F,28.2,A,2,,CH,VALVEX,"MANUAL TRIP DUE TO INADVERTENT CLOSURE OF ""A"" MAIN FEED ISOLATION VALVE WHICH CREATED A LOW STEAM GENERATOR LEVEL. THE MFIV FAILED DUE TO A SOLENOID FAILURE. MAINTENANCE ACTIVITIES WERE COMPLETED AND PLANT RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,400,199912,99-006,,,12/14/1999 00:00:00,F,38.72,A,2,99-09,HH,PUMPXX,"THE REACTOR WAS MANUALLY TRIPPED WHEN A GROUND FAULT OCCURRED ON THE ""A"" CONDENSATE PUMP, WHICH CAUSED  A SUBSEQUENT TRIP OF THE '""A"" CONDENSATE BOOSTER PUMP AND ""A"" MAIN FEEDWATER PUMP. REPAIRS WERE MADE AND THE PLANT SYNC TO GRID AND RETURNED TO POWER.",,,,,,,,,,,,,,,,,,,,,,,,,400,199810,98-004,,,10/23/1998 00:00:00,F,3.33,A,2,40098007,HA,INSTRU,TURBINE GENERATOR VALVES FAILED OPEN AND REACTOR WAS MANUALLY TRIPPED DUE TO INCREASING REACTOR POWER AND OUTWARD ROD MOTION.,,,,,,,,,,,,,,,,,,,,,,,,,400,199701,97-001,,,01/31/1997 00:00:00,F,19.4,A,3,40097131,CH,VALVEX,A REACTOR TRIP WAS ACTUATED ON LOW STEAM GENERATOR LEVEL AFTER A FEEDWATER ISOLATION VALVE FAILED CLOSED DURING SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,400,199702,97-001,,,01/31/1997 00:00:00,F,28.9,A,4,40097131,CH,VALVEX,A FEEDWATER ISOLATION VALVE FAILED CLOSED DURING SURVEILLANCE TESTING.  REPAIRS WERE MADE.,,,,,,,,,,,,,,,,,,,,,,,,,400,199707,97-006,,,07/20/1997 00:00:00,F,163.2,A,3,40097019,HA,GENERA,PLANT TRIP CAUSED BY PROBLEM WITH THE MAIN GENERATOR EXCITER ROTOR.,,,,,,,,,,,,,,,,,,,,,,,,,400,199708,97-007,,,08/16/1997 00:00:00,F,0,A,5,,HC,HTEXCH,POWER REDUCTION TO REPAIR A CONDENSER TUBE LEAK IN THE EAST WATER BOX.,,,,,,,,,,,,,,,,,,,,,,,,,400,199903,99-03,,,03/07/1999 00:00:00,F,18.25,A,1,,HI,VALEX,LOSS OF STEAM GENERATOR BLOWDOWN FLOW FROM B SG CAUSED BY FAILURE OF 1BD-20. REPAIRS MADE.,,,,,,,,,,,,,,,,,,,,,,,,,400,199903,99-004,,,03/12/1999 00:00:00,F,174.07,A,3,40099004,CH,INSTRU,"PLANT RECEIVED AUTO TURBINE/REACTOR TRIP FROM HIGH STEAM GENERATOR TRIP LEVEL IN ""C"" STEAM GEN. REPAIRS MADE AND PLANT RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,400,200207,02-002,,,07/13/2002 00:00:00,F,33.75,A,2,,HA,INSTRU,MANUAL REACTOR TRIP DUE TO A TURBINE VALVE DEH CONTROL SYSTEM MALFUNCTION DURING INITIATION OF A DOWN POWER FOR SCHEDULED VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,400,200405,1,,,05/06/2004 00:00:00,F,313.4,A,3,,,,"A FAILED STATIONARY GRIPPER REGULATION CARD FOR SHUTDOWN BANK ""C"" CAUSED THE INSERTION OF FOUR CONTROL RODS CREATING A HIGH FLUX RATE (NEGATIVE) SIGNAL TO THE REACTOR PROTECTION SYSTEM.",,,,,,,,,,,,,,,,,,,,,,,,,400,200305,03-003,,,05/20/2003 00:00:00,F,16.4,A,2,,,,"MANUAL REACTOR TRIP DURING STARTUP DUE TO A LOSS OF FEEDWATER SUPPLY. THE EVENT WAS INITIATED BY A FAILED INTERNAL OIL PUMP IN THE FLUID SPEED COUPLING OF A-CONDENSATE BOOSTER PUMP, WHICH TRIPPED THE A-MAIN FEED PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,400,200305,03-002,,,05/18/2003 00:00:00,F,34.3,A,3,,,,AUTOMATIC TURBINE/REACTOR TRIP DURING STARTUP. THE TURBINE TRIP WAS CAUSED BY A FAILED TURBINE SPEED SENSOR.,,,,,,,,,,,,,,,,,,,,,,,,,400,200306,03-004,,,06/14/2003 00:00:00,F,45.8,A,2,,,,"A PRINTED CIRCUIT BOARD (PCB) FAILURE  IN THE CONTROL LOGIC FOR THE B-MAIN  FEED PUMP RESULTED IN A LOSS OF MAIN FEED TRAIN EVENT, LEADING  TO A MANUAL REACTOR TRIP.  THE PCB WAS REPLACED AND THE UNIT WAS RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,400,200308,03-005,,,08/17/2003 00:00:00,F,37.9,A,2,,,," A MOTOR FAULT TRIPPED THE A-CONDENSATE PUMP MOTOR, RESULTING IN A LOSS OF THE A-TRAIN PUMPS IN THE FEEDWATER AND CONDENSATE SYSTEM. OPERATING PROCEDURES REQUIRE A PLANT SHUTDOWN (MANUAL TRIP ACTUATION) ON A LOSS OF ONE FEED TRAIN.",,,,,,,,,,,,,,,,,,,,,,,,,400,201401,H119F1,,01/18/2014 10:11:00,01/18/2014 00:00:00,F,94.32,A,2,,,,Failure of the 1D2 Transformer forced a downpower to ~75% power at which time the operators tripped the reactor and desynchronized from the grid.,,,,,,,,,,,,,,,,,,,,,,,,,410,200603,2F0601,,,03/09/2006 00:00:00,F,55.88,A,3,,,,U2 SCRAMMED ON HIGH CONDENSER BACK PRESSURE.  PLACED B REBOILER IN SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,410,200703,2F701,,,03/09/2007 00:00:00,F,169.43,A,1,,,,"NILE MILE POINT #2 WAS SHUTDOWN AFTER RECIRC PUMP ""A"" WAS REMOVED FROM SERVICE DUE TO HIGH SEAL PRESSURE. SEALS WERE REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,410,200711,2PO702,,,11/13/2007 00:00:00,S,303.22,A,1,,,,SHUTDOWN DUE TO DETERIORATED FRI. LEAKER IDENTIFIED AND REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,410,201108,2F1101,,08/06/2011 09:15:00,08/06/2011 00:00:00,F,151.1,A,1,,,,SHUTDOWN DUE TO AN INCREASE IN UNIDENTIFIED DRYWELL FLOOR DRAIN LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,410,201112,2F1102,,12/09/2011 15:09:00,12/09/2011 00:00:00,F,157.77,A,1,,,,DISCHARGE BLOCKING VALVE FOR REACTOR RECIRC PUMP P1A HAD SIGNIFICANT PACKING LEAK RESULTING IN HIGH DRYWELL FLOOR DRAIN LEAKAGE. VALVE WAS REPACKED TO REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,410,200009,00-03,,,09/17/2000 00:00:00,F,83.8,A,3,,,,TURBINE TRIP-HIGH VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,410,200010,00-04,,,10/29/2000 00:00:00,F,65.9,A,1,,,,"HYDRAULIC FLOW CONTROL VALVE FAILED, REPLACED SERVO AND RVDT.",,,,,,,,,,,,,,,,,,,,,,,,,410,200011,00-04,,,10/29/2000 00:00:00,F,95.5,A,4,,,,"CONTINUED HYRAULIC FLOW CONTROL VALVE FAILED, REPLACED SERVO AND RVDT.",,,,,,,,,,,,,,,,,,,,,,,,,410,199905,99-01,,,04/24/1999 00:00:00,F,75.5,A,4,,,,"FAILURE OF GENERATOR PROTECTION RELAY, RELAY REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,410,199906,99-02,,,06/24/1999 00:00:00,F,152.32,A,3,,,,FAILURE OF FEEDWATER MASTER FLOW CONTROLLER WHEN TRANSFERRING FROM AUTO TO MANUAL CONTROL; A FAULTY MANUAL CONTROL CARD IN THE FEEDWATER MASTER FLOW CONTROLLER LOGIC CIRCUITRY WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,410,199811,98-07,,,11/24/1998 00:00:00,F,166.2,A,2,,RCS,2RCS-F,"RECIRCULATION FLOW CONTROL VALVE ""B"" FAILURE. FOUND BROKEN RVDT COUPLING. COUPLING REPLACED. UNIT IN POWER ASCENSION AT END OF REPORT PERIOD.",,,,,,,,,,,,,,,,,,,,,,,,,410,199812,98-07,,,11/24/1998 00:00:00,F,19.53,A,4,,RCS,2RCS-F,"RECIRCULATION FLOW CONTROL VALVE ""B"" FAILURE. FOUND BROKEN RVDT COUPLING. COUPLING REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,410,199707,97-07,,,07/08/1997 00:00:00,F,0,A,5,,CWS,2CWS-P,"POWER REDUCTION TO REMOVE CIRCULATING WATER PUMP ""A"" FROM SERVICE TO REPAIR CONDENSER TUBE LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,410,199711,97-15,,,11/05/1997 00:00:00,F,153.5,A,2,,RCS,RVDT,"REACTOR MANUALLY SCRAMMED TO FACILITATE REPAIRS TO THE ""A"" RECIRC FLOW CONTROL VALVE POSITIONER (RVDT).",,,,,,,,,,,,,,,,,,,,,,,,,410,199708,97-10,,,08/04/1997 00:00:00,F,145.1,A,2,41097006,RCS,HOSE40,"REACTOR SHUTDOWN TO REPLACE LEAKING FLEX HOSE ON ""B"" RECIRCULATION FLOW CONTROL VALVE BODY DRAIN.",,,,,,,,,,,,,,,,,,,,,,,,,410,199904,99-01,,,04/24/1999 00:00:00,F,163.7,A,3,,,,"FAILURE OF GENERATOR PROTECTION RELAY, RELAY REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,410,199907,99-02,,,06/24/1999 00:00:00,F,556.55,A,4,3,,,FAILURE OF THE FEEDWATER MASTER FLOW CONTROLLER WHEN TRANSFERRING FROM AUTO TO MANUAL CONTROL; A FAULTY MANUAL CONTROL CARD IN THE FEEDWATER MASTER FLOW CONTROLLER LOGIC CIRCUITRY WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,410,200105,01-03,,,05/16/2001 00:00:00,F,79.4,A,3,,,,"PRE TURBINE TRIP ""B"" RVDT COUPLING FOUND BROKEN. TURBINE EHC SYSTEM RELAY FAILURE CLOSED TURBINE CIV VALVES. RELAY HAS BEEN REPLACED AND REPLACED RVDT COUPLING.",,,,,,,,,,,,,,,,,,,,,,,,,410,200112,01-06,,,12/02/2001 00:00:00,F,100.55,A,2,,,,"FEEDPUMP ""A"" MOTOR WINDING FAILURE. INSPECTION OF ""B"" & ""C"" WINDINGS. ""A"" MOTOR SENT FOR REWINDING.",,,,,,,,,,,,,,,,,,,,,,,,,410,200112,01-07,,,12/15/2001 00:00:00,F,61.35,A,2,,,,FAILED PACKING OF VALVE 2RCS*MOV18A CAUSED HIGH COOLANT LEAKAGE. VALVE WAS REPACKED.,,,,,,,,,,,,,,,,,,,,,,,,,410,200211,02-02,,,11/11/2002 00:00:00,F,312.5,A,3,,,,"MSIV 2MSS*AOV7B HAD ITS STEM AND DISC SEPARATE, CAUSING ""B"" STEAM LINE TO ISOLATE. THIS RESULTED IN A REACTOR HIGH PRESSURE SIGNAL SCRAMMING THE REACTOR AND A HIGH STEAM FLOW SIGNAL CLOSING ALL THE REMAINING MSIV'S.",,,,,,,,,,,,,,,,,,,,,,,,,410,200212,02-03,,,12/16/2002 00:00:00,F,57.4,A,3,,,,AUTO SCRAM ON HIGH REACTOR VESSEL PRESSURE SIGNAL FOLLOWING MAIN GENERATOR RUNBACK. THE RUNBACK WAS CAUSED BY HIGH TEMP IN THE STATOR WATER COOLING SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,410,200212,02-04,,,12/20/2002 00:00:00,F,138.8,A,1,,,,"REACTOR SHUTDOWN TO REPAIR STEAM LEAK ON ""A"" MOISTURE SEPARATOR REHEATER MANWAY.",,,,,,,,,,,,,,,,,,,,,,,,,410,200307,0301,,,07/24/2003 00:00:00,F,186,A,3,,,,FAILURE OF A FEEDWATER CONTROL CIRCUIT POWER SUPPLY RESULTED IN REACTOR TRANSIENT AND EVENTUAL SCRAM (OPRM SAFETY TRIP). EXTENT OF CONDITION INDICATED TWO ADDITIONAL POWER SUPPLIES. EACH POWER SUPPLY WAS REPLACED WITH A PAIR OF POWER SUPPLIES.,,,,,,,,,,,,,,,,,,,,,,,,,410,200308,0301,,,07/24/2003 00:00:00,F,49.9,A,4,,,,FAILURE OF A FEEDWATER CONTROL CIRCUIT POWER SUPPLY RESULTED IN REACTOR TRANSIENT AND EVENTUAL SCRAM (OPRM SAFETY TRIP). EXTENT OF CONDITION INDICATED TWO ADDITIONAL POWER SUPPLIES. EACH POWER SUPPLY WAS REPLACED WITH A PAIR OF POWER SUPPLIES.,,,,,,,,,,,,,,,,,,,,,,,,,410,201207,2F1201,,07/12/2012 02:20:00,07/12/2012 00:00:00,F,94.8,A,2,,,,Forced outage due to loss of steam seal pressure regulator and subsequent loss of condenser vacuum.,,,,,,,,,,,,,,,,,,,,,,,,,410,201312,N2F1301,,12/02/2013 09:04:00,12/02/2013 00:00:00,F,138.48,A,2,,,,Forced Outage - Recirc Pumps fail to Downshift,,,,,,,,,,,,,,,,,,,,,,,,,410,201403,N2F1401,,03/04/2014 01:43:00,03/04/2014 00:00:00,F,74.17,A,2,,,,Manual scram due to loss of UPS 3B (2VBB-UPS3B) and subsequent loss of cooling to the RR pumps/rise in seal vaity temperature and motor winding temperature.,,,,,,,,,,,,,,,,,,,,,,,,,412,200604,1,,,04/02/2006 00:00:00,F,85.58,A,3,,,,GENERATOR TRIP/REACTOR SCRAM DUE TO A FAILED EXCITER STATOR CONNECTOR.,,,,,,,,,,,,,,,,,,,,,,,,,412,200805,2,,,05/24/2008 00:00:00,F,17.43,A,1,,,,TURBINE CONTROL SYSTEM ELECTRONIC CARD FAILURE REQUIRED THE TURBINE TO BE REMOVED FROM SERVICE FOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,412,200810,1,,,10/24/2008 00:00:00,F,85.42,A,1,,,,UNPLANNED OUTAGE TO REPAIR THE 'A' LHSI PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,412,200012,3,,,12/11/2000 00:00:00,F,195.9,A,1,,,,"SHUTDOWN DUE TO A PRIMARY SYSTEM (PACKING) LEAK GREATER THAN ALLOWABLE VALUES FROM THE ""B"" REACTOR COOLANT SYSTEM LOOP DRAIN VALVE IN CONTAINMENT.",,,,,,,,,,,,,,,,,,,,,,,,,412,199809,13,,,09/02/1998 00:00:00,F,405,A,9,,,,"THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE MODIFICATIONS, REPAIR AND TESTING OF ATWOOD & MORRILL WEIGHTED ARM CHECK VALVES DUE TO BINDING ISSUES.",,,,,,,,,,,,,,,,,,,,,,,,,412,199809,14,,,09/19/1998 00:00:00,F,95,A,9,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE REPAIRS TO SEVERAL BORG-WARNER CONTROL VALVES WHICH WERE EXPERIENCING ACTUATOR OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,199809,16,,,09/27/1998 00:00:00,F,25.8,A,9,,,,UNIT EXPERIENCED A GENERATOR OVEREXCITATION AND TURBINE TRIP (REACTOR REMAINED CRITICAL) CAUSED BY A FAILURE OF A CONTACT IN THE EXCITER CIRCUITRY. THE CONTACT WAS REPLACED THEN BENCH TESTED PRIOR TO CONTINUING WITH STARTUP ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,412,199811,19,,,11/01/1998 00:00:00,F,75.9,A,1,,,,"THE UNIT WAS SHUTDOWN WHEN CELL #3 IN STATION BATTERY 2-1 HAD A VOLTAGE READING BELOW THAT REQUIRED BY TECHNICAL SPECIFICATIONS. CELL #3 IN BATTERY 2-1 WAS REPLACED, AND THE UNIT WAS RETURNED TO FULL POWER.",,,,,,,,,,,,,,,,,,,,,,,,,412,199701,1,,,01/06/1997 00:00:00,F,112.9,A,3,41297001,EB,RELAYX,REACTOR TRIP DUE TO A TURBINE GENERATOR TRIP WHICH WAS INITIATED BY SPURIOUS OPERATION OF A MAIN TRANSFORMER GROUND PROTECTION RELAY. THE RELAY PROTECTION WAS REMOVED FROM SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,412,199703,5,,,03/19/1997 00:00:00,F,6.8,A,3,41297005,EA,RELAYX,THE MAIN UNIT GENERATOR OUTPUT BREAKERS OPENED DUE TO INADVERTENT OPERATION OF A BUS BACKUP TIMER RELAY IN THE 345 DV DISTRIBUTION SYSTEM FOLLOWING A PHASE-TO-GROUND FAULT ON A 345 kV DISTRIBUTION SYSTEM FOLLOWING A PHASE-TO-GROUND FAULT ON A 345 KV LINE,,,,,,,,,,,,,,,,,,,,,,,,,412,199703,6,,,03/19/1997 00:00:00,F,237.2,A,9,,WG,VALVEX,"SUBSEQUENT TO THE REACTOR TRIP, THE UNIT COOLED DOWN TO COLD SHUTDOWN CONDITIONS TO REPAIR/MODIFY THE AUXILIARY FEEDWATER TO STEAM GENERATOR NOZZLE CHECK VALVES.",,,,,,,,,,,,,,,,,,,,,,,,,412,199801,2,,,01/28/1998 00:00:00,F,74.7,A,9,,,,UNIT REMAINED SHUTDOWN IN MODE 5 TO REPLACE AND TEST THREE POTENTIALLY DEGRADED CELLS ON BATTERY 2-1.,,,,,,,,,,,,,,,,,,,,,,,,,412,199802,3,,,01/28/1998 00:00:00,F,121.1,A,4,,,,UNIT REMAINED SHUTDOWN IN MODE 5 TO REPAIR BATTERY 2-1 DUE TO THREE POTENTIALLY DEGRADED CELLS.,,,,,,,,,,,,,,,,,,,,,,,,,412,199802,5,,,02/19/1998 00:00:00,F,220.3,A,9,,,,UNIT REMAINED SHUTDOWN IN MODE 5 AND REACTOR COOLANT SYSTEM (RCS) WAS DEPRESSURIED TO PERMIT REPAIRS TO LEAKING POWER OPERTED BY RELIEF VALVES (PORVS).,,,,,,,,,,,,,,,,,,,,,,,,,412,199904,6,,,04/12/1999 00:00:00,F,13.1,A,1,,,,"FOLLOWING TURBINE OVERSPEED TRIP TEST, THE MAIN EXITER GROUND TEST CIRCUIT BRUSH CONTACT FAILURE WAS REPAIRED, TWO CARDS REPLACED IN EH CONTROL CABINET TO RESOLVE INSTABILITY TO RAISE TURBINE SPEED ABOVE 1800 RPM FOR SYNCHRONIZATION.",,,,,,,,,,,,,,,,,,,,,,,,,412,199907,7,,,07/18/1999 00:00:00,F,141.2,A,1,,,,"THE UNIT SHUTDOWN DUE TO COLD SHUTDOWN INOPERABILITY OF THE 2-2 EMERGENCY DIESEL GEN FOLLOWING A LOSS OF THE EMERGENCY 4KV BUS 'DF'. CAUSE FOR FAILURE WAS ATTRIBUTED TO A FAULTY CONTROL RELAY IN THE VOLTAGE REGULATOR ON THE 2-2 EDG, WHICH WAS REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,412,200103,1,,,03/17/2001 00:00:00,F,57.4,A,3,,,,"REACTOR TRIP DUE TO LOSS OF THE ""A"" CONDENSATE PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,412,200204,3,,,04/05/2002 00:00:00,F,17.9,A,1,,,,"SHUTDOWN DUE TO DEGRADED CHEMISTRY CONDITIONS IN THE STEAM GENERATORS CAUSED BY A TUBE LEAK IN THE ""C"" WATERBOX OF THE MAIN UNIT CONDENSER.",,,,,,,,,,,,,,,,,,,,,,,,,412,200310,1,,,10/14/2003 00:00:00,F,27.8,A,3,,,,"AUTOMATIC RX TRIP OCCRRED DUE TO LOW LEVEL IN THE ""B"" SG. THE CAUSE WAS A FAILURE IN THE FEEDWATER FLOW CONTROL LOOP.",,,,,,,,,,,,,,,,,,,,,,,,,412,201306,1,,05/28/2013 03:11:00,05/28/2013 00:00:00,F,209.12,A,4,,,,"Outage to repair high end turn vibrations on the Main Unit Generator, and to replace leaking seals on the ""B"" Reactor Coolant Pump.",,,,,,,,,,,,,,,,,,,,,,,,,412,201305,1,,05/28/2013 03:11:00,05/28/2013 00:00:00,F,92.82,A,1,,,,"Outage to repair high end turn vibrations on the Main Unit Generator, and to replace leaking seals on the ""B"" Reactor Coolant Pump.",,,,,,,,,,,,,,,,,,,,,,,,,413,200605,1,,,05/20/2006 00:00:00,F,273.97,A,3,,,,AUTOMATIC REACTOR TRIP INITIATED FROM 100% FULL POWER BY EXCORE NUCLEAR INSTRUMENTATION CHANNEL POSITIVE RATE SIGNALS GENERATED AS A RESULT OF A LOSS OF OFFSITE POWER (LOOP).,,,,,,,,,,,,,,,,,,,,,,,,,413,200606,1,,,05/20/2006 00:00:00,F,238.67,A,4,,,,AUTOMATIC REACTOR TRIP INITIATED FROM 100% FULL POWER BY EXCORE NUCLEAR INSTRUMENTATION CHANNEL POSITIVE RATE SIGNALS GENERATED AS A RESULT OF A LOSS OF OFFSITE POWER (LOOP).,,,,,,,,,,,,,,,,,,,,,,,,,413,200701,1,,,01/06/2007 00:00:00,F,18.62,A,1,,,,TURBINE/GENERATOR TAKEN OFFLINE DURING POWER REDUCTION FOR MAIN FEEDWATER ISOLATION VALVE ACTUATOR MAINTENANCE DUE TO HIGH SHAFT BEARING VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,413,200703,2,,,03/18/2007 00:00:00,F,12.1,A,1,,,,TURBINE/GENERATOR REMOVED FROM SERVICE TO ALLOW CORRECTIVE MAINTENANCE ON MAIN TURBINE COMBINED INTERCEPT VALVE #3.,,,,,,,,,,,,,,,,,,,,,,,,,413,201002,2,,,02/18/2010 00:00:00,F,130.68,A,1,,,,REACTOR COOLANT PRESSURE BOUNDARY LEAKAGE AT SEAL WELD ON 1A HOT LEG WIDE RANGE RTD THERMOWELL 1NCRD5850.,,,,,,,,,,,,,,,,,,,,,,,,,413,201112,2,,12/15/2011 14:10:00,12/15/2011 00:00:00,F,24.72,A,1,,,,TECH SPEC REQUIRED SHUTDOWN DUE TO CONTROL ROOM AREA CHILLED WATER SYSTEM INOPERABILITY,,,,,,,,,,,,,,,,,,,,,,,,,413,200411,3,,,11/13/2004 00:00:00,F,24.9,A,1,,,,MAIN TURBINE CONTROL SYSTEM SPURIOUS ALARM REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,413,200412,4,,,12/05/2004 00:00:00,F,34.7,A,3,,,,REACTOR/TURBINE TRIP DUE TO HIGH LEVEL IN 1B MOISTURE SEPARATOR REHEATER.,,,,,,,,,,,,,,,,,,,,,,,,,413,200101,1,,,01/17/2001 00:00:00,F,38,A,3,,,,MAIN TURBINE TRIP OCCURRED DURING REPLACEMENT OF DEFECTIVE MAIN TURBINE MECHANICAL TRIP POSITION LIMIT SWITCH.,,,,,,,,,,,,,,,,,,,,,,,,,413,199808,7,,,08/07/1998 00:00:00,F,584.6,A,1,,SA,HTEXCH,ICE CONDENSER INOPERABILITY DUE TO EXCESSIVE FLOW CHANNEL BLOCKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,199807,06,,,06/28/1998 00:00:00,F,13,A,4,,CH,,AUXILIARY FEEDWATER TEMPERING FLOW PIPING ELBOW LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,413,199809,7,,,08/07/1998 00:00:00,F,2.1,A,4,,SA,HTEXCH,ICE CONDENSER INOPERABILITY DUE TO EXCESSIVR FLOW CHANNEL BLOCKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,199702,1-P,,,02/15/1997 00:00:00,F,0,A,5,,HH,INSTRU,"POWER REDUCTION FOR ""1A"" FEEDWATER PUMP TURBINE SPEED SENSOR.",,,,,,,,,,,,,,,,,,,,,,,,,413,199801,2,,,01/03/1998 00:00:00,S,32,A,9,,CG,PUMPXX,"""1B"" VOLUME CONTROL PUMP LOW OIL PRESSURE.",,,,,,,,,,,,,,,,,,,,,,,,,413,199801,5,,,01/18/1998 00:00:00,F,51.3,A,1,,CH,VALVEX,"REPAIR STEAM GENERATOR ""'1B"" MAIN FEEDWATER REGULATOR VALVE ""1CF37"".",,,,,,,,,,,,,,,,,,,,,,,,,413,199806,6,,,06/28/1998 00:00:00,F,67,A,1,,CH,,AUXILIARY FEEDWATER TEMPERING FLOW PIPING ELBOW LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,413,200002,1,,,02/13/2000 00:00:00,F,35.7,A,3,,,,REACTOR TRIP INITIATED BY SPURIOUS TURBINE TRIP CAUSED BY DEFECTIVE TRIP SOLENOID ELECTRICAL CONNECTOR.,,,,,,,,,,,,,,,,,,,,,,,,,413,200402,2,,,02/22/2004 00:00:00,F,114,A,2,,,,1B STEAM GENERATOR MAIN FEEDWATER ISOLATION VALVE (1CF42) CLOSURE,,,,,,,,,,,,,,,,,,,,,,,,,413,200302,1,,,02/04/2003 00:00:00,F,37.1,A,3,,,,MAIN TURBINE TRIP GENERATED BY HI HI STEAM GENERATOR 1B LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,413,200308,2,,,08/29/2003 00:00:00,F,69.9,A,3,,,,AUTOMATIC TRIP WAS INITIATED DUE TO RESISTANCE TEMPERATURE DETECTOR TRIPPED BY FAILURE OF PRESSURIZER CHANNEL 2 FAILING LOW.,,,,,,,,,,,,,,,,,,,,,,,,,413,200309,2,,,08/29/2003 00:00:00,F,198.2,A,4,,,,AUTOMATIC TRIP WAS INITIATED DUE TO RESISTANCE TEMPERATURE DETECTOR TRIPPED BY FAILURE OF PRESSURIZER CHANNEL 2 FAILING LOW.,,,,,,,,,,,,,,,,,,,,,,,,,413,200312,5,,,12/23/2003 00:00:00,F,48,A,9,,,,OUTAGE DELAY OF 2 DAYS DUE TO PRESSURIZER SPRAY VALVE LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200312,6,,,12/25/2003 00:00:00,F,151,A,9,,,,OUTAGE DELAY OF 6.29 DAYS DUE TO ELECTRICAL GENERATOR LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,201204,1,,04/04/2012 20:03:00,04/04/2012 00:00:00,F,297.07,A,3,,,,"Automatic Reactor Trip on Low Reactor Coolant Loop Flow due to Reactor Coolant Pump 1D motor fault, with ensuing Loss Of Offsite Power caused by faulty Main Generator under frequency protection circuit.",,,,,,,,,,,,,,,,,,,,,,,,,414,200505,1,,,05/11/2005 00:00:00,F,22.8,A,1,,,,TURBINE VALVE CONTROL OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,414,200605,4,,,05/20/2006 00:00:00,F,156.03,A,3,,,,AUTOMATIC REACTOR TRIP (WITH ATTENDANT TURBINE/GENERATOR TRIP) INITIATED  BY REACTOR COOLANT PUMP BUS UNDERFREQUENCY RESULTING FROM LOSS OF OFFSITE POWER (LOOP).,,,,,,,,,,,,,,,,,,,,,,,,,414,200709,1,,,09/15/2007 00:00:00,F,7.8,A,1,,,,AUTOMATIC MAIN TURBINE TRIP INITIATED BY LOSS OF MAIN CONDENSER VACUUM DURING SCHEDULED END OF CYCLE SHUTDOWN,,,,,,,,,,,,,,,,,,,,,,,,,414,200711,2,,,11/17/2007 00:00:00,F,6.75,A,1,,,,TURBINE TAKEN OFF-LINE FOR REPLACEMENT OF DEFECTIVE INTERCEPT VALVE CONTROL CARD.,,,,,,,,,,,,,,,,,,,,,,,,,414,201112,1,,12/15/2011 14:10:00,12/15/2011 00:00:00,F,43.77,A,1,,,,TECH SPEC REQUIRED SHUTDOWN DUE TO CONTROL ROOM AREA CHILLED WATER SYSTEM INOPERABILITY,,,,,,,,,,,,,,,,,,,,,,,,,414,200410,4,,,10/28/2004 00:00:00,F,43.6,A,1,,,,SHUTDOWN BANK D CONTROL RODS DROPPED INTO CORE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200411,5,,,11/09/2004 00:00:00,F,18.8,A,1,,,,TURBINE CONTROL OIL LEAK AT #1 INTERCEPT VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200006,4,,,06/05/2000 00:00:00,F,65.1,A,3,,,,REACTOR TRIP DUE TO HI HI STEAM GENERATOR LEVEL IN STEAM GENERATOR '2B'.,,,,,,,,,,,,,,,,,,,,,,,,,414,199905,1,,,05/03/1999 00:00:00,F,299.7,A,1,,,,"MAIN TURBINE RUNBACK INITIATED DUE TO FULL LOAD REJECTION CAUSED BY GENERATOR PROTECTIVE RELAY ZONE ""G"" LOCKOUT TRIP",,,,,,,,,,,,,,,,,,,,,,,,,414,199905,2,,,05/16/1999 00:00:00,F,378,A,1,,,,MAIN GENERATOR ROTOR GROUND FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,414,199906,2,,,05/16/1999 00:00:00,F,324.9,A,4,,,,MAIN GENERATOR ROTOR GROUND FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,414,200001,1,,,12/30/1999 00:00:00,F,97.1,A,4,,,,SPURIOUS MAIN TURBINE TRIP SIGNAL DUE TO TURBINE EMERGENCY TRIP SOLENOID PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,414,199912,3,,,12/30/1999 00:00:00,F,29.6,A,3,,,,(TURBINE/REACTOR TRIP) SPURIOUS MAIN TURBINE TRIP SIGNAL DUE TO TURBINE EMERGENCY TRIP SOLENOID PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,414,199810,4,,,10/23/1998 00:00:00,F,23.1,A,9,,RB,CRDRVE,0.96 DAY OUTAGE DELAY DUE TO CONTROL ROD DRIVE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,414,199702,1-P,,,02/28/1997 00:00:00,F,0,A,5,,HH,PUMPXX,"POWER REDUCTION DUE TO ""2B"" FEEDWATER PUMP TURBINE.",,,,,,,,,,,,,,,,,,,,,,,,,414,199703,2-P,,,03/01/1997 00:00:00,F,0,A,5,,HH,PUMPXX,"POWER HOLD PENDING RETURN TO SERVICE OF ""2B"" FEEDWATER PUMP TO TURBINE.",,,,,,,,,,,,,,,,,,,,,,,,,414,199703,3-P,,,03/06/1997 00:00:00,F,0,A,9,,HH,PUMPXX,"HOLDING PENDING RETURN TO SERVICE OF ""2B"" FEEDWATER PUMP TURBINE.",,,,,,,,,,,,,,,,,,,,,,,,,414,199703,4-P,,,03/06/1997 00:00:00,F,0,A,9,,HH,PUMPXX,"HOLDING FOR RETURN TO SERVICE OF ""2B"" FEEDWATER PUMP TURBINE.",,,,,,,,,,,,,,,,,,,,,,,,,414,199705,5-P,,,05/03/1997 00:00:00,S,0,A,9,,HA,TURBIN,POWER HOLD FOR TURBINE SOAK.,,,,,,,,,,,,,,,,,,,,,,,,,414,199705,8-P,,,05/06/1997 00:00:00,F,0,A,9,,HA,INSTRU,POWER HOLD FOR MAIN TURBINE CONTROL OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,414,199705,9-P,,,05/09/1997 00:00:00,F,0,A,9,,HA,INSTRU,POWER HOLD DUE TO MAIN TURBINE CONTROL OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,414,199706,3,,,06/26/1997 00:00:00,F,35.3,A,3,,EB,CKTBKR,"""2TB"" BREAKER FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,414,199706,10-P,,,06/28/1997 00:00:00,F,0,A,9,,HB,INSTRU,POWER HOLD DUE TO DIGITAL FEEDWATER CONTROL SYSTEM PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,414,199707,11-P,,,07/02/1997 00:00:00,F,0,A,9,,HA,CKTBKR,"POWER HOLD DUE TO LO POLE PRESSURE ON ""2B"" MAIN GENERATOR BREAKER.",,,,,,,,,,,,,,,,,,,,,,,,,414,199707,4,,,07/26/1997 00:00:00,F,35.2,A,2,41497006,CH,VALVEX,"STEAM GENERATOR ""2D"" MAIN STEAM ISOLATION VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,414,199708,5,,,08/17/1997 00:00:00,F,44.4,A,2,41497006,CH,VALVEX,"SPURIOUS CLOSURE OF STEAM GENERATOR ""2D"" MAIN STEAM ISOLATION VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,414,199708,13-P,,,08/19/1997 00:00:00,F,0,A,9,,HB,XXXXXX,POWER HOLD PENDING HEATUP OF MAIN FEEDWATER NOZZLES FOR NOZZLE SWAP.,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,2,,,10/19/2001 00:00:00,F,9,A,9,,,,OUTAGE DELAY OF 0.38 DUE TO PLANT SECURITY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,3,,,10/19/2001 00:00:00,F,3.8,A,9,,,,OUTAGE DELAY OF 0.16 DAYS DUE TO POLAR CRANE BRAKE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,4,,,10/19/2001 00:00:00,F,14,A,9,,,,OUTAGE DELAY  OF 0.58 DAYS DUE TO SPLIT PIN ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,5,,,10/20/2001 00:00:00,F,16,A,9,,,,OUTAGE DELAY OF 0.67 DAYS DUE TO SAFETY INJECTION VALVE LEAKAGE INVESTIGATION,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,6,,,10/20/2001 00:00:00,F,13,A,9,,,,OUTAGE DELAY OF 0.54 DAYS DUE TO CONDENSER WATER BOX INSPECTION AND EVALUATION.,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,7,,,10/21/2001 00:00:00,F,31,A,9,,,,OUTAGE DELAY DUE TO 1.29 DAYS DUE TO CONDENSER CIRCULATING WATER EXPANSION JOINT REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,414,200112,9,,,12/07/2001 00:00:00,F,345.1,A,3,,,,REACTOR TRIP DUE TO LOW REACTOR COOLANT LOOP FLOW.,,,,,,,,,,,,,,,,,,,,,,,,,414,200303,3,,,03/28/2003 00:00:00,F,11.05,A,1,,,,REPAIR FEEDWATER VALVE (2CA-42).,,,,,,,,,,,,,,,,,,,,,,,,,416,201603,138,,03/29/2016 11:23:00,03/29/2016 00:00:00,F,47.12,A,3,,,,Reactor scram caused by current transformer on the B Main Transformer,,,,,,,,,,,,,,,,,,,,,,,,,416,200510,110-A,,,10/19/2005 00:00:00,F,12.97,A,1,,,,LOSS OF DIVISION 2 TURBINE FIRST STAGE PRESSURE SENSING LINE.,,,,,,,,,,,,,,,,,,,,,,,,,416,200705,113,,,05/19/2007 00:00:00,F,143.72,A,3,,,,AUTOMATIC REACTOR SCRAM DUE TO TURBINE TRIP CAUSED BY LOSS OF CONDENSER VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,416,200709,115,,,09/01/2007 00:00:00,S,337,A,1,,,,"REPAIR REACTOR RECIRCULATION PUMP MOTOR ""B"".",,,,,,,,,,,,,,,,,,,,,,,,,416,200801,116,,,01/12/2008 00:00:00,F,87.33,A,2,,,,MANUAL SHUTDOWN DUE TO LOSS OF MAIN TRANSFORMER COOLING,,,,,,,,,,,,,,,,,,,,,,,,,416,200803,118,,,03/21/2008 00:00:00,F,62.65,A,3,,,,"AUTOMATIC SCRAM, LOSS OF MAIN GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,416,200810,121,,,10/26/2008 00:00:00,F,86.38,A,3,,,,TURBINE CONTROL VALVE FAST CLOSURE.,,,,,,,,,,,,,,,,,,,,,,,,,416,201003,122,,,03/08/2010 00:00:00,F,98.13,A,3,,,,REACTOR FEED PUMP TRIP RESULTING IN AUTOMATIC REACTOR SCRAM ON LOW REACTOR WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,416,200009,09-001,,,09/15/2000 00:00:00,F,80.1,A,3,41600005,TA,,AUTO SCRAM WHEN LOAD REJECT RELAY PICKED UP A GRID DISTURBANCE CAUSED BY BAXTER WILSON LINE TRIPPING OFFLINE UPON BREAKER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,416,200001,01-001,,,01/22/2000 00:00:00,F,14.3,A,1,,,,"GENERATOR TAKEN OFF LINE AT LOW REACTOR POWER TO REWORK MAIN GENERATOR ""B"" TRANFORMER BUSHING.",,,,,,,,,,,,,,,,,,,,,,,,,416,199912,12-002,,,12/11/1999 00:00:00,F,14.6,A,1,,,,GENERATOR REMOVED FROM GRID TO REPAIR HP TURBINE FIRST STGE PRESSURE SENSING LINE.,,,,,,,,,,,,,,,,,,,,,,,,,416,199912,12-003,,,12/13/1999 00:00:00,F,19.1,A,1,,,,TURBINE TRIPPED AT REDUCED POWER TO REPAIR THE PRESSURE SENSING LINE AGAIN.,,,,,,,,,,,,,,,,,,,,,,,,,416,200001,01-002,,,01/24/2000 00:00:00,F,54.6,A,1,,,,GENERATOR TAKEN OFF LINE AGAIN AT LOW REACTOR POWER TO REPAIR MAIN GENERATOR TRANSFORMER BUSHINGS.,,,,,,,,,,,,,,,,,,,,,,,,,416,199809,98-010,,,09/15/1998 00:00:00,F,38.3,A,1,,,,"TURBINE TRIPPED BY OPERATOR WHEN TEMPERATURE DIFFERENCE BETWEEN BOTH SIDES OF LP TURBINE  INLET EXCEEDED 25 DEGREES (F), BECAUSE OF PARTIALLY OPEN MSR ""B"" 2ND STAGE TEMPERATURE  CONTORL VALVES WHILE TAKING MSR OUT OF SERVICE AT REDUCED POWER.",,,,,,,,,,,,,,,,,,,,,,,,,416,199801,98-001,,,01/28/1998 00:00:00,F,68.4,A,2,41698001,SB,MSR,REACTOR MANUALLY SCRAMMED AT 1650HR WHEN THE DIFFERENCE BETWEEN INLET TEMPERATURES ON THE TWO SIDES OF THE LP TURBINES REACHED 25 DEG.F FOLLOWING CLOSURE OF THE HEATING STEAM CONTROL AND ISOLATION VALVES FOR MSR 2ND STAGE REHEATERS UPON FAILURE OF BOP,,,,,,,,,,,,,,,,,,,,,,,,,416,199805,98-006,,,05/23/1998 00:00:00,F,17.7,A,1,,,,TRIPPED TURBINE @1718 TO REPAIR INSTRUMENT TUBING FOR REACTOR TRIP UNIT C11-N654B.,,,,,,,,,,,,,,,,,,,,,,,,,416,199805,98-007,,,05/24/1998 00:00:00,F,11.2,A,1,,,,TRIPPED TURBINE @2232 WHEN TEMPERATURE DIFFERENCE BETWEEN TWO SIDES OF LP TURBINE INLET STEAM EXCEEDED 25 F WHILE TAKING MSR OUT OF SERVICE BECAUSE OF STUCK OPEN TEMPERATURE CONTROL VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,416,199902,99-003,,,02/21/1999 00:00:00,F,171.2,A,2,41699003,SG,COND,"WHILE MONITORING A WATER LEAKAGE FORM ""A"" MAIN CONDENSER EXPANSION JOINT SEAL WATER TROUGH INTO THE CONDENSER, REACTOR WAS QUICKLY REDUCED, MANUALLY SCRAMMED.",,,,,,,,,,,,,,,,,,,,,,,,,416,199903,99-003,,,02/21/1999 00:00:00,F,37.7,A,4,41699003,SG,COND,"FAILURE OF ""A"" MAIN CONDENSER EXPANSION JOINT. THE ""C"" EXPANSION JOINT WAS FOUND TO HAVE AIR BUBBLES IN THE VULCANIZED RUBBER JOINT DURING INSPECTION. BOTH JOINTS REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,416,200108,08-003,,,08/29/2001 00:00:00,F,54,A,2,,,,THE REACTOR WAS MANUALLY SCRAMMED TO SHUT DOWN TO REPAIR A RECIRCULATION FLOW CONTROL VALVE RVDT.,,,,,,,,,,,,,,,,,,,,,,,,,416,201212,127,,12/29/2012 00:18:00,12/29/2012 00:00:00,F,71.7,A,3,,,,Actuation of RPS (reactor protection system) with reactor critical.  The cause of the scram appears to be a generator/turbine trip.,,,,,,,,,,,,,,,,,,,,,,,,,416,201301,2013-01,,01/04/2013 23:37:00,01/04/2013 00:00:00,F,82.4,A,3,,,,Actuation of RPS with reactor critical.  Reactor Scram occurred at 2337 01/04/13 ferom 94% CTP.  The cause of the scram appears to be a Generator/Turbine trip.  (CR-GGN-2013-00083),,,,,,,,,,,,,,,,,,,,,,,,,416,201301,2013-02,,01/14/2013 18:05:00,01/14/2013 00:00:00,F,352.26,A,3,,,,Actuation of RPS with reactor critical.  Reactor Scram occurred at 1805 01/14/2013 from 100% CTP.  The cause of the scram appears to be a Turbine Generator Trip.  (CR-GGN-2013-00319),,,,,,,,,,,,,,,,,,,,,,,,,416,201301,127,,12/29/2012 00:18:00,12/29/2012 00:00:00,F,16.07,A,4,,,,Actutation of RPS (reactor protection system) with reactor critical.  The cause of the scram appears to be a generator/turbine trip.,,,,,,,,,,,,,,,,,,,,,,,,,416,201307,2013-03,,07/30/2013 14:32:00,07/30/2013 00:00:00,F,33.47,A,3,,,,"Turbine trip/reactor scram from 100% at 14:32 on 7/30/12. The scram occurred shortly after the Turbine Stress Evaluator (TSE) was turned on. LOAD-LTD and LOAD-ACTUAL dropped, and the turbine tripped.",,,,,,,,,,,,,,,,,,,,,,,,,416,201308,2013-03,,07/30/2013 14:32:00,07/30/2013 00:00:00,F,86.82,A,4,,,,"Turbine trip/reactor scram from 100% at 14:32 on 7/30/12. The scram occurred shortly after the Turbine Stress Evaluator (TSE) was turned on. LOAD-LTD and LOAD-ACTUAL dropped, and the turbine tripped.",,,,,,,,,,,,,,,,,,,,,,,,,416,201311,2013-05,,11/01/2013 14:58:00,11/01/2013 00:00:00,F,92.53,A,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,416,201310,2013-04,,10/04/2013 11:23:00,10/04/2013 00:00:00,F,204.98,A,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,416,201403,14-03,,03/29/2014 10:08:00,03/29/2014 00:00:00,F,61.87,A,3,,,,"CR-GGN-2014-3131 - At 1008 on 3/29/14 GGN experienced an automatic reactor scram. All systems responded as designed. No automatic actuation occurred (RPS, SRV auto initiation, Lvl 2 RWL Isolations).",,,,,,,,,,,,,,,,,,,,,,,,,416,201403,14-02,,03/17/2014 05:14:00,03/17/2014 00:00:00,F,103.97,A,2,,,,CR GGN-2014-2824 - Reactor manually scrammed at 0514 Hrs due to reported steam leak in the Turbine Building. Steam leak was isolated by closing all MSIVs following insertion of manual scram. All systems responded as designed.,,,,,,,,,,,,,,,,,,,,,,,,,416,201404,14-03,,03/29/2014 10:08:00,03/29/2014 00:00:00,F,23.28,A,4,,,,"CR-GGN-2014-3131 - At 1008 on 3/29/14 GGN experienced an automatic reactor SCRAM. All systems responded as designed. No automatic actuation occurred (RPS, SRV auto initiation, Lvl 2 RWL Isolations).",,,,,,,,,,,,,,,,,,,,,,,,,416,201502,136,,02/07/2015 18:56:00,02/07/2015 00:00:00,F,197.23,A,3,,,,Reactor scram caused by ground on current transformer on the B Main Transformer,,,,,,,,,,,,,,,,,,,,,,,,,423,201601,2016-1,,01/25/2016 01:47:00,01/25/2016 00:00:00,F,102.32,A,3,,,,"Reactor Coolant Pump trip caused by a failed motor surge capacitor. Replaced all three motor surge capacitors on the ""B"" Reactor Coolant Pump.",,,,,,,,,,,,,,,,,,,,,,,,,423,200512,2005-03,,,12/01/2005 00:00:00,F,76.78,A,3,,,,MANUAL TURBINE TRIP INITIATED DUE TO EXCESSIVE TURBINE VIBRATION DURING A DOWNPOWER. AN  AUTOMATIC REACTOR TRIP RESULTED FROM LOW SG LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,423,200509,2005-02,,,09/29/2005 00:00:00,F,34.78,A,2,,,,"MANUAL REACTOR TRIP DUE TO LOSS OF ""A"" AND ""B"" CIRCULATING WATER PUMPS DURING SEVERE WEATHER CONDITIONS (HIGH WIND AND SEA CONDITIONS.)",,,,,,,,,,,,,,,,,,,,,,,,,423,200701,2007-01,,,01/28/2007 00:00:00,F,47.7,A,1,,,,AN RCS LEAK COMING FROM THE LOOP 1 COLD LEG SAMPLE ISOLATION VALVE WAS IDENTIFIED. THE PLANT WAS SHUTDOWN AND THE LEAK WAS REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,423,200912,2009-1,,,12/19/2009 00:00:00,F,289.1,A,3,,,,PLANT TRIP DUE TO THE FAILURE OF THE MAIN GENERATOR OUTPUT BREAKER.,,,,,,,,,,,,,,,,,,,,,,,,,423,201001,2009-1,,,12/19/2009 00:00:00,F,128.3,A,4,,,,PLANT TRIP DUE TO THE FAILURE OF THE MAIN GENERATOR OUTPUT BREAKER.,,,,,,,,,,,,,,,,,,,,,,,,,423,200504,05-01,,,04/17/2005 00:00:00,F,316.7,A,3,,,,THE PLANT HAD AN AUTOMATIC REACTOR TRIP DUE TO A FAILED LOGIC CARD IN THE SSPS SYSTEM. THE FAULTY CARD WAS REPLACED AND OTHER COMPONENTS WERE CHECKED FOR SIMILAR CONDITIONS.,,,,,,,,,,,,,,,,,,,,,,,,,423,199808,98-03,,,08/12/1998 00:00:00,F,205,A,1,,BA,ISV,AUXILIARY FEEDWATER VALVE 3FWA *MOV35D PRESSURE SEAL LEAK. SHUTDOWN REPAIR VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,423,199810,98-07,,,10/28/1998 00:00:00,F,83.7,A,2,,SH,COND,"MANUAL PLANT TRIP DUE TO HIGH CONDENSATE CONDUCTIVITY. WATER ENTERED SYSTEM THROUGH CRACKED TUBE IN ""C"" CONDENSER WATERBOX.",,,,,,,,,,,,,,,,,,,,,,,,,423,199812,98-10,,,12/11/1998 00:00:00,F,490.4,A,3,4231998045,SB,SV/PSV,"AUTOMATIC REACTOR TRIP DUE TO ""A"" MSIV CLOSING DURING ROUTINE PERFORMANCE OF PART STROKE TESTING. VALVE CLOSED DUE TO CRACK IN THE SOLENOID VALVE DISC. REPLACED SOLENOID.",,,,,,,,,,,,,,,,,,,,,,,,,423,200212,02-02,,,12/23/2002 00:00:00,F,214,A,3,,,,"MILLSTONE UNIT 3 TRIPPED OFF LINE ON 12/23/02, AT 0159 HOURS DUE TO A TURBINE MAIN GENERATOR GROUND FAULT (T-4 BUSHING).",,,,,,,,,,,,,,,,,,,,,,,,,423,200301,02-02,,,12/23/2002 00:00:00,F,30.