4,A,4,,,,THE UNIT CONTINUED RAISING REACTOR POWER AFTER REPAIRING EQUIPMENT WHICH CAUSED A SHUTDOWN IN DEC. DUE TO PROBLEMS WITH THE TURBINE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,423,201308,2013-2,,08/09/2013 21:19:00,08/09/2013 00:00:00,F,111.22,A,3,,,,Power to main feedwater pump recirculation valve loops has been temporarily moved from load center 32L to load center 32A.,,,,,,,,,,,,,,,,,,,,,,,,,424,200510,2005-04,,,10/17/2005 00:00:00,F,40.88,A,2,,,,"UNIT WAS MANUALLY TRIPPED AFTER MFWRV ""2"" SPURIOUSLY CLOSED.  THE CURRENT TO PRESSURE CONVERTER FAILED BECAUSE IT WAS ORIENTED SUCH THAT MOISTURE INTRUDED INTO THE DEVICE.",,,,,,,,,,,,,,,,,,,,,,,,,424,200604,2006-04,,,04/17/2006 00:00:00,F,175.3,A,2,,,,MANUAL REACTOR TRIP FROM 33% POWER DUE TO LOOP 3 MFRV NOT CONTROLLING STEAM GENERATOR LEVEL IN AUTO OR MANUAL.,,,,,,,,,,,,,,,,,,,,,,,,,424,201104,2011-02,,04/20/2011 17:34:00,04/20/2011 00:00:00,F,106.78,A,3,,,,REACTOR TRIP BREAKER A OPENED BY ITSELF. FOLLOWED BY TURBINE TRIP/RX TRIP,,,,,,,,,,,,,,,,,,,,,,,,,424,200501,2005-01,,,01/11/2005 00:00:00,F,46.52,A,3,,,,REACTOR AUTOMATICALLY TRIPPED DUE TO A BROKEN GENERATOR POTENTIAL TRANSFORMER CONNECTION.,,,,,,,,,,,,,,,,,,,,,,,,,424,200006,2000-01,,,06/05/2000 00:00:00,F,43.4,A,2,,,,THE LOOP 4 MAIN STEAM ISOLATION VALVE DRIFTED CLOSED AND COULD NOT BE RE-OPENED. THE REACTOR OPERATOR MANUALLY TRIPPED THE REACTOR. THE VALVE WENT CLOSED DUE TO A BLOWN FUSE.,,,,,,,,,,,,,,,,,,,,,,,,,424,200108,2001-01,,,08/24/2001 00:00:00,F,93.83,A,3,,,,GENERATOR EXCITATION FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,424,200403,2004-02,,,03/27/2004 00:00:00,F,73.1,A,2,,,,MANUAL REACTOR TRIP DUE TO LOSS OF FEEDWATER PUMP SPEED CONTROL.,,,,,,,,,,,,,,,,,,,,,,,,,424,201204,2012-1,,04/14/2012 13:46:00,04/14/2012 00:00:00,F,35.32,A,2,,,,Unit 1 manual trip due to card failure in the feedpump turbine control cabinet (loss of flow from 1B MFP).,,,,,,,,,,,,,,,,,,,,,,,,,424,201404,2014-4,,04/14/2014 03:19:00,04/14/2014 00:00:00,F,12.82,A,1,,,,Manual Turbine trip on high vibrations.,,,,,,,,,,,,,,,,,,,,,,,,,424,201404,2014-2,,04/12/2014 03:58:00,04/12/2014 00:00:00,F,12.05,A,1,,,,Turbine trip due to high vibrations. No reactor trip.,,,,,,,,,,,,,,,,,,,,,,,,,424,201404,2014-3,,04/12/2014 20:08:00,04/12/2014 00:00:00,F,29.07,A,2,,,,Reactor trip - MSIV failed close. Manual Reactor Trip. Loop 1 MSIV 3006B failed close.,,,,,,,,,,,,,,,,,,,,,,,,,424,201404,2014-5,,04/15/2014 19:36:00,04/15/2014 00:00:00,F,44.32,A,1,,,,Manually tripped turbine on high vibrations.,,,,,,,,,,,,,,,,,,,,,,,,,424,201407,2014-6,,07/27/2014 14:09:00,07/27/2014 00:00:00,F,105.85,A,2,,,,Manual Rx trip due to trip of main feedwater pump A during the performance of MFP testing.,,,,,,,,,,,,,,,,,,,,,,,,,424,201408,2014-6,,07/27/2014 14:09:00,07/27/2014 00:00:00,F,46.95,A,4,,,,Manual Rx trip due to trip of main feedwater pump A during the performance of MFP testing.,,,,,,,,,,,,,,,,,,,,,,,,,424,201410,2014-8,,10/02/2014 09:59:00,10/02/2014 00:00:00,F,41.68,A,1,,,,Failure of Emergency Seal Oil Pump.,,,,,,,,,,,,,,,,,,,,,,,,,424,201510,2015-2,,10/26/2015 23:09:00,10/26/2015 00:00:00,F,35.78,A,1,,,,Shutdown to fix steam leak on 6A Feedwater Heater.,,,,,,,,,,,,,,,,,,,,,,,,,425,200512,2005-04,,,12/09/2005 00:00:00,F,231.68,A,1,,,,"UNIT MANUALLY SHUTDOWN TO REPAIR PINHOLE LEAK FROM A 3/4"" WELDOLET ON A BYPASS LINE AROUND RHR VALVE 2HV8701B.",,,,,,,,,,,,,,,,,,,,,,,,,425,200505,2005-01,,,05/23/2005 00:00:00,F,193,A,1,,,,SHUTDOWN DUE TO FEEDWATER SODIUM CONCENTRATION THAT INCREASED TO AN ACTION LEVEL 3 VALUE.  INVESTIGATION CONFIRMED MULTIPLE EXTRACTION STEAM BELLOWS FAILURES AND A SINGLE CONDENSER TUBE RUPTURE.,,,,,,,,,,,,,,,,,,,,,,,,,425,200506,2005-01,,,05/23/2005 00:00:00,F,206.78,A,4,,,,SHUTDOWN DUE TO FEEDWATER SODIUM CONCENTRATION THAT INCREASED TO AN ACTION LEVEL 3 VALUE.  INVESTIGATION CONFIRMED MULTIPLE EXTRACTION STEAM BELLOWS FAILURES AND A SINGLE CONDENSER TUBE RUPTURE.,,,,,,,,,,,,,,,,,,,,,,,,,425,200602,2006-01,,,02/01/2006 00:00:00,F,11.5,A,1,,,,REPAIR EHC LEAK ON THE FRONT STANDARD,,,,,,,,,,,,,,,,,,,,,,,,,425,200602,2006-02,,,02/03/2006 00:00:00,F,291.55,A,1,,,,UNIT BROUGHT DOWN TO INVESTIGATE AND REPAIR PRIMARY LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,425,200603,2006-03,,,03/20/2006 00:00:00,F,271.08,A,1,,,,UNIT BROUGHT DOWN TO INVESTIGATE AND REPAIR PRIMARY LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,425,200604,2006-03,,,03/20/2006 00:00:00,F,25.4,A,4,,,,UNIT BROUGHT DOWN TO INVESTIGATE AND REPAIR PRIMARY LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,425,200608,2006-05,,,08/27/2006 00:00:00,F,113.48,A,3,,,,UNIT 2 TRIP FROM LOW LOOP FLOW ON LOOP 4.,,,,,,,,,,,,,,,,,,,,,,,,,425,200609,2006-05,,,08/27/2006 00:00:00,F,19.35,A,4,,,,UNIT 2 TRIP FROM LOW LOOP FLOW ON LOOP 4.,,,,,,,,,,,,,,,,,,,,,,,,,425,200704,2007-03,,,04/23/2007 00:00:00,F,181.6,A,3,,,,"TURBINE TRIP, REACTOR TRIP FROM 54% POWER, DUE TO A GROUND FAULT ON MAIN GENERATOR PHASE A.",,,,,,,,,,,,,,,,,,,,,,,,,425,200705,2007-03,,,04/23/2007 00:00:00,F,75.27,A,4,,,,"TURBINE TRIP, REACTOR TRIP FROM 54% POWER, DUE TO A GROUND FAULT ON MAIN GENERATOR PHASE A.",,,,,,,,,,,,,,,,,,,,,,,,,425,199912,99-5,,,12/27/1999 00:00:00,S,78,A,1,,,,REPAIRS TO 1C FEEDWATER HEATER. ALSO REPAIRED CONTROL ROD SYSTEM WHICH MALFUNCTION DURING REACTOR STARTUP (NECESSITATED A MANUAL TRIP PRIOR TO REACTOR CRITICALITY).,,,,,,,,,,,,,,,,,,,,,,,,,425,199808,98-6,,,08/24/1998 00:00:00,F,43.5,A,2,,,,THE MAIN FEEDWATER REG. VALVE WENT CLOSED CAUSING THE PLANT OPERATORS TO MANUALLY TRIP THE UNIT. THE VALVE  WENT CLOSED DUE TO LOSS OF CONTROL LOOPS WHICH WAS CAUSED BY THE LOSS OF THE PRIMARY AND BACKUP POWER SUPPLY FOR THE PROCESS CONTROL RACK.,,,,,,,,,,,,,,,,,,,,,,,,,425,199806,98-5,,,06/09/1998 00:00:00,F,139.3,A,3,,,,AN EQUIPMENT FAULT CAUSED THE LOSS OF ALL NON-1E 13.8 SWITHCHGEAR DUE TO INCORRECT TAP SETTINGS FOR THE INSTANEOUS OVERCURRENT RELAY FOR BREAKER 2NAB03. THIS CAUSED A TURBINE TRIP/REACTOR TRIP WHEN THE MAIN GENERATOR OUTPUT BREAKERS OPENED.,,,,,,,,,,,,,,,,,,,,,,,,,425,201310,2013-4,,10/19/2013 06:43:00,10/19/2013 00:00:00,F,75.57,A,3,,,,Reactor Trip due to Turbine trip. Problem with generator exciter system.,,,,,,,,,,,,,,,,,,,,,,,,,425,201310,2013-5,,10/22/2013 11:44:00,10/22/2013 00:00:00,F,53.43,A,2,,,,Manual Reactor Trip due to Loss of Condenser Vacuum. Cause was MFP maintenance that created a vacuum leak path.,,,,,,,,,,,,,,,,,,,,,,,,,425,201310,2013-6,,10/24/2013 23:41:00,10/24/2013 00:00:00,F,76.08,A,1,,,,Turbine trip from 30% power due to problem with generator exciter system.  Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,425,201404,2014-1,,04/08/2014 04:28:00,04/08/2014 00:00:00,F,46.23,A,3,,,,Auto reactor trip on low-low steam generator level following main feed regulating valve failure.,,,,,,,,,,,,,,,,,,,,,,,,,425,201503,2015-1,,03/14/2015 04:29:00,03/14/2015 00:00:00,F,68.23,A,3,,,,Solenoid valve 130B failed which resulted in the loop 3 MSIV closing. The solenoid valve was replaced along with others from the same vendor lot.,,,,,,,,,,,,,,,,,,,,,,,,,440,201602,1,,01/24/2016 10:07:00,01/24/2016 00:00:00,S,9.33,A,4,,,,Shutdown due to increase in drywell unidentified leakage. The leakage was from the Reactor Recirculation System.,,,,,,,,,,,,,,,,,,,,,,,,,440,201601,1,,01/24/2016 10:07:00,01/24/2016 00:00:00,S,181.88,A,3,,,,Shutdown due to increase in drywell unidentified leakage. The leakage was from the Reactor Recirculation System.,,,,,,,,,,,,,,,,,,,,,,,,,440,201602,2,,02/08/2016 15:03:00,02/08/2016 00:00:00,F,116.52,A,2,,,,"Manual scram due to increasing suppression pool temperature, which was caused by two failed open safety relief valves.",,,,,,,,,,,,,,,,,,,,,,,,,440,200605,1,,,05/08/2006 00:00:00,F,77.88,A,1,,,,REPAIRED A CRACKED WELD IN THE HYDRAULIC LINE FOR THE REACTOR RECIRC FLOW CONTROL  VALVE ACTUATOR.,,,,,,,,,,,,,,,,,,,,,,,,,440,200612,1,,,12/13/2006 00:00:00,F,160.95,A,2,,,,MANUAL REACTOR SCRAM WHEN AN INSTRUMENT AIR LINE FAILURE LED TO DEGRADED AIR LINE PRESSURE TO THE PLANT.,,,,,,,,,,,,,,,,,,,,,,,,,440,200705,2,,,05/13/2007 00:00:00,F,31.6,A,1,,,,TURBINE TRIP CAUSE BY LOOSE CONTROL SYSTEM ELECTRONICS CARD.,,,,,,,,,,,,,,,,,,,,,,,,,440,200705,3,,,05/15/2007 00:00:00,F,67.95,A,3,,,,AUTOMATIC REACTOR SCRAM ON LOW REACTOR PRESSURE VESSEL LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,440,200711,7,,,11/28/2007 00:00:00,F,64.47,A,3,,,,A FAILURE IN THE DIGITAL FEEDWATER CONTROL SYSTEM INITIATED A TURBINE TRIP ON A FALSE HIGH REACTOR VESSEL SIGNAL. THE GENERATOR BREAKER WAS CLOSED IN DECEMBER.,,,,,,,,,,,,,,,,,,,,,,,,,440,200712,7,,,11/28/2007 00:00:00,F,220.68,A,4,,,, FAILURE IN THE DIGITAL FEEDWATER CONTROL SYSTEM INITIATED A TURBINE TRIP ON A FALSE HIGH REACTOR VESSEL SIGNAL. THE GENERATOR BREAKER WAS CLOSED IN DECEMBER.,,,,,,,,,,,,,,,,,,,,,,,,,440,200906,3,,,06/21/2009 00:00:00,F,109.83,A,3,,,,FORCED OUTAGE TO REPAIR MOISTURE SEPARATOR REHEATER (MSR) LEVEL SWITCHES.,,,,,,,,,,,,,,,,,,,,,,,,,440,200910,4,,,10/16/2009 00:00:00,F,383.2,A,2,,,,FORCED OUTAGE TO REPAIR ESW B CABLE.,,,,,,,,,,,,,,,,,,,,,,,,,440,200911,4,,,10/16/2009 00:00:00,F,50,A,4,,,,FORCED OUTAGE TO REPAIR ESW B CABLE.,,,,,,,,,,,,,,,,,,,,,,,,,440,201005,1,,,05/11/2010 00:00:00,F,169.2,A,2,,,,FORCED OUTAGE CAUSED BY RECEIPT OF INVALID DIVISION 2 LOCA SIGNAL AND INABILITY TO RESTORE CONTROL ROD DRIVE HYDRUALIC PRESSURE AND ACCUULATOR FAULTS WITHIN 20 MINUTES.,,,,,,,,,,,,,,,,,,,,,,,,,440,201110,2,,10/02/2011 14:35:00,10/02/2011 00:00:00,F,406.72,A,1,,,,PLANT SHUTDOWN TO REPAIR THE UNIT 1 STARTUP TRANSFORMER WHICH FAULTED ON 09/29/11.,,,,,,,,,,,,,,,,,,,,,,,,,440,200406,04-01,,,05/22/2004 00:00:00,F,101.3,A,4,,,,REACTOR SHUTDOWN DUE TO A FAILED EMERGENCY SERVICE WATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,440,200412,04-02,,,12/03/2004 00:00:00,F,71.4,A,3,,,,THE REACTOR RECIRCULATION PUMPS DOWNSHIFTED FROM FAST SPEED TO SLOW SPEED.  AUTO SCRAM OCCURRED NINE MINUTES LATER DUE TO OSCILLATION POWER RANGE MONITOR ACTUATION DUE TO LOCAL POWER RANGE MONITOR OSCILLATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,440,200501,05-01,,,01/06/2005 00:00:00,F,622.8,A,2,,,,MANUAL SCRAM INSERTED DUE TO THE DOWNSHIFT OF THE REACTOR RECIRCULATION PUMPS  ALONG WITH THE SUBSEQUENT TRIPPING  OF REACTOR RECIRCULATION PUMP A.,,,,,,,,,,,,,,,,,,,,,,,,,440,200502,05-01,,,01/06/2005 00:00:00,F,1,A,4,,,,"A MANUAL SCRAM WAS INSERTED DUE TO THE DOWNSHIFT OF THE REACTOR RECIRCULATION PUMPS, ALONG WITH THE SUBSEQUENT TRIPPING OFFLINE OF THE REACTOR RECIRCULATION PUMP A.",,,,,,,,,,,,,,,,,,,,,,,,,440,200006,00-01,,,06/05/2000 00:00:00,S,277.3,A,1,,,,"THE PLANT WAS MANUALLY SHUTDOWN TO REMOVE AND REPLACE THE DEFECTIVE FUEL BUNDLES. MANAGEMENT MADE THE DECISION ON SHUTDOWN, THE UNIT WAS NOT FORCED OFFLINE.",,,,,,,,,,,,,,,,,,,,,,,,,440,199807,98-02,,,07/01/1998 00:00:00,F,75.1,A,3,,,,"AUTOMATIC REACTOR SCRAM DUE TO RCIC INITIATION, CAUSED BY A TRIP UNIT FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,440,199701,97-02,,,01/21/1997 00:00:00,F,12.8,A,1,,,,TURBINE OFF-LINE TO REPAIR MAIN STEAM DRAIN LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,440,199706,97-06,,,06/05/1997 00:00:00,F,373.7,A,3,,,,AUXILIARY TRANSFORMER TRIP DUE TO FAULT IN TERMINAL BOX.  SEVERAL UNRELATED NRC ITEMS WERE ALSO ADDRESSED BEFORE STARTUP.,,,,,,,,,,,,,,,,,,,,,,,,,440,199708,97-07,,,08/15/1997 00:00:00,F,15.3,A,1,,,,TURBINE WAS TAKEN OFF-LINE TO REPAIR AN EHC LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,440,199710,97-10,,,10/26/1997 00:00:00,F,17,A,1,,,,TURBINE OUTAGE DUE TO MAIN STEAM DRAIN LINE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,440,199712,97-13,,,12/19/1997 00:00:00,F,70.3,A,3,,,,AN AUTOMATIC REACTOR SCRAM OCCURRED ON 12/19/97 DUE TO AN ELECTROHYDRAULIC LEAK ON A TURBINE CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,440,200104,01-04,,,04/28/2001 00:00:00,F,48.6,A,2,44001001,,,"THE UNIT WAS MANUALLY SHUTDOWN AND THE TURBINE TAKEN OFFLINE. A MANUAL SCRAM WAS INSERTED. THE FORCED OUTAGE WAS DUE TO A STATOR WATER LEAK, WHICH COOLS THE GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,440,200105,01-04,,,04/28/2001 00:00:00,F,113.7,A,4,,,,"THE UNIT WAS MANUALLY SHUTDOWN AND THE TURBINE TAKEN OFFLINE. A MANUAL SCRAM WAS SUBSEQUENTLY INSERTED DUE TO DEGRADED VACUUM. THE FORCED OUTAGE WAS DUE TO A STATOR WATER LEAK, WHICH COOLS THE GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,440,200105,01-05,,,05/07/2001 00:00:00,F,175.8,A,1,,,,THE UNIT WAS MANUALLY SHUTDOWN DUE TO REACTOR RECIRCULATION PUMP B SEAL DEGRADATION.,,,,,,,,,,,,,,,,,,,,,,,,,440,200105,01-06,,,05/21/2001 00:00:00,F,255.7,A,1,,,,THE UNIT WAS MANUALLY SHUTDOWN DUE TO CIRCULATING WATER PUMP IMPELLER DAMAGE.,,,,,,,,,,,,,,,,,,,,,,,,,440,200106,01-06,,,05/21/2001 00:00:00,F,42.4,A,4,,,,THE UNIT WAS MANUALLY SHUTDOWN DUE TO CIRCULATING WATER PUMP IMPELLER DAMAGE.THE PLANT SHUTDOWN TO REPAIR ALL THREE IMPELLERS AND MOTORS FOR THE CIRCULATING WATER SYSTEM PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,440,200107,01-07,,,07/11/2001 00:00:00,F,458.3,A,3,,,,THE PLANT HAD AN AUTOMATIC SCRAM ON 07/11/01 AT 2227. THE SCRAM WAS AS A RESULT OF A POWER LOSS DUE TO A BLOWN FUSE.,,,,,,,,,,,,,,,,,,,,,,,,,440,200112,01-08,,,12/15/2001 00:00:00,F,109.8,A,3,,,,THE PLANT INCURRED AN UNPLANNED AUTOMATIC SCRAM DUE TO A FEEDWATER CONTROL CARD PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,440,200206,02-01,,,06/03/2002 00:00:00,F,240.5,A,1,,,,THE TURBINE WAS TAKEN OFFLINE AT 0524 ON 6/3/2002 DUE TO AN EXCITER FIELD GROUND FAULT. ALL RODS MANUALLY INSERTED AT 1526 ON 6/4/2002.,,,,,,,,,,,,,,,,,,,,,,,,,440,200209,02-02,,,09/22/2002 00:00:00,F,214.3,A,3,,,,A TURBINE TRIP/ REACTOR SCRAM OCCURRED DURING THE WEEKLY TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,440,200210,02-02,,,09/22/2002 00:00:00,F,107.9,A,4,,,,THIS IS A CONTINUATION OF THE FORCED OUTAGE IN SEPTEMBER.,,,,,,,,,,,,,,,,,,,,,,,,,440,200405,04-01,,,05/22/2004 00:00:00,F,231.3,A,1,,,,REACTOR SHUTDOWN DUE TO A FAILED EMERGENCY SERVICE WATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,440,201206,2,,06/15/2012 00:07:00,06/15/2012 00:00:00,S,94.35,A,1,,,,"Establish plant conditions to repair B33 Reactor Recirculation system flow control valve B which experienced oscillations on June 7, 2012.",,,,,,,,,,,,,,,,,,,,,,,,,440,201301,1,,01/22/2013 03:32:00,01/22/2013 00:00:00,F,132.18,A,3,,,,Automatic reactor scram on reaching RPV Level 3 due to loss of feedwater flow.  A failed inverter caused the reactor feed pump turbines to run back to manual and minimum flow.  A root cause evaluation is in progress.,,,,,,,,,,,,,,,,,,,,,,,,,440,201306,3,,06/15/2013 07:57:00,06/15/2013 00:00:00,S,154.52,A,1,,,,A planned downpower to 8% was performed to investigate unidentified Drywell leakage.  Two leak sources were identified - reactor recirculation B vent piping and an unseated control rod drive mechanism.  Unit shutdown to make the repairs.,,,,,,,,,,,,,,,,,,,,,,,,,440,201309,4,,09/06/2013 13:01:00,09/06/2013 00:00:00,S,62.53,A,1,,,,"Replaced a non-safety related 120 VAC regulating transformer which services the digital feedwater control logic.  The transformer was showing signs of degradation beginning on August 30, 2013.",,,,,,,,,,,,,,,,,,,,,,,,,440,201411,2,,11/07/2014 08:47:00,11/07/2014 00:00:00,F,117.47,A,3,,,,Condition report reactor Scram 2014-16769 11/7/14 LER 2014 - 005,,,,,,,,,,,,,,,,,,,,,,,,,440,201410,1,,10/20/2014 02:17:00,10/20/2014 00:00:00,F,152.67,A,3,,,,Condition report reactor Scram 2014-19514 10/20/14 LER 2014-004. FAQ being submitted for clarification of classification as an Unplanned SCRAM or an Unplanned SCRAM with Complications.,,,,,,,,,,,,,,,,,,,,,,,,,443,201603,1,,03/02/2016 02:53:00,03/02/2016 00:00:00,F,116.63,A,3,,,,A turbine trip/reactor trip resulted from a failure of electrical inverter 11 (turbine supervisory instrument).,,,,,,,,,,,,,,,,,,,,,,,,,443,200505,05-04,,,05/04/2005 00:00:00,F,6.67,A,1,,,,TURBINE OFF-LINE TO REPAIR STEAM LEAK ON MAIN STEAM DRAIN LIE FROM TURBINE CONTROL VALVE #3. REACTOR POWER HELD AT 16% RTP.,,,,,,,,,,,,,,,,,,,,,,,,,443,200608,06-01,,,08/31/2006 00:00:00,F,3.93,A,1,,,,SHUTDOWN AFTER BOTH EDGS FAILED TO OPERATE AS EXPECTED DURING SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,443,200609,06-01,,,08/31/2006 00:00:00,F,74.22,A,4,,,,SHUTDOWN AFTER BOTH EDGS FAILED TO OPERATE AS EXPECTED DURING SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,443,200701,07-01,,,01/25/2007 00:00:00,F,29.08,A,1,,,,"THE ""C"" PHASE BOTTOM MOUNTED RUPTURE DISK BURST DEPRESSURIZING THE 345KV SF6 BUS DUCT, WHICH REQUIRED TAKING THE UNIT OFF-LINE FOR REPAIR.  REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,443,200703,07-02,,,03/30/2007 00:00:00,F,32.02,A,1,,,,MAIN GENERATOR PHASE A NEUTRAL BUS LINK CONNECTION TEMPERATURE TRENDED UP DURING THE MONTH. THERMOGRAPHIC INSPECTIONS SAW TEMPERATURES AS HIGH AS 232 CELSIUS. THE MAIN GENERATOR NEUTRAL BUS AND ALL 24 LINKS (8 PER PHASE) WERE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,443,200704,07-02,,,03/30/2007 00:00:00,F,27.07,A,4,,,,MAIN GENERATOR PHASE A NEUTRAL BUS LINK CONNECTION TEMPERATURE TRENDED UP DURING MARCH. THERMOGRAPHIC INSPECTIONS SAW TEMPERATURES AS HIGH AS 232 CELSIUS. THE MAIN GENERATOR NEUTRAL BUS AND ALL 24 LINKS (8 PER PHASE) WERE REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,443,200801,1,,,01/19/2008 00:00:00,F,285.08,A,3,,,,345 KV FAULT INITIATED AN UNPLANNED AUTOMATIC TRIP,,,,,,,,,,,,,,,,,,,,,,,,,443,200503,05-01,,,03/22/2005 00:00:00,F,50.47,A,1,,,,REACTOR TRIP BREAKER 'A' FAILED TO OPERATE AS EXPECTED DURING SURVEILLANCE TESTING. PROBLEM WITH MAIN GENERATOR BREAKER EXTENDED SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,443,200006,00-03,,,06/26/2000 00:00:00,F,70.1,A,2,,,,"FOLLOWING THE LOSS OF THE TRAIN A MAIN FEEDWATER PUMP, THE REACTOR WAS MANUALLY TRIPPED DUE TO DECREASING STEAM GENERATOR LEVELS.",,,,,,,,,,,,,,,,,,,,,,,,,443,200001,00-01,,,01/08/2000 00:00:00,F,73.5,A,1,,,,IDENTIFIED A DEGRADING PROBLEM WITH THE MAIN TURBINE ELECTRICAL TRIP SOLENOID VALVE (ETSV) DURING WEEKLY SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,443,199807,98-02,,,06/11/1998 00:00:00,F,245.6,A,4,44398006,,,CONTINUING WITH CBA FORCED OUTAGE FROM 6/11/98. CBA WAS RESTORED TO SERVICE ON 7/8/98. THE PLANT RETURNED TO FULL POWER OPERATION ON 7/12/98. SEE LER FOR MORE INFORMATION IN ROOT CAUSE AND CORRECTIVE ACTION.,,,,,,,,,,,,,,,,,,,,,,,,,443,199811,98-06,,,11/12/1998 00:00:00,F,291.4,A,1,44398010,,,"INSPECTION  OF THE GENERATOR STEP-UP TRANSFORMER (GSU) LINKS AND BUS WORK. A NON-ROUTINE THERMOGRAPHY SURVEILLANCE IDENTIFIED EXCESSIVE HEATING IN THE  ""A"" PHASE OF THE ""A"" GSU.",,,,,,,,,,,,,,,,,,,,,,,,,443,199812,98-07,,,12/22/1998 00:00:00,F,58.9,A,3,4431998014,,,AUTOMATIC REACTOR TRIP ON TURBINE TRIP. GENERATOR PROTECTIVE RELAYING TRIPPED THE MAIN GENERATOR BREAKER WHEN A POLE DISAGREEMENT WAS DETECTED WHILE OPENING 345 kv SWITCHBOARD BREAKER 163. THE UNIT RETURNED TO FULL POWER OPERATION ON 12/25/98.,,,,,,,,,,,,,,,,,,,,,,,,,443,199806,98-02,,,06/11/1998 00:00:00,F,474.7,A,1,44398006,,,ENTERED ACTION STATEMENT FOR TECH SPEC 3.0.3 FOR BOTH TRAINS OF CONTROL BUILDING AIR (CBA) INOPERATIVE. INITIATED A CONTROLLED PLANT SHUTDOWN FROM 90% RTP.,,,,,,,,,,,,,,,,,,,,,,,,,443,199712,97-08,,,12/05/1997 00:00:00,F,631.1,A,1,44397018,,,PLANT SHUTDOWN DUE TO THROUGH WALL WEEPAGE IN A SPOOL PIECE CONNECTING RELIEF VALVE RC-V89 TO A 12 INCH SUCTION LINE FOR TRAIN B RESIDUAL HEAT REMOVAL PUMP. REMAINED SHUTDOWN DUE TO BOTH TRAINS OF CONTROL BUILDING AIR(CBA) INOPERATIVE.,,,,,,,,,,,,,,,,,,,,,,,,,443,199801,97-08,,,12/05/1997 00:00:00,F,393.5,A,4,44397018,,,PLANT RESTART WAS DELAYED ON 12/16/97 WHEN BOTH TRAINS OF CONTROL BUILDING AIR (CBA) WERE DECLARED INOPERATIVE. CBA WAS RESTORED TO SERVICE ON 01/13/98. THE PLANT RETURNED TO FULL POWER OPERATION ON 01/18/98.,,,,,,,,,,,,,,,,,,,,,,,,,443,200103,01-05,,,03/02/2001 00:00:00,F,34.8,A,1,,,,A PROBLEM WITH THE TURBINE ELECTRO-HYDRAULIC CONTROL (EHC) SYSTEM CAUSED THE TURBINE CONTROL VALVES TO CYCLE.,,,,,,,,,,,,,,,,,,,,,,,,,443,200311,03-07,,,11/11/2003 00:00:00,F,15.3,A,1,,,,AN RCS LEAK WAS IDENTIFIED AT A LOOP 3 FLOW TRANSMITTER. REACTOR REMAINED CRITICAL DURING REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,443,201209,4,,09/14/2012 20:25:00,09/14/2012 00:00:00,F,13.58,A,3,,,,An Automatic trip resulted from SG C feed regulating valve partial closure and subsequent low Steam Generator Level.  The unit remained offline for an early start to OR15 on 9/15/12 at 10:00.  The scheduled start of OR15 was 9/17/12 at 00:01,,,,,,,,,,,,,,,,,,,,,,,,,445,201001,1-10-1,,,01/09/2010 00:00:00,F,37.72,A,3,,,,"MAIN TRANSFORMER 1MT1 DEVELOPED AN INTERNAL FAULT AND THE SUDDEN PRESSURE RELAY INITIATED A MAIN GENERATOR LOCKOUT ""TURBINE TRIP/REACTOR TRIP ABOVE 50% REACTOR POWER.",,,,,,,,,,,,,,,,,,,,,,,,,445,201101,1-11-1,,01/13/2011 18:47:00,01/13/2011 00:00:00,F,33.4,A,1,,,,SHUTDOWN TO REPAIR RCP UNDERVOLTAGE RELAY THAT WAS CHATTERING.,,,,,,,,,,,,,,,,,,,,,,,,,445,201107,1-11-2,,07/11/2011 06:00:00,07/11/2011 00:00:00,F,174.4,A,1,,,,SHUTDOWN TO REPAIR THE FAILED 4A AND 4B FEEDWATER HEATER EXTRACTION STEAM LINE EXPANSION BELLOWS.,,,,,,,,,,,,,,,,,,,,,,,,,445,199712,2,,,12/13/1997 00:00:00,F,20,A,1,,,,"MANUAL REACTOR SHUTDOWN PER T.S.3.2.2,ACTION 26 DU TO INOPERABLE TRAIN B SOLID STATE PROTECTION SEQUENCER. (REF:LER/445/97-010).",,,,,,,,,,,,,,,,,,,,,,,,,445,200108,3,,,08/18/2001 00:00:00,F,280.2,A,1,,,,UNIT TAKEN OFFLINE TO REPAIR MAIN GENERATOR EXCITER ROTOR.,,,,,,,,,,,,,,,,,,,,,,,,,445,200209,1A,,,09/28/2002 00:00:00,F,68.8,A,1,,,,THE UNIT TAKEN OFFLINE DUE TO A STEAM GENERATOR TUBE LEAK. THE UNIT WILL ENTER 1RF09 EARLY.,,,,,,,,,,,,,,,,,,,,,,,,,445,200210,1B,,,09/28/2002 00:00:00,F,108,A,4,,,,THE UNIT TAKEN OFFLINE DUE TO A STEAM GENERATOR TUBE LEAK. THE UNIT WILL ENTER 1RF09 EARLY.,,,,,,,,,,,,,,,,,,,,,,,,,445,200211,3,,,11/23/2002 00:00:00,F,81.9,A,1,,,,UNIT TAKEN OFFLINE TO REPAIR VALVE 1 MS-0063.,,,,,,,,,,,,,,,,,,,,,,,,,445,200212,4B,,,12/04/2002 00:00:00,F,233.4,A,1,,,,"SHUTDOWN TO REPAIR A CRDM CANOPY WELD LEAK, WHICH WAS THE ROOT CAUSE OF A DROPPED CONTROL ROD.",,,,,,,,,,,,,,,,,,,,,,,,,445,200303,1,,,03/16/2003 00:00:00,F,24.9,A,2,,,,"THE CONDENSATE PUMP 1-01 TRIPPED, THIS CAUSED THE FEEDWATER PUMPS TO TRIP AND A MANUAL REACTOR TRIP WAS INITIATED.",,,,,,,,,,,,,,,,,,,,,,,,,445,201211,1-12-2,,11/02/2012 01:42:00,11/02/2012 00:00:00,F,227.92,A,2,,,,RCP 1-04 had indication of increasing temp and low oil reservoir level.  The motor lower bearings and the oil reservoir and cooling line seals and gaskets were replaced.  The motor was successfully tested and returned to service.,,,,,,,,,,,,,,,,,,,,,,,,,445,201401,1-14-1,,01/18/2014 08:40:00,01/18/2014 00:00:00,F,67.43,A,3,,,,Repaired the damaged Phase A neutral side cable to the generator current transformer.  All CT cables have been upgraded per design modification with silicon rubber and glass tape to provide mechanical strength and abrasion resistance.,,,,,,,,,,,,,,,,,,,,,,,,,446,201510,2-15-1,,10/03/2015 10:00:00,10/03/2015 00:00:00,F,2,A,2,,,,"During normal shutdown to refueling outage, MFP 2B was manually tripped. A FWRV did not respond in manual and level was rising uncontrollably in SG 2-03. Manual scram was performed at 10:00 10/03/15, two hours before the scheduled 12:00 outage start.",,,,,,,,,,,,,,,,,,,,,,,,,446,200610,2-06-03,,,10/29/2006 00:00:00,F,37.73,A,2,,,,MANUALLY TRIPPED THE REACTOR WHEN THE STEAM GENERATOR SG 2-03 LEVEL BEGAN DECREASING IN AN UNCONTROLLED MANNER.,,,,,,,,,,,,,,,,,,,,,,,,,446,200610,2-06-02,,,10/27/2006 00:00:00,F,14.57,A,2,,,,MAIN FEEDWATER FLOW CONTROLLER MALFUNCTION RESULTING IN EXCESSIVE FEEDWATER AND STEAM GENERATOR LEVEL SWELL.,,,,,,,,,,,,,,,,,,,,,,,,,446,200803,2-08-1,,,03/16/2008 00:00:00,F,34.22,A,3,,,,UNIT 2 SUSTAINED AN AUTOMATIC TURBINE TRIP/REACTOR TRIP ON SENSED LOSS OF VACUUM (3/3) SIGNAL WHEN THE VACUUM SENSING LINE FAILED AT THE MAIN CONDENSER.,,,,,,,,,,,,,,,,,,,,,,,,,446,201105,2-11-2,,05/19/2011 14:07:00,05/19/2011 00:00:00,F,84.68,A,2,,,,OPERATORS TRIPPED THE REACTOR AFTER RECEIVING INDICATION OF INCREASING SODIUM IN THE STEAM GENERATORS AND CONDENSATE SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,446,199901,1,,,01/03/1999 00:00:00,F,52,A,2,,,,A ELECTRO-HYDRAULIC CONTROL (EHC) FAILURE CAUSED A LOSS OF ELECTRIC LOAD TO APPROXIMATELY 200 Mwe.,,,,,,,,,,,,,,,,,,,,,,,,,446,199702,2,,,02/22/1997 00:00:00,S,0,A,5,,,,POWER REDUCTION TO REPLACE POSITIONER ON FEEDWATER HEATER NORMAL DRAIN LEVEL CONTROL VALVE 2-LV-2509.,,,,,,,,,,,,,,,,,,,,,,,,,446,199705,3,,,05/05/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION DUE TO CRACKED WELD ON MAIN FEEDWATER PUMP 2B CASING VENT VALVE 2FW-0011.,,,,,,,,,,,,,,,,,,,,,,,,,446,199705,4,,,05/23/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO TROUBLESHOOT AND REPAIR MAIN FEEDWATER PUMP 2B OUTBOARD BEARING DUE TO HIGH VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,446,199706,4,,,06/01/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO REPAIR MAIN FEEDWATER PUMP 2B OUTBOARD BEARING DUE TO HIGH VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,446,199803,3,,,03/08/1998 00:00:00,F,19,A,3,,,,THE UNIT HAD A TURBINE TRIP AND REACTOR TRIP DUE TO A GENERATOR PRIMARY WATER HIGH TEMPERATURE ALARM. THE HIGH TEMPERATURE ALARM WAS DUE TO BOTH TURBINE PLANT COOLING WATER PUMPS TRIPPINGON LO-LO TANK LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,446,200107,1,,,07/18/2001 00:00:00,F,29,A,3,,,,TURBINE/REACTOR TRIP DUE TO A SPURIOUS SIGNAL FROM A SHORT IN AN AMSAC (ANTICIPATED TRANSIENT WITHOUT SCRAM MITIGATION SYSTEM ACTUATION CIRCUITRY) INDICATOR.,,,,,,,,,,,,,,,,,,,,,,,,,446,200206,3,,,06/06/2002 00:00:00,F,29.4,A,3,,,,UNIT TURBINE TRIP AND REACTOR TRIP DUE TO A HIGH VOLTAGE ALARM ON THE TURBINE PRIMARY WATER PUMP. THE ALARM WAS IDENTIFIED AS FAULTY AND REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,446,200307,2,,,07/09/2003 00:00:00,F,395.1,A,3,,,,"REACTOR SCRAM DUE TO A PHASE B GROUND ON RCP MOTOR STATOR ON 7/9 AT 0108. REPAIRS COMPLETED, UNIT CRITICAL ON 07/25 AT 0333, UNIT RETURNED TO SERVICE 7/25 AT 1214.",,,,,,,,,,,,,,,,,,,,,,,,,446,200312,5,,,12/22/2003 00:00:00,F,93.6,A,3,,,,"ON DEC 22 AT 0827, THE TURBINE AND REACTOR TRIPPED DUE TO A STROBE LIGHT REFLECTOR THAT FELL AND MADE CONTACT WITH THE GENERATOR EXCITER. THE REFLECTOR CAUSED ARCING AND SMOKE IN THE EXCITER AND AN AUTOMATIC TURBINE/REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,446,201211,2-12-3,,11/17/2012 10:23:00,11/17/2012 00:00:00,F,26.35,A,3,,,,"Automatic reactor trip on lo-lo SG level. A Heater Drain Pump discharge valve failed closed on loss of instrument air, which resulted in a pressure perturbation that caused the MFP 2A to trip.",,,,,,,,,,,,,,,,,,,,,,,,,446,201311,2-13-1,,11/01/2013 21:46:00,11/01/2013 00:00:00,F,39.2,A,3,,,,"Unit 2 tripped during performance of Unit 2 Train A Slave Relay K620 Test, when the Train A Solid State Protection System block switch failed during the switch rotation to block per procedure. The failure of the block switch caused a reactor trip.",,,,,,,,,,,,,,,,,,,,,,,,,454,199705,4,,,05/31/1997 00:00:00,F,9.6,A,1,,MS,,TOOK UNIT OFF TO REPAIR 1A MSIV.,,,,,,,,,,,,,,,,,,,,,,,,,454,199706,4,,,05/31/1997 00:00:00,F,69.4,A,4,,MS,,CONTINUED REPAIR OF 1A MSIV.,,,,,,,,,,,,,,,,,,,,,,,,,454,199710,7,,,10/10/1997 00:00:00,F,125.1,A,1,,,,SHUTDOWN UNIT DUE TO VALVE 1S18819C EXCESSIVE LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,454,200210,2,,,10/15/2002 00:00:00,F,41.7,A,3,,,,UNIT 1 AUTOMATIC REACTOR TRIP DUE TO A FAILURE IN THE TURBINE DIGITAL ELECTRO-HYDRAULIC CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,454,200211,3,,,11/07/2002 00:00:00,F,19.8,A,3,,,,UNIT-1 AUTOMATIC REACTOR TRIP DUE TO A FAILURE IN THE TURBINE DIGITAL ELECTRO-HYDRAULIC CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,454,201503,B1F25,,03/03/2015 11:01:00,03/03/2015 00:00:00,F,154.15,A,3,,,,UNIT 1 AUTOMATICALLY TRIPPED AS A RESULT OF A WEATHER-RELATED EVENT THAT RESULTED IN A LOSS OF BUS 4.  TRANSFORMERS AND BUSHINGS WERE INSPECTED AND REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,455,200510,2,,,10/19/2005 00:00:00,F,29.18,A,3,,,,REACTOR TRIP,,,,,,,,,,,,,,,,,,,,,,,,,455,200007,2,,,07/26/2000 00:00:00,F,23.57,A,3,,,,"FEEDWATER REGULATING VALVE CLOSED WHEN PLACED IN MANUAL CONTROL, DUE TO FAILED CARD.",,,,,,,,,,,,,,,,,,,,,,,,,455,200001,1,,,01/13/2000 00:00:00,F,35.22,A,3,,,,GENERATOR OUTPUT BREAKER CONTACT.,,,,,,,,,,,,,,,,,,,,,,,,,455,199703,4,,,03/10/1997 00:00:00,F,0,A,5,,,,FOR REDUCTION DUE TO A TUBE LEAK INVESTIGATION ON 2A CW BOX.,,,,,,,,,,,,,,,,,,,,,,,,,455,199710,6,,,10/10/1997 00:00:00,F,36,A,3,,,,ROD DRIVE POWER SUPPLY FAILURE RESULTING IN HIGH NEGATIVE FLUX RATE REACTOR TRIP (LER 455: 97-003),,,,,,,,,,,,,,,,,,,,,,,,,455,200106,2,,,06/26/2001 00:00:00,F,27.17,A,2,,,,REACTOR MANUALLY TRIPPED WHEN A FAILED FEEDWATER REGULATING VALVE POSITIONER RESULTED IN VALVE CLOSURE.,,,,,,,,,,,,,,,,,,,,,,,,,455,200206,1,,,06/22/2002 00:00:00,F,134.5,A,2,,,,STEAM GENERATOR TUBE LEAK REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,455,201201,B2F26,,01/30/2012 10:01:00,01/30/2012 00:00:00,F,37.98,A,3,,,,"Reactor trip due to loss of offsite power.  Repaired switchyard insulatory IR 1319908, B2F26 U2 RCTR trip due to electrical fault and Unusual Event.",,,,,,,,,,,,,,,,,,,,,,,,,455,201202,B2F26,,01/30/2012 10:01:00,01/30/2012 00:00:00,F,134.51,A,4,,,,"Reactor trip due to loss of offsite power.  Repaired switchyard insulatory IR 1319908, B2F26 U2 RCTR trip due to electrical fault and Unusual Event.",,,,,,,,,,,,,,,,,,,,,,,,,455,201303,B2F28,,03/20/2013 19:51:00,03/20/2013 00:00:00,F,42.7,A,2,,,,Manual reactor trip due to loss of generator cooling.  2A GC Pump motor bearing failed while the 2B pump was out of service.  The 2A motor was replaced.,,,,,,,,,,,,,,,,,,,,,,,,,456,201008,A1F36,,,08/16/2010 00:00:00,F,121.63,A,3,,,,IR#1101858 - AUTO SCRAM DUE TO TURBINE TRIP ON LOW CONDENSER VACUUM. 1A AND 1C CW PUMPS TRIPPED DUE TO LOSS OF BUS 133U1 AFTER WATER INTRUSION INTO BUS 133V CAUSED TRANSFORMER TO GROUND AND TRIP THE FEEDER BREAKER ACB 1435.,,,,,,,,,,,,,,,,,,,,,,,,,456,201009,A1F37 09,,,09/20/2010 00:00:00,F,36.65,A,3,,,,"UNIT 1 AUTOMATIC SCRAM DUE TO OTDT TRIP FROM A FAILED UNIVERSAL LOGIC CARD IN THE ""B"" TRAIN OF THE SOLID STATE PROTECTION SYSTEM.",,,,,,,,,,,,,,,,,,,,,,,,,456,199811,2,,,11/30/1998 00:00:00,F,19,A,1,,,,RUPTURE DISK FAILURE ON THE HEATER DRAIN TANK RESULTING IN FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,456,199812,2,,,11/30/1998 00:00:00,F,68.7,A,4,,,,RUPTURE DISK FAILURE ON THE HEATER DRAIN TANK RESULTING IN FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,456,199904,1,,,04/05/1999 00:00:00,F,80,A,1,,,,RUPTURE DISK FAILURE ON THE HEATER DRAIN TANK RESULTING IN FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,457,200708,2AF40,,,08/23/2007 00:00:00,F,53.43,A,2,,,,MANUAL REACTOR TRIP AND TURBINE/GENERATOR TRIP DUE TO HIGH WINDS AND THE LOSS OF TWO CIRCULATING WATER PUMPS. LOSS OF PUMPS CAUSED A LOSS OF MAIN CONDENSER VACUUM REQUIRING THE MAIN TURBINE TO BE TRIPPED.,,,,,,,,,,,,,,,,,,,,,,,,,457,200812,A2F41,,,12/27/2008 00:00:00,F,46.6,A,3,,,,UNIT 2 REACTOR TRIP DUE TO A CASCADING EQUIPMENT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,457,200904,A2F42,,,04/24/2009 00:00:00,F,31.78,A,3,,,,UNIT 2 TRIPPED DURING SURVEILLANCE TESTING ON SSPS LOOP B WHEN A SPIKE ON A COINCIDENCE CHANNEL IN LOOP D OCCURRED CAUSING AN OTDT AUTOMATIC REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,457,200907,A2F43,,,07/30/2009 00:00:00,F,27.02,A,3,,,,UNIT 2 REACTOR TRIP DUE TO THE TRIP OF 2C RCP FOLLOWING A SUDDEN PRESSURE RELAY ACTUATION OF SAT 242-1.,,,,,,,,,,,,,,,,,,,,,,,,,457,200908,A2F43,,,07/30/2009 00:00:00,F,99.52,A,4,,,,UNIT 2 REACTOR TRIP DUE TO THE TRIP OF 2C RCP FOLLOWING A SUDDEN PRESSURE RELAY ACTUATION OF SAT 242-1.,,,,,,,,,,,,,,,,,,,,,,,,,457,201008,A2F44,,,08/16/2010 00:00:00,F,160.25,A,3,,,,IR#1101855 - ATUOMATIC SCRAM DUE TO GENERATOR LOCKOUT RELAY ACTUATION.,,,,,,,,,,,,,,,,,,,,,,,,,457,200412,1,,,12/22/2004 00:00:00,F,27,A,3,,,,UNIT TRIPPED DUE TO A LEVEL CONTROLLER FAILURE ON THE 2C STEAM GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,457,200503,1,,,03/28/2005 00:00:00,F,83,A,3,,,,FAILURE IN A GENERATOR BUSHING  CAUSED A UNIT TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,457,200504,1,,,03/28/2005 00:00:00,F,23,A,4,,,,ON 03/28/2005 AT 12:46 A FAILURE IN  A GENERATOR BUSHING CAUSED A UNIT TRIP. REPAIRS WERE MADE AND THE UNIT WAS RETURNED TO NORMAL SERVICE ON 04/01/2005 AT 23:01,,,,,,,,,,,,,,,,,,,,,,,,,457,200004,1,,,04/15/2000 00:00:00,F,97.5,A,3,,,,ROD CONTROL FUSE BLOW.,,,,,,,,,,,,,,,,,,,,,,,,,457,200007,2,,,07/12/2000 00:00:00,F,7,A,1,,,,EH FLUID LEAK,,,,,,,,,,,,,,,,,,,,,,,,,457,199904,1,,,04/14/1999 00:00:00,F,76,A,3,,,,FAILURE IN THE GENERATOR VOLTAGE REGULATOR CIRCUIT RESULTED IN A TRIP AND FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,457,200208,2,,,08/28/2002 00:00:00,F,44.3,A,1,,,,UNIT 2 EXPERIENCED AN UNEXPECTED CONTROL ROD DROP. THE UNIT WAS REMOVED FROM SERVICE TO MAKE REPAIRS TO THE CONTROL ROD SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,457,200312,3,,,12/03/2003 00:00:00,F,50,A,3,,,,A2F37 CAUSED BY OLD BROKEN TIE WRAP BLOCKING SWITCH CONTACTS.,,,,,,,,,,,,,,,,,,,,,,,,,458,201601,FO-01,,01/09/2016 02:37:00,01/09/2016 00:00:00,F,549.38,A,3,,,,"On January 9, 2016 at 0237 (CST), the plant sustained an automatic reactor scram during a lightning storm. An electrical transient occurred resulting in a full Main Steam and Division 2 Balance of Plant isolation signals. ",,,,,,,,,,,,,,,,,,,,,,,,,458,201602,FO-01,,01/09/2016 02:37:00,01/09/2016 00:00:00,F,3.3,A,4,,,,"On January 9, 2016 at 0237 (CST), the plant sustained an automatic reactor scram during a lightning storm. An electrical transient occurred resulting in a full Main Steam and Division 2 Balance of Plant isolation signals. ",,,,,,,,,,,,,,,,,,,,,,,,,458,201603,FO-02,,02/17/2016 03:50:00,02/17/2016 00:00:00,F,87.58,A,4,,,,A condenser pipe crack was identified requiring unit shutdown to repair.,,,,,,,,,,,,,,,,,,,,,,,,,458,201602,FO-02,,02/17/2016 03:50:00,02/17/2016 00:00:00,F,308.17,A,1,,,,A condenser pipe crack was identified requiring unit shutdown to repair.,,,,,,,,,,,,,,,,,,,,,,,,,458,201511,FO-3,,11/27/2015 04:31:00,11/27/2015 00:00:00,F,91.48,A,3,,,,"At 0431 on 11/27/15, an automatic reactor scram occurred following a main generator trip. The generator trip was caused by a partial loss of offsite power, which resulted from a differential ground on the north bus of the local 230 kV switchyard.",,,,,,,,,,,,,,,,,,,,,,,,,458,200507,0503,,,06/23/2005 00:00:00,S,41.92,A,4,,,,SCHEDULED OUTAGE TO REPAIR GENERATOR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,458,200506,0503,,,06/23/2005 00:00:00,S,191.28,A,1,,,,SCHEDULED OUTAGE TO REPAIR GENERATOR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,458,200602,06-01,,,02/10/2006 00:00:00,S,221.55,A,1,,,,UIT SHUTDOWN DUE TO MOISTURE CARRYOVER INDICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,458,200604,06-02,,,04/15/2006 00:00:00,F,56.82,A,3,,,,AUTOMATIC REACTOR SCRAM FOLLOWING RECIRCULATION PUMP DOWNSHIFT DUE TO FAILED OPTICAL ISOLATOR CARD.,,,,,,,,,,,,,,,,,,,,,,,,,458,200704,07-01,,,04/24/2007 00:00:00,F,34.3,A,1,,,,GENERATOR TAKEN OFF-LINE TO REPAIR CRACKED WELD ON FIRST POINT FEEDWATER HEATER RELIEF VALVE. THE UNIT REMAINED CRITICAL,,,,,,,,,,,,,,,,,,,,,,,,,458,200705,07-02,,,05/04/2007 00:00:00,F,64.82,A,2,,,,UNIT MANUALLY SCRAMMED DUE TO LOSS OF MAIN TRANSFORMER COOLING.,,,,,,,,,,,,,,,,,,,,,,,,,458,200705,07-03,,,05/22/2007 00:00:00,F,217.4,A,1,,,,UNIT MANUALLY SHUT DOWN TO REPAIR RECIRCULATION LOOP  DISCHARGE VALVE,,,,,,,,,,,,,,,,,,,,,,,,,458,200706,07-03,,,05/22/2007 00:00:00,F,222.02,A,4,,,,UNIT MANUALLY SHUT DOWN TO REPAIR RECIRCULATION LOOP  DISCHARGE VALVE,,,,,,,,,,,,,,,,,,,,,,,,,458,200709,07-04,,,09/26/2007 00:00:00,F,97.27,A,3,,,,"DURING AN APRM SURVEILLANCE, ALL GROUP 2 CONTROL RODS INSERTED INTO THE CORE, CAUSING AN AUTO SCRAM ON LOW REACTOR WATER LEVEL.  THE CAUSE OF THE LOSS OF POWER TO GROUP 2 SCRAM PILOT SOLENOIDS WAS A FAILED TERMINATION IN THE SHUTDOWN LOGIC CIRCUIT.",,,,,,,,,,,,,,,,,,,,,,,,,458,200710,07-04,,,09/26/2007 00:00:00,F,98.12,A,4,,,,AN UNPLANNED REACTOR SCRAM OCCURRED DURING DIVISION 1 AVERAGE POWER RANGE MONITOR (APRM) SURVEILLANCCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,458,200711,07-05,,,11/07/2007 00:00:00,F,105.42,A,2,,,,AN UNPLANNED MANUAL REACTOR SCRAM WAS INITIATED FOLLOWING THE LOSS OF THE OPERATING CONDENSATE PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,458,200803,08-03,,,03/05/2008 00:00:00,F,60.62,A,3,,,,AUTO SCRAM INITIATED BY HIGH STEAM PRESSURE IN THE REACTOR. CAUSE WAS MALFUNCTION IN TURBINE EHC SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,458,200803,08-04,,,03/21/2008 00:00:00,F,68.58,A,1,,,,A FORCED MANUAL SHUTDOWN OCCURRED DUE TO THE STEM DISK SEPARATION OF THE FIRST POINT HEATER OUTLET VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,458,201007,10-01,,,07/31/2010 00:00:00,S,21.17,A,1,,,,"RECIRCULATION PUMP ""B"" SEAL REPLACEMENT.",,,,,,,,,,,,,,,,,,,,,,,,,458,201008,10-01,,,07/31/2010 00:00:00,S,95.57,A,4,,,,"RECIRCULATION PUMP ""B"" SEAL REPLACEMENT.",,,,,,,,,,,,,,,,,,,,,,,,,458,201112,11-01,,12/23/2011 06:10:00,12/23/2011 00:00:00,F,97.47,A,3,,,,AUTOMATIC SCRAM FOLLOWING A TURBINE TRIP.  THE CAUSE WAS A FAILED SHAFT GROUNDING BRUSH THAT RESULTED IN AN ELECTRICAL DISCHARGE.,,,,,,,,,,,,,,,,,,,,,,,,,458,200408,04-01,,,08/15/2004 00:00:00,F,46.2,A,3,45804001,,,AUTOMATIC SCRAM INITIATED BY MAIN TURBINE TRIP.  THE TURBINE TRIP RESULTED FROM A SWITCHYARD FAULT ORIGINATING IN THE OFFSITE 230 KV NETWORK.,,,,,,,,,,,,,,,,,,,,,,,,,458,200410,04-02,,,10/01/2004 00:00:00,F,160.9,A,3,45804002,,,AN AUTOMATIC REACTOR SCRAM OCCURRED AS A RESULT OF A MAIN TURBINE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,458,200412,04-05,,,12/10/2004 00:00:00,F,51.4,A,3,45804005,,,AUTOMATIC REACTOR SCRAM RESULTED FROM THE FAILURE OF A NON-SAFETY RELATED INSTRUMENT POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,458,200501,05-01,,,01/15/2005 00:00:00,F,35.8,A,2,45805001,,,AN UNPLANNED MANUAL REACTOR SCRAM WAS INITIATED IN RESPONSE TO INDICATION OF A GROUND FAULT IN THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,458,200502,05-02,,,02/19/2005 00:00:00,S,193,A,2,,,,A PLANNED OUTAGE WAS ENTERED TO REPLACE AN ELECTRICAL TRANSFORMER IN THE MAIN CONDENSER CIRCULATING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,458,200502,05-03,,,02/28/2005 00:00:00,F,10.6,A,2,,,,A FORCED OUTAGE WAS ENTERED TO REPAIR A MOTOR OPERATED ISOLATION VALVE IN THE MAIN REACTOR FEEDWATER SYSTEM,,,,,,,,,,,,,,,,,,,,,,,,,458,200503,05-03,,,02/28/2005 00:00:00,F,123.1,A,4,,,,A FORCED OUTAGE DUE TO A REPAIR A MOTOR-OPERATED VALVE IN THE MAIN REACTOR FEEDWATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,458,200008,00-01,,,08/21/2000 00:00:00,F,130.7,A,2,,,,"DURING TROUBLESHOOTING OFFGAS SYSTEM ALARM, AN AIR PURGE WAS INITIATED IN ACCORDANCE WITH ALARM RESPONSE PROCEDURE. MAIN CONDENSER VACUUM BEGAN DECREASING, AND COULD NOT BE MAINTAINED, REQUIRING A MANUAL SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,458,199707,97-02,,,07/25/1997 00:00:00,F,103.2,A,2,,,,"FORCED OUTAGE TO REPLACE MECHANICAL SEAL IN ""A"" REACTOR RECIRCULATION PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,458,199708,97-03,,,08/22/1997 00:00:00,F,37,A,3,,,,UNANTICIPATED AUTOMATIC SCRAM RESULTED FROM A TURBINE TRIP CAUSED BY A FAILED ELECTRICAL CONNECTOR AT A SOLENOID VALVE IN THE TURBINE TRIP/CONTROL CIRCUITRY.,,,,,,,,,,,,,,,,,,,,,,,,,458,199804,98-01,,,04/13/1998 00:00:00,F,355.4,A,2,,,,FORCED OUTAGE DUE TO FAILURE OF THE MAIN GENERATOR END-SHIELD SEALING MATERIAL. GENERATOR DISASSEMBLED AND REPAIRED.,,,,,,,,,,,,,,,,,,,,,,,,,458,200104,01-01,,,04/17/2001 00:00:00,S,71.7,A,2,,,,"REACTOR RECIRC PUMP ""A"" TRIPPED DUE TO AN ELECTRICAL FAULT ON 04/07/01. THE PLANT WAS SHUT DOWN TO INVESTIGATE AND REPAIR THE CAUSE OF THE PUMP TRIP. A WATER LEAK ABOVE THE MOTOR CAUSED THE MOTOR TERMINALS TO BECOME WET VIA A DEGRADED CONDUIT SEAL.",,,,,,,,,,,,,,,,,,,,,,,,,458,200104,01-02,,,04/21/2001 00:00:00,F,59.8,A,3,,,,"MAIN TURBINE CONTROL MALFUNCTION OCCURRED DURING TURBINE CONTROL VALVE TESTING, RESULTING IN A REACTOR SCRAM. SUSEQUENT TROUBLESHOOTING HAS DETERMINED THE LIKELY CAUSE TO HAVE BEEN AN ERROR IN THE TURBINE SPEED SIGNAL.",,,,,,,,,,,,,,,,,,,,,,,,,458,200207,02-02,,,07/02/2002 00:00:00,F,36.3,A,2,,,,"SHUT DOWN TO REPAIR POSITION INDICATION TRANSMITTER ON REACTOR RECIRCULATION FLOW CONTROL VALVE ""B""",,,,,,,,,,,,,,,,,,,,,,,,,458,200209,02-23,,,09/18/2002 00:00:00,F,51.3,A,3,45802001,,,AN AUTOMATIC REACTOR SCRAM OCCURRED WHEN A VOLTAGE TRANSIENT IN THE MAIN TURBINE ELECTRO-HYDRAULIC CONTROL SYSTEM CAUSED THE TURBINE CONTROL VALVES TO CLOSE.,,,,,,,,,,,,,,,,,,,,,,,,,458,200304,03-04,,,04/11/2003 00:00:00,F,19.3,A,1,,,,THE TURBINE GENERATOR WAS TAKEN OFF LINE TO REPAIR A FLUID LEAK IN THE MAIN TURBINE ELECTROHYDRAULIC CONTROL SYSTEM. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,458,200302,03-01,,,02/22/2003 00:00:00,F,45.2,A,2,,,,A MANUAL REACTOR SCRAM WAS INITIATED DUE TO A FLUID LEAK IN THE MAIN TURBINE ELECTRO-HYDRAULIC CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,458,200309,03-05,,,09/22/2003 00:00:00,F,35.3,A,3,45803008,,,"DURING SCHEDULED TURBINE TESTING, A MALFUNCTION IN THE EHC SYSTEM CAUSED REACTOR PRESSURE TO INCREASE TO THE AUTO SCRAM SETPOINT.",,,,,,,,,,,,,,,,,,,,,,,,,458,201205,FO 12-01,,05/21/2012 14:52:00,05/21/2012 00:00:00,F,60.12,A,3,,,,Auto scram on 5/21 following a partial loss of condenser vacuum and turbine trip. The cause was a cable fire due to a degraded splice in a 13.8 KV cable that supplies the swgr powering the main condenser circulating water pumps.  Unit back online 5/24.,,,,,,,,,,,,,,,,,,,,,,,,,458,201205,FO 12-02,,05/24/2012 13:48:00,05/24/2012 00:00:00,F,178.2,A,2,,,,"Manual scram at 1358 5/24 due to a loss of feedwater. Electrical fault occurred when starting a second reactor feed pump. The pump's supply breaker failed to trip. The upstream 13.8 KV swgr supply bkr tripped, removing power from the remaining RFPs.",,,,,,,,,,,,,,,,,,,,,,,,,458,201206,FO 12-02,,05/24/2012 13:48:00,05/24/2012 00:00:00,F,209.05,A,4,,,,"Manual scram at 1358 5/24 due to a loss of feedwater. Electrical fault occurred when starting a second reactor feed pump. The pump's supply breaker failed to trip. The upstream 13.8 KV swgr supply bkr tripped, removing power from the remaining RFPs.",,,,,,,,,,,,,,,,,,,,,,,,,458,201205,PO 12-01,,05/03/2012 22:40:00,05/03/2012 00:00:00,S,162.75,A,1,,,,"On May 3rd, the unit was shut down to repair the failure of the valve positioner on main turbine control valve no. 3. ",,,,,,,,,,,,,,,,,,,,,,,,,458,201303,1-13,,03/20/2013 15:08:00,03/20/2013 00:00:00,F,7.3,A,1,,,,Failure of the EHC mechanical lockout solenoid valve required the unit to be taken off-line.,,,,,,,,,,,,,,,,,,,,,,,,,458,201306,PO-13-01,,06/17/2013 02:00:00,06/17/2013 00:00:00,S,96.3,A,1,,,,There was a planned outage to replace reactor recirculation pump A seal which began on June 17th. The seal was replaced and the unit was placed back on-line June 21st.,,,,,,,,,,,,,,,,,,,,,,,,,458,201410,FO-01,,10/17/2014 03:03:00,10/17/2014 00:00:00,F,170.22,A,3,,,,"On 10/17/2014, at 0303, an automatic reactor scram occurred in response to a high-flux signal from the APRMs. This signal was the result of a momentary transient in reactor steam pressure caused by partial closure of the main turbine control valves.",,,,,,,,,,,,,,,,,,,,,,,,,458,201412,FO-02,,12/25/2014 08:37:00,12/25/2014 00:00:00,F,65.43,A,3,,,,Auto scram on 12/25/2014. A loss of RPS 'B' occurred which resulted in a Div 2 RPS half Scram. This occurred concurrent with a Div 1 RPS half Scram which had been inserted per LCO due to issues with the #2 TCV RPS logic on 12/23/14.,,,,,,,,,,,,,,,,,,,,,,,,,458,201501,FO-01,,01/15/2015 22:45:00,01/15/2015 00:00:00,F,46.33,A,1,,,,"On 1/15/15, a downpower occurred to remove Bus Duct Cooling from service due to moisture in the Iso-Phase bus duct.  The generator was taken off line on 1/15/15 and River Bend synchronized back to the grid on 1/17/15. Reactor remained critical.",,,,,,,,,,,,,,,,,,,,,,,,,458,201506,FO-02,,06/01/2015 21:11:00,06/01/2015 00:00:00,F,160.92,A,3,,,,"On June 1, 2015, an automatic reactor scram occurred due to a loss of 24 VDC control power. ",,,,,,,,,,,,,,,,,,,,,,,,,458,201512,FO-3,,11/27/2015 04:31:00,11/27/2015 00:00:00,F,50.47,A,4,,,,"At 0431 on 11/27/15, an automatic reactor scram occurred following a main generator trip. The generator trip was caused by a partial loss of offsite power, which resulted from a differential ground on the north bus of the local 230 kV switchyard.",,,,,,,,,,,,,,,,,,,,,,,,,461,200603,C1F47,,,03/20/2006 00:00:00,F,62.32,A,3,,,,GENERATOR TRIP AND SCRAM WERE CAUSED BY A LOOSE WIRE ON A GENERATOR PROTECTIVE RELAYING CIRCUIT CAUSIING AN INVALID GENERATOR TRIP SIGNAL,,,,,,,,,,,,,,,,,,,,,,,,,461,200608,C1F48,,,08/27/2006 00:00:00,F,54.43,A,3,,,,AUTO SCRAM CAUSED BY A MALFUNCTION IN THE DIVISION 4 NUCLEAR PROTECTION SYSTEM POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,461,200706,C1F49,,,06/19/2007 00:00:00,F,45.97,A,1,,,,A PLANT SHUTDOWN WAS PERFORMED TO IDENTIFY AND REPAIR A STEAM LEAK IN THE DRYWELL. THE STEAM LEAK WAS IDENTIFIED AS THE FLEXIBLE HOSE ON THE MAIN STEAM LINE 'C' FLOW ELBOW FLEXIBLE TRANSMITTER LOW SIDE SENSING LINE.,,,,,,,,,,,,,,,,,,,,,,,,,461,200802,C1F50,,,02/10/2008 00:00:00,F,32.67,A,3,,,,"AUTOMATIC SCRAM WAS DUE TO REACTOR PRESSURE VESSEL LEVEL 8 CAUSED BY ""B"" REACTOR RECIRCULATION PUMP TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,461,200909,C1F51,,,09/30/2009 00:00:00,F,23.83,A,1,,,,UNIT WAS SHUTDOWN DUE TO A STEAM LEAK IN THE DRYWELL. THE LEAK WAS FROM THE INBOARD RCIC STEAM SUPPLY ISOLATION VALVE PACKING.,,,,,,,,,,,,,,,,,,,,,,,,,461,200910,C1F52,,,10/15/2009 00:00:00,F,272.28,A,2,,,,FORCED LOSS DUE TO REACTOR RECIRCULATION PUMP MOTOR GROUND FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,461,200910,C1F51,,,09/30/2009 00:00:00,F,73,A,4,,,,UNIT WAS SHUTDOWN DUE TO A STEAM LEAK IN THE DRYWELL. THE LEAK WAS FROM THE INBOARD RCIC STEAM SUPPLY ISOLATION VALVE PACKING.,,,,,,,,,,,,,,,,,,,,,,,,,461,201002,C1F53,,,02/05/2010 00:00:00,F,64.58,A,1,,,,MAIN TURBINE TRIPPED DURING OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,461,200407,C1F44,,,07/13/2004 00:00:00,F,127.58,A,3,,,,"REACTOR SCRAMMED WHEN LIGHTNING STRUCK A 345KV TRANSMISSION LINE NEAR THE PLANT. A RELAY ASSOCIATED WITH THE MAIN POWER TRANSFORMER ACTUATED PREMATURELY DURING THE EVENT, CAUSING A GENERATOR LOAD REJECT.",,,,,,,,,,,,,,,,,,,,,,,,,461,200502,C1F45,,,02/22/2005 00:00:00,F,155.8,A,1,,,,SHUTDOWN TO REPAIR EXTRACTION STEAM PIPING LEAK IN THE MAIN CONDENSER.,,,,,,,,,,,,,,,,,,,,,,,,,461,200503,C1F45,,,02/22/2005 00:00:00,F,54.9,A,4,,,,REPAIRS OF THE EXTRACTION STEAM PIPING IN THE MAIN CONDENSER WERE COMPLETED.,,,,,,,,,,,,,,,,,,,,,,,,,461,200503,C1F46,,,03/12/2005 00:00:00,F,51.83,A,1,,,,A MANUAL (SOFT) SHUTDOWN WAS PERFORMED TO ALLOW REPAIR OF THE 4B FEEDWATER HEATER EXTRACTION STEAM CHECK VALVE 1ES01OB.,,,,,,,,,,,,,,,,,,,,,,,,,461,200205,01,,,05/07/2002 00:00:00,F,34.7,A,1,,,,"HIGH VIBRATION WAS EXPERIENCED ON THE MAIN TURBINE ROTOR. THE TURBINE WAS TRIPPED, PLACED ON TURNING GEAR FOR 4 HRS, AND RETURNEDTO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,461,200205,02,,,05/13/2002 00:00:00,F,32,A,3,,,,"THE FEEDWATER TURBINE CONTROL LINKAGE STUCK DUE TO INADEQUATE LUBRICATION. THE LINKAGE WAS DISASSEMBLED, CLEANED, LUBRICATED AND PLACED BACK IN SERVICE. A PM HAS BEEN INITIATED TO LUBRICATE THE LINKAGE IN THE FUTURE.",,,,,,,,,,,,,,,,,,,,,,,,,461,200205,03,,,05/14/2002 00:00:00,F,7,A,1,,,,"HIGH VIBRATION WAS EXPERIENCED ON THE MAIN TURBINE ROTOR. THE TURBINE WAS TRIPPED, PLACED ON THE TURNING GEAR FOR 4 HRS, AND RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,461,200207,01,,,07/04/2002 00:00:00,F,40.5,A,3,,,,AN UNPLANNED AUTOMATIC SCRAM OCCURED ON JULY4 DUE TO THE MAIN POWER TRANSFORMER (MPT) B SUDDEN PRESSURE RELAY TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,461,200405,C1F43,,,05/12/2004 00:00:00,F,91.75,A,1,,,,THE GENERATOR WAS TAKEN OFF LINE TO FACILITATE REPAIRS TO THE 3B FEEDWATER HEATER TUBE FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,461,200312,C1F41,,,12/02/2003 00:00:00,F,68.2,A,2,,,,INSERTED MANUAL SCRAM WHEN UNIT SUB 11 DEENGERGIZED.,,,,,,,,,,,,,,,,,,,,,,,,,461,200403,C1F42,,,03/22/2004 00:00:00,F,66.38,A,3,,,,A REACTOR SCRAM OCCURRED FROM 93% POWER DUE TO A TURBINE TRIP CAUSED BY A TRIP OF THE MAIN GENERATOR OVERVOLTAGE RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,461,201303,C1F54,,03/07/2013 07:58:00,03/07/2013 00:00:00,F,78.03,A,3,,,,"A Reactor Scram was caused by a Generator Lockout.  The Generator Lockout was caused by a faulty fuse in a potential transformer.  Similar fuses were replaced in all generator circuits, and the unit was returned to service.",,,,,,,,,,,,,,,,,,,,,,,,,461,201304,C1F55,,04/26/2013 08:56:00,04/26/2013 00:00:00,F,82.75,A,2,,,,"Shutdown was due to an electrohydra