ulic control system fluid leak.  The leak was repaired, and the fluid along with fluid soaked insulation in the turbine heater bay was removed.  Removed insulation was replaced with temporary insulation.",,,,,,,,,,,,,,,,,,,,,,,,,461,201312,C1F57,,12/13/2013 17:58:00,12/13/2013 00:00:00,F,71.6,A,2,,,,"Manual scram was caused by a high reactor water level when transferring reactor water level control to the ""A"" Turbine Driven Reactor Feedpump.",,,,,,,,,,,,,,,,,,,,,,,,,461,201312,C1F56,,12/08/2013 20:36:00,12/08/2013 00:00:00,F,113.48,A,2,,,,"Manual scram was caused by a transformer failure resulting in a loss of Div. 1 Unit Sub A, requiring insertion of a maunal scram due to loss of Instrument Air to containment. ",,,,,,,,,,,,,,,,,,,,,,,,,461,201403,C1F58,,03/25/2014 19:42:00,03/25/2014 00:00:00,F,41.07,A,2,,,,"Manual scram due to loss of vacuum due to control problems with ""B"" SJAE.",,,,,,,,,,,,,,,,,,,,,,,,,482,200502,05-001,,,01/23/2005 00:00:00,S,50.02,A,4,,,,THE REACTOR WAS TAKEN OFFLINE DUE TO WATER LEAKAGE IN THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,482,200803,08-02,,,03/17/2008 00:00:00,F,66.92,A,1,,,,UNIT TAKEN OFF-LINE DUE TO INDICATIONS OF PROBLEMS WITH THE FEEDWATER SYSTEM-ELECTRICAL TRANSFORMER PB03.,,,,,,,,,,,,,,,,,,,,,,,,,482,200904,09-01,,,04/28/2009 00:00:00,F,56.55,A,3,,,,REPLACED DEFECTIVE FUSE HOLDER. FURTHER TROUBLE SHOOTING IDENTIFIED ADDITIONAL LIKE FUSE HOLDERS IN THE SAME CONDITION.,,,,,,,,,,,,,,,,,,,,,,,,,482,200905,09-01,,,04/28/2009 00:00:00,F,14.83,A,4,,,,REPLACED DEFECTIVE FUSE HOLDER. FURTHER TROUBLE SHOOTING IDENTIFIED ADDITIONAL LIKE FUSE HOLDERS IN THE SAME CONDITION.,,,,,,,,,,,,,,,,,,,,,,,,,482,201003,10-01,,,03/02/2010 00:00:00,F,128.56,A,3,,,,LOSS OF PN009 INVERTER DURING SWAP TO ALTERNATE POWER SOURCE CAUSED THE LOSS OF A MAIN FEEDWATER PUMP AND SUBSEQUENT REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,482,201003,10-02,,,03/08/2010 00:00:00,F,46.17,A,2,,,,MANUAL REACTOR TRIP FOLLOWING A MAIN FEEDWATER PUMP TRIP DUE TO A STUCK SERVO VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,482,201010,11-3,,,10/05/2010 00:00:00,F,351.57,A,1,,,,UNIT SHUTDOWN DUE TO 'A' TRAIN ESW LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,482,201106,11-02,,06/26/2011 16:09:00,06/26/2011 00:00:00,F,83.03,A,2,,,,"MANUAL REACTOR TRIP AFTER ""B"" MAIN FEED PUMP TRIPPED OFFLINE",,,,,,,,,,,,,,,,,,,,,,,,,482,200501,05-001,,,01/23/2005 00:00:00,S,212.02,A,1,,,,THE REACTOR WAS TAKEN OFFLINE DUE TO WATER LEAKAGE IN THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,482,200009,2,,,09/04/2000 00:00:00,F,73.6,A,3,,,,"A SQUIRREL CONTACTED THE CONNECTIONS OF THE CAPACITORS ON THE UNIT AUXILIARY TRANSFORMER, CAUSING A FAILURE OF THE TRANSFORMER THAT RESULTED IN  A DEGRADED VOLTAGE CONDITION.",,,,,,,,,,,,,,,,,,,,,,,,,482,199705,1,,,05/03/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO REPAIR TUBE LEAK IN LOW PRESSURE HEATER 2C.,,,,,,,,,,,,,,,,,,,,,,,,,482,199705,2,,,05/20/1997 00:00:00,F,105,A,2,,,,REPAIR VALVE AFFV58C ON FEEDWATER HEATER 7B.,,,,,,,,,,,,,,,,,,,,,,,,,482,199908,2,,,08/05/1999 00:00:00,F,24.9,A,3,,,,"REACTOR TRIP DUE TO FAILED CONTROLLER CARD ON FEEDWATER REGULATOR VALVE ""D"" CARD REPLACED, UNIT RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,482,200205,3,,,05/08/2002 00:00:00,F,40.8,A,3,,,,RX TRIP ON SG LOW LEVEL DUE TO FAILED CARD FOR A FEEDWATER REGULATING VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,482,200205,4,,,05/13/2002 00:00:00,F,157,A,1,,,,"RX SHUTDOWN TO RETRIEVE LOOSE PARTS FROM STEAM GENERATOR ""D"".",,,,,,,,,,,,,,,,,,,,,,,,,482,200402,04-01,,,02/13/2004 00:00:00,F,67.5,A,3,,,,REACTOR TRIP DUE TO FEEDWATER VALVE MALFUNCTION. VALVE INTERNALS WERE REPLACED AND THE SYSTEM RESTORED TO OPERATIONAL STATUS.,,,,,,,,,,,,,,,,,,,,,,,,,482,200308,03-02,,,08/18/2003 00:00:00,F,43.2,A,3,,,,REPLACED CIRCUIT CARDS AND SOLENOIDS ON FEEDWATER ISOLATION VALVE (AEFV40),,,,,,,,,,,,,,,,,,,,,,,,,482,201201,01-12,,01/13/2012 14:03:00,01/13/2012 00:00:00,F,441.95,A,3,,,,"Generator/reactor trip from loss of offsite power. One generator output breaker failed, causing the second output breaker to open to clear the fault. The S/U transformer tripped from the differential current relay, causing the LOOP.",,,,,,,,,,,,,,,,,,,,,,,,,482,201203,01-12,,01/13/2012 14:03:00,01/13/2012 00:00:00,F,631.82,A,4,,,,"Generator/reactor trip from loss of offsite power. One generator output breaker failed, causing the second output breaker to open to clear the fault. The S/U transformer tripped from the differential current relay, causing the LOOP.",,,,,,,,,,,,,,,,,,,,,,,,,482,201202,01-12,,01/13/2012 14:03:00,01/13/2012 00:00:00,F,696,A,4,,,,"Generator/reactor trip from loss of offsite power. One generator output breaker failed, causing the second output breaker to open to clear the fault. The S/U transformer tripped from the differential current relay, causing the LOOP.",,,,,,,,,,,,,,,,,,,,,,,,,482,201505,15-02,,05/03/2015 10:22:00,05/03/2015 00:00:00,F,24.7,A,2,,,,The unit was manually tripped due to high SG level. The C MFRV controller was replaced and the unit returned to operation 5/4/15.,,,,,,,,,,,,,,,,,,,,,,,,,483,200504,502,,,03/26/2005 00:00:00,F,43.07,A,4,48305002,,,LER 2005-002-00 DUE DATE: 05/25/2005.,,,,,,,,,,,,,,,,,,,,,,,,,483,200506,503,,,06/17/2005 00:00:00,F,36.63,A,1,48305004,,,LER 2005-004-00 DUE DATE: 08/16/2005,,,,,,,,,,,,,,,,,,,,,,,,,483,200605,601,,,05/12/2006 00:00:00,F,21.32,A,2,,,,MANUAL TRUBINE TRIP AND REACTOR TRIP DUE TO HIGH TURBINE VIBRATION DURING A DOWNPOWER EVOLUTION TO 45% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,483,200605,602,,,05/17/2006 00:00:00,F,338.68,A,1,,,,PLANT SHUTDOWN TO REPAIR HIGH PRESSURE TURBINE NOZZLE BLOCK DAMAGE CAUSED BY SEVERAL SMALL INTERNAL COMPONENTS IMPINGING ON THE NOZZLE BLOCKS.,,,,,,,,,,,,,,,,,,,,,,,,,483,200606,602,,,05/17/2006 00:00:00,F,75.25,A,4,,,,PLANT SHUTDOWN TO REPAIR HIGH PRESSURE TURBINE NOZZLE BLOCK DAMAGE CAUSED BY SEVERAL SMALL INTERNAL COMPONENTS IMPINGING ON THE NOZZLE BLOCKS.,,,,,,,,,,,,,,,,,,,,,,,,,483,200703,603,,,03/09/2007 00:00:00,F,98.37,A,2,,,,"WHILE REDUCING REACTOR POWER DUE TO HIGH SODIUM CONCENTRATION IN THE STEAM GENERATORS, A MANUAL REACTOR TRIP WAS PERFORMED DUE TO RISING LEVEL IN THE ""C"" STEAM GENERATOR WITH THE MAIN FEEDWATER REG VALVE AND MAIN FEEDWATER REG BYPASS VALVE CLOSED.",,,,,,,,,,,,,,,,,,,,,,,,,483,200811,802,,,11/11/2008 00:00:00,F,28.8,A,2,,,,FORCED OUTAGE 'B' MFP (TUBE OIL SYSTEM REPAIRS),,,,,,,,,,,,,,,,,,,,,,,,,483,200812,803,,,12/11/2008 00:00:00,F,39.8,A,3,,,,AUTOMATIC RX TRIP ON TURBINE TRIP WHICH OCCURRED DURING POWER REDUCTION FROM TRIP 'C' CONDENSATE PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,483,200812,804,,,12/14/2008 00:00:00,F,209.35,A,2,,,,MANUAL RX TRIP DUE TO TRIP OF 'B' CONDENSATE PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,483,200902,0901,,,02/19/2009 00:00:00,F,232.13,A,1,,,,TECH SPEC REQUIRED SHUTDOWN DUE TO LOSS OF POWER SUPPLY IN BOP ESFSAS CABINET SA036D,,,,,,,,,,,,,,,,,,,,,,,,,483,200903,0901,,,02/19/2009 00:00:00,F,61.2,A,4,,,,TECH SPEC REQUIRED SHUTDOWN DUE TO LOSS OF POWER SUPPLY IN BOP ESFSAS CABINET SA036D,,,,,,,,,,,,,,,,,,,,,,,,,483,200904,0902,,,04/12/2009 00:00:00,F,56.28,A,1,,,,REPAIR TURBINE CONTROL VALVE NUMBER 1,,,,,,,,,,,,,,,,,,,,,,,,,483,200501,501,,,01/19/2005 00:00:00,F,46.23,A,3,,,,REACTOR TRIP DUE TO A CONTROL CABINET POWER SUPPLY FAILURE RELATED TO MAINTENANCE ACTITIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,483,200503,502,,,03/26/2005 00:00:00,F,138.7,A,1,48305002,,,TECH SPEC REQUIRED SHUTDOWN DUE TO INOPERABLE ESSENTIAL SERVICE WATER TRAIN.  A SECTION OF PIPING WAS ERODED BELOW ALLOWABLE THICKNESS.,,,,,,,,,,,,,,,,,,,,,,,,,483,199911,9918,,,11/26/1999 00:00:00,F,29,A,3,,,,"FUSE FOR THE PROCESS CONTROL CABINET PRIMARY POWER SUPPLY, FAILED.",,,,,,,,,,,,,,,,,,,,,,,,,483,199810,9806,,,10/24/1998 00:00:00,F,23.1,A,1,,,,THE GREASE WAS REPLACED WITH GREASE LESS SUSCEPTIBLE TO DRYING OUT.,,,,,,,,,,,,,,,,,,,,,,,,,483,199811,9810,,,11/29/1998 00:00:00,F,35.1,A,1,,,,COOLING FAN MOTOR OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,483,199812,9810,,,11/29/1998 00:00:00,F,37,A,4,,,,COOLING FAN MOTOR OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,483,199702,1,,,02/14/1997 00:00:00,F,0,A,5,,,,REPAIR OF A CONDENSER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,483,199702,2,,,02/25/1997 00:00:00,F,0,A,5,,,,POWER REDUCTION TO REPLACE A CONTROL CARD FOR THE 'B' MAIN FEEDWATER PUMP TURBINE (KFC01B).  THE CARD WAS CAUSING PRESSURE OSCILLATIONS WITH THE LUBE OIL PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,483,199908,9909,,,08/11/1999 00:00:00,F,185,A,2,4831999003,,,STEAM LINE SEPARATION (LER 99-003),,,,,,,,,,,,,,,,,,,,,,,,,483,200103,1,,,03/09/2001 00:00:00,F,97,A,3,,,,RODS DROPPED ON LOSS OF POWER FROM BOTH  ROD DRIVE MOTOR GENERATOR SETS.,,,,,,,,,,,,,,,,,,,,,,,,,483,200402,402,,,02/03/2004 00:00:00,F,298.36,A,3,,,,REACTOR TRIP WHEN THE SWITCH YARD OUTPUT BREAKERS OPENED DUE TO A PROTECTIVE RELAY FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,483,200212,3,,,12/14/2002 00:00:00,F,90,A,3,,,,"AUTOMATIC TRIP ON OVER TEMPERATURE/DELTA TEMPERATURE (OTDT). THE TRIP OCCURRED WHILE COMPLETING A DOWNPOWER FROM 100% TO 85%, TO SECURE THE CONDENSATE PUMP FOR MAINTENANCE.",,,,,,,,,,,,,,,,,,,,,,,,,483,200310,303,,,10/21/2003 00:00:00,F,81.5,A,1,,,,SHUTDOWN TO REPAIR A 120 V INVERTER.,,,,,,,,,,,,,,,,,,,,,,,,,483,200401,401,,,01/27/2004 00:00:00,F,36.13,A,3,48304002,,,"UNEXPECTED TURBINE TRIP, FOLLOWED BY A REACTOR TRIP. IT WAS DETERMINED THAT THE SWITCH YARD OUTPUT BREAKERS OPENED DUE TO A GENERATOR DISTANCE RELAY FAILURE.",,,,,,,,,,,,,,,,,,,,,,,,,483,201307,2013-02,,07/26/2013 23:33:00,07/26/2013 00:00:00,F,120.45,A,3,,,,Faults in the isophase bus ducts.  Repaired/replaced some isophase bus ducts and dampers in the cooling system for the isophase bus. Note:  the plant was offline between late on 2013.07.26 and 2013.08.18.,,,,,,,,,,,,,,,,,,,,,,,,,483,201308,2013-02,,07/26/2013 23:33:00,07/26/2013 00:00:00,F,417.37,A,4,,,,Faults in the isophase bus ducts.  Repaired/replaced some isophase bus ducts and dampers in the cooling system for the isophase bus. Note:  the plant was offline between late on 2013.07.26 and 2013.08.18.,,,,,,,,,,,,,,,,,,,,,,,,,483,201412,2014-02,,12/03/2014 00:22:00,12/03/2014 00:00:00,F,92.3,A,3,,,,Turbine and reactor trip resulted from a hard ground fault on the main generator exciter.  A faulty cable from the exciter transformer was replaced.,,,,,,,,,,,,,,,,,,,,,,,,,483,201507,2015-01,,07/23/2015 05:10:00,07/23/2015 00:00:00,F,72.6,A,1,,,,"Tech Spec required shutdown due RCS unidentified leakage exceeding 1 gpm limit.  During shutdown to Mode 3, the generator was taken offline at 0510 on 07/23/2015.  Following repairs, the plant was restarted, main generator synched at 0546 on 07/26/2015.",,,,,,,,,,,,,,,,,,,,,,,,,483,201508,2015-02,,08/11/2015 01:39:00,08/11/2015 00:00:00,F,38.65,A,3,,,,"Turbine/reactor trip at 0139 on 08/11/2015 during grid disturbance, due to incorrect jumper placement in the main current transformers. Mode 3 at 0211 on 08/11/2015. Plant was restarted, critical at 0649 on 08/12/2015, synched at 1618 on 08/12/2015.",,,,,,,,,,,,,,,,,,,,,,,,,498,201512,81,,12/21/2015 15:19:00,12/21/2015 00:00:00,F,88.27,A,2,,,,Manual scram due to feedwater isolation. The equipment failure was erratic operation of Main Turbine Governor Valve #2 (full open to full close ~ every 2-3 seconds) which was exacerbated by the failure of the group 1 steam dumps during the transient.,,,,,,,,,,,,,,,,,,,,,,,,,498,201601,82,,01/26/2016 23:25:00,01/26/2016 00:00:00,F,77.83,A,2,,,,Reactor trip due to loss of feedwater to steam generator 1C. Main Feed Reg Vlv 1C failed closed when in automatic and could not be re-opened in manual. ,,,,,,,,,,,,,,,,,,,,,,,,,498,201002,72,,,02/03/2010 00:00:00,F,134.23,A,1,,,,UNIT TAKEN OFFLINE AFTER A SECOND CONTROL ROD ISSUE WAS IDENTIFIED DURING PERFORMANCE OF THE MONTHLY ROD OPERABILITY SHUT DOWN BANK SURVEILLANCE.,,,,,,,,,,,,,,,,,,,,,,,,,498,200012,00-04,,,12/16/2000 00:00:00,F,85.6,A,2,49800007,TA,ECBD,A MANUAL REACTOR TRIP WAS INITIATED WHEN ALL FOUR MAIN TURBINE GOVERNOR VALVES CLOSED DURING PREPARATIONS TO PERFORM MONTHLY MAIN TURBINE VALVE SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,498,199905,99-03,,,05/16/1999 00:00:00,F,21.6,A,3,49899004,AB,FU,AUTOMATIC REACTOR TRIP DUE TO LOW REACTOR COOLANT FLOW. POWER WAS LOST TO REACTOR COOLANT PUMP 1C DUE TO FAILED FUSE IN THE 1H AUXILIARY BUS. THE FUSE WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,498,199906,99-04,,,06/27/1999 00:00:00,F,40.2,A,3,49899006,TA,TRB,AUTOMATIC REACTOR TRIP CAUSED BY A BAD CONNECTION IN THE OVERSPEED PROTECTION CONTROL CIRCUIT FOR THE MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,498,199706,97-03,,,06/19/1997 00:00:00,F,0,A,5,,SJ,P,POWER REDUCTION TO REPAIR STEAM GENERATOR FEEDWATER PUMP 13.,,,,,,,,,,,,,,,,,,,,,,,,,498,199710,97-07,,,10/06/1997 00:00:00,F,40.1,A,1,,SB,RV,GENERATOR SECURED DUE TO THE OPENING OF THE #11 MOISTURE SEPARATOR REHEATER RELIEF VALVE. FAILED DUE TO DEGRADATION/FAILURE OF THE MAIN DISC SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,498,199711,97-08,,,11/10/1997 00:00:00,F,55.9,A,3,,TG,RLY,REACTOR AND TURBINE TRIP OCCURRED DUE TO A SPURIOUS ACTUATION OF THE OVERSPEED PROTECTION CIRCUITRY IN THE ELECTRO-HYDRAULIC CONTROL SYSTEM FOR THE MAIN TURBINE. THE TRIP WAS CAUSED BY A FAILED RELAY IN THE OVER SPEED PROTECTION CIRCUITRY.,,,,,,,,,,,,,,,,,,,,,,,,,498,199711,97-09,,,11/13/1997 00:00:00,F,33.4,A,1,,SB,RV,"DURING POWER ASCENSION, REACTOR POWER WAS HELD AT 15% BECAUSE OF EXCESSIVE LEAKAGE ON SEVERAL RELIEF VALVES ON MOISTURE SEPARATOR REHEATER 12. FOUR RELIEF VALVES LIFTED DURING THE 11/10, REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,498,199909,99-05,,,09/12/1999 00:00:00,F,48.3,A,3,49899008,TA,HS,AUTOMATIC REACTOR TRIP DURING PERFORMANCE OF THE MAIN TURBINE EMERGENCY TRIP TEST PROCEDURE. CAUSE WAS FAILURE OF TURBINE TEST SWITCH THAT CAUSED AN INADVERTENT ACTUATION OF ELECTRICAL OVERSPEED TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,498,200211,02-02,,,11/16/2002 00:00:00,F,186.6,A,2,49902003,NN,P,MANUAL REACTOR TRIP IN RESPONSE TO A PERCEIVED LOSS OF ALL PRESSURE ASSOCIATED WITH THE OPEN LOOP COOLING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,498,200303,03-01,,,03/01/2003 00:00:00,F,52.3,A,2,49803002,SD,JX,MANUAL REACTOR TRIP IN RESPONSE TO A LOSS OF CONDENSATE FLOW  CAUSED BY A FAILED POWER SUPPLY. THE POWER SUPPLY WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,498,200401,04-01,,,01/23/2004 00:00:00,F,71.2,A,3,49804001,JB,INVT,"AUTOMATIC REACTOR TRIP CAUSED BY HIGH WATER LEVEL IN STEAM GENERATOR 1B. THE EVENT WAS INDUCED BY THE FAILURE OF A FERRO RESONANT TRANSFORMER IN THE INVERTER, WHICH SUPPLIES POWER TO DISTRIBUTION PANEL 1201. THE INVERTER WAS REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,499,201011,40,,,11/03/2010 00:00:00,F,543.22,A,3,,,,DURING FEEDWATER SYSTEM TESTING A SWITCHGEAR EQUIPMENT FAILURE FOR THE STARTUP FEEDPUMP CAUSED THE LOCKOUT OF THE 13.8 KV 2H STANDBY BUS. THE LOCKOUT RESULTED IN AN UNDERVOLTAGE ON A RCP. THE REACTOR PROTECTION SYSTEM AUTOMATICALLY TRIPPED THE UNIT.,,,,,,,,,,,,,,,,,,,,,,,,,499,201111,79,,11/29/2011 03:29:00,11/29/2011 00:00:00,F,44.52,A,3,,,,AUTOMATIC REACTOR TRIP FROM MAIN GENERATOR LOCKOUT.,,,,,,,,,,,,,,,,,,,,,,,,,499,201112,79,,11/29/2011 03:29:00,11/29/2011 00:00:00,F,744,A,4,,,,AUTOMATIC REACTOR TRIP FROM MAIN GENERATOR LOCKOUT.,,,,,,,,,,,,,,,,,,,,,,,,,499,200001,00-01,,,01/04/2000 00:00:00,F,48,A,1,,TK,PSF,THE UNIT WAS RAMPED DOWN AND THE MAIN GENERATOR BREAKER OPENED TO ALLOW A WELD REPAIR ON A WATER DETECTION DRAIN LINE UNDER THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,499,199812,98-06,,,12/28/1998 00:00:00,F,21.3,A,1,,JC,ECBD,THE UNIT WAS REMOVED FROM SERVICE DUE TO FAILURE ASSOCIATED WITH THE TRAIN-A SOLID STATE PROTECTION SYSTEM LOGIC CABINET. THE FAILURE WAS CAUSED BY A FAULTY SEMIAUTOMATIC TESTING CIRCUIT CARD AND FAULTY TESTER CLOCK COUNTER CIRCUIT CARD.,,,,,,,,,,,,,,,,,,,,,,,,,499,199703,97-03,,,03/19/1997 00:00:00,F,58.5,A,3,49997004,TA,SOL,A REACTOR TRIP OCCURRED DUE TO A MAIN TURBINE ELECTROHYDRAULIC CONTROL SYSTEM PRESSURE REDUCTION BELOW THE LOW PRESSURE SETPOINT. THE MOMENTARY REDUCTION IN THE PRESSURE WAS CAUSED WHEN ONE OF THE EHC SOLENOID VALVES POWER SUPPLY WAS INTERRUPTED.,,,,,,,,,,,,,,,,,,,,,,,,,499,199703,97-04,,,03/26/1997 00:00:00,F,36.4,A,2,49997005,SJ,RLY,A MANUAL TRIP WAS INITIATED AFTER A LOSS OF FEEDWATER TO B STEAM GENERATOR WHEN THE FEEDWATER REGULATING VALVE CLOSED. A DEFECTIVE RELAY IN THE VALVE CIRCUITRY CAUSED THE CLOSURE. THE RELAY WAS REPLACED AND THE OTHER RELAYS INSPECTED.,,,,,,,,,,,,,,,,,,,,,,,,,499,199704,97-05,,,04/30/1997 00:00:00,F,2,A,2,49997006,SJ,ECBD,A MANUAL TRIP WAS INITIATED DUE TO LOW WATER LEVEL ON D STEAM GENERATOR.  A FAILED DRIVER CONTROLLER CARD RESULTED IN LOSS OF CONTROL TO THE MAIN FEEDWATER REGULATING VALVE.  THE DRIVER CONTROLLER CARD WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,499,199705,97-05,,,04/30/1997 00:00:00,F,41.6,A,4,49997006,SJ,ECBD,A MANUAL TRIP WAS INITIATE DUE TO LOW WATER LEVEL ON D STEAM GENERATOR.  A FAILED DRIVER CONTROLLER CARD RESULTED IN LOSS OF CONTROL TO THE MAIN FEEDWATER REGULATING VALVE. THE DRIVER CONTROLLER CARD WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,499,199705,97-06,,,05/18/1997 00:00:00,F,13.5,A,1,,EA,BU,THE UNIT WAS REMOVED FROM SERVICE TO ALLOW REPLACEMENT OF THE PROTECTIVE COVER ON THE B PHASE ISOPHASE BUS DUCT TO THE 2B MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,499,199711,97-07,,,11/21/1997 00:00:00,F,38,A,2,2-97-007,JB,CAP,A MANUAL TRIP WAS INITIATED DUE TO DECREASING WATER LEVEL IN THE 2D STEAM GENERATOR CAUSED BY THE LOSS OF CONTROL OF THE FEEDWATER REGULATING VALVE. A COMPUTER CARD CAPACITOR FAILURE CAUSED THE FAILURE OF THE PRIMARY POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,499,199712,97-08,,,12/29/1997 00:00:00,F,52.2,A,1,,,XFMR,THE UNIT REMOVED FROM SERVICE TO ALLOW OIL LEAK REPAIRS ON THE SUDDEN PRESSURE RELIEF VALVE AND ONE OF THE OIL COOLERS ON THE 2B MAIN TRANSFORMER. A NEW RELIEF VALVE AND OIL COOLER INSTALLED.,,,,,,,,,,,,,,,,,,,,,,,,,499,199801,97-08,,,12/29/1997 00:00:00,F,45.6,A,4,,EA,XFMR,THE UNIT WAS REMOVED FROM SERVICE TO ALLOW OIL LEAK REPAIRS ON THE SUDDEN PRESSURE RELIEF VALVE AND ONE OF THE OIL COOLERS ON THE 2B MAIN TRANSFORMER. A NEW RELIEF VALVE AND OIL COOLER WAS INSTALLED.,,,,,,,,,,,,,,,,,,,,,,,,,499,199908,99-05,,,08/10/1999 00:00:00,F,52.9,A,1,,TA,CLR,UNIT REMOVED FROM SERVICE TO REPAIR HYDROGEN COOLER LEAK ON THE MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,499,200002,00-02,,,02/04/2000 00:00:00,F,109.6,A,1,,TK,PSF,UNIT REMOVED FROM SERVICE TO REPAIR A CONTROLLED HYDROGEN LEAK IN THE MAIN GENERTOR.,,,,,,,,,,,,,,,,,,,,,,,,,499,200102,01-01,,,02/04/2001 00:00:00,F,72.3,A,1,,TK,ISV,THE UNIT WAS REMOVED FROM SERVICE TO REPAIR A HYDROGEN LEAK IN THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,499,200103,01-04,,,03/01/2001 00:00:00,F,32.3,A,2,49901002,EL,BKR,A MANUAL REACTOR TRIP WAS INITIATED WHEN ALL THREE OPERATING CIRCULATING WATER PUMPS TRIPPED OFF LINE.,,,,,,,,,,,,,,,,,,,,,,,,,499,200110,01-07,,,10/04/2001 00:00:00,F,142.1,A,1,,SJ,ISV,UNIT REMOVED FROM SERVICE TO REPAIR AN EMERGENT STEAM LEAK ON FEEDWATER ISOLATION VALVE 2C.,,,,,,,,,,,,,,,,,,,,,,,,,499,200206,02-01,,,06/14/2002 00:00:00,F,109.2,A,2,49902002,SJ,ISV,MANUAL REACTOR TRIP WAS INITIATED WHEN THE 2C FEEDWATER ISOLATION VALVE UNEXPECTEDLY CLOSED DURING SURVEILLANCE TESTING. THE CAUSE WAS DUE TO A FAULT IN THE ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,499,200207,02-02,,,07/07/2002 00:00:00,F,39,A,3,49902003,JB,INVT,AUTOMATIC REACTOR TRIP ON HIGH SG LEVEL.  THE CAUSE WAS THE LOSS OF POWER TO A DISTRIBUTION PANEL.,,,,,,,,,,,,,,,,,,,,,,,,,499,200212,02-04,,,12/15/2002 00:00:00,F,389.9,A,2,48902005,TA,TRB,REACTOR MANUALLY TRIPPED DUE TO A SUDDEN HIGH MAIN TURBINE VIBRATION. DAMAGE DISCOVERED IN LOW PRESSURE TURBINE BLADING.,,,,,,,,,,,,,,,,,,,,,,,,,499,200301,02-04,,,12/15/2002 00:00:00,F,508.4,A,4,49902005,TA,TRB,REACTOR MANUALLY TRIPPED DUE TO A SUDDEN HIGH MAIN TURBINE VIBRATION. DAMAGE DISCOVERED IN LOW PRESSURE TURBINE BLADING.,,,,,,,,,,,,,,,,,,,,,,,,,499,200301,03-01,,,01/24/2003 00:00:00,F,170.3,A,1,,TA,TRB,MAIN TURBINE/GENERATOR REMOVED FROM SERVCE DUE TO EXCESSIVE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,499,200302,03-01,,,01/24/2003 00:00:00,F,672,A,4,,TA,TRB,MAIN TURBINE/GENERATOR REMOVED FROM SERVCE DUE TO EXCESSIVE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,499,200303,03-01,,,01/24/2003 00:00:00,F,296.2,A,4,,TA,TRB,MAIN TURBINE/GENERATOR REMOVED FROM SERVICE DUE TO EXCESSIVE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,499,201202,79,,11/29/2011 03:29:00,11/29/2011 00:00:00,F,696,A,4,,,,Automatic Reactor trip from Main Generator Lockout from 11/29/2011 trip.,,,,,,,,,,,,,,,,,,,,,,,,,499,201201,79,,11/29/2011 03:29:00,11/29/2011 00:00:00,F,744,A,4,,,,Automatic Reactor trip from Main Generator Lockout from 11/29/2011 trip.,,,,,,,,,,,,,,,,,,,,,,,,,499,201203,79,,11/29/2011 03:29:00,11/29/2011 00:00:00,F,743,A,4,,,,Automatic Reactor trip from Main Generator Lockout from 11/29/2011 trip.,,,,,,,,,,,,,,,,,,,,,,,,,499,201204,79,,11/29/2011 03:29:00,11/29/2011 00:00:00,F,527.78,A,4,,,,Automatic Reactor trip from Main Generator Lockout from 11/29/2011 trip,,,,,,,,,,,,,,,,,,,,,,,,,499,201301,80,,01/04/2013 09:41:00,01/04/2013 00:00:00,F,82.25,A,2,,,,Unit 2 manual Reactor trip due to dropped control rods,,,,,,,,,,,,,,,,,,,,,,,,,499,201303,81,,01/08/2013 16:40:00,01/08/2013 00:00:00,F,743,A,4,,,,Unit 2 reactor trip due to main generator lockout initiated by main transformer 2A fault.,,,,,,,,,,,,,,,,,,,,,,,,,499,201301,81,,01/08/2013 16:40:00,01/08/2013 00:00:00,F,559.33,A,3,,,,Unit 2 reactor trip due to main generator lockout initiated by main transformer 2A fault,,,,,,,,,,,,,,,,,,,,,,,,,499,201302,81,,01/08/2013 16:40:00,01/08/2013 00:00:00,F,672,A,4,,,,Unit 2 reactor trip due to main generator lockout initiated by main transformer 2A fault,,,,,,,,,,,,,,,,,,,,,,,,,499,201304,81,,01/08/2013 16:40:00,01/08/2013 00:00:00,F,520.47,A,4,,,,Unit 2 reactor trip due to main generator lockout initiated by main transformer 2A fault,,,,,,,,,,,,,,,,,,,,,,,,,528,200601,06-02,,,01/20/2006 00:00:00,F,6.88,A,1,,,,AUTOMATIC TURBINE TRIP  ON HIHG BEARING VIBRATION DURING START-UP. TURBINE WAS PLACED ON TURNING GEAR FOR 6 HOURS AND SUCCESSFULLY RESTARTED.,,,,,,,,,,,,,,,,,,,,,,,,,528,200609,06-04,,,09/19/2006 00:00:00,F,284.88,A,1,,,,MANUALLY TRIPPED THE REACTOR FOR TROUBLESHOOTING OF PZR HEATERS.,,,,,,,,,,,,,,,,,,,,,,,,,528,200610,06-05,,,10/21/2006 00:00:00,F,47.87,A,3,,,,RX TRIP OCCURRED DUE TO CONTROL ELEMENT ASSEMBLY COMPUTER #1 PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,528,200610,06-04,,,09/19/2006 00:00:00,F,363.18,A,4,,,,MANUALLY TRIPPED THE RX FOR TROUBLSHOOTING AND REWORK OF PRESSUIZER HEATERS.,,,,,,,,,,,,,,,,,,,,,,,,,528,200711,07-04,,,11/24/2007 00:00:00,F,155.97,A,1,,,,A FORCED OUTAGE DUE TO THE BALANCE OF PLANT ENGINEERED SAFETY FEATURE ACTUATION SYSTEM (BOP ESFAS) CONTROL CIRCUIT FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,528,200806,08-01,,,06/06/2008 00:00:00,F,67.95,A,1,,,,THE UNIT WAS DOWNPOWERED AND MANUALLY SHUTDOWN DUE TO 1A SAFETY INJECTION TANK NITROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,528,200903,09-01,,,03/26/2009 00:00:00,F,52.78,A,1,,,,FORCED OUTAGE DUE TO A STATOR COOLING WATER DEGRADED FLOW ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,528,201003,10-01,,,03/07/2010 00:00:00,F,302.43,A,3,,,,AUTOMATIC REACTOR TRIP AFTER AN ELECTRICAL FAULT ON THE S01 HOUSE POWER ELECTRICAL BUS.,,,,,,,,,,,,,,,,,,,,,,,,,528,201006,10-03,,,06/18/2010 00:00:00,F,34.4,A,1,,,,MANUALLY TRIPPED MAIN TURBINE DUE TO LOSS OF COOLING ON TRANSFORMER C.  REACTOR REMAINED CRITICAL AS DESIGNED.,,,,,,,,,,,,,,,,,,,,,,,,,528,201108,11-01,,08/06/2011 11:19:00,08/06/2011 00:00:00,F,127.5,A,3,,,,AUTOMATIC RX TRIP DUE TO CEA 37 DROP DURING CONTROL ROD OPERABILITY CHECKS.,,,,,,,,,,,,,,,,,,,,,,,,,528,200406,04-03,,,06/14/2004 00:00:00,F,105.1,A,3,,,,AUTOMATIC RX TRIP DUE TO LOSS OF OFF SITE POWER CAUSED BY MAJOR GRID DISTURBANCE.,,,,,,,,,,,,,,,,,,,,,,,,,528,200502,05-01,,,02/09/2005 00:00:00,F,254.68,A,1,,,,UNIT TAKEN OFFLINE FOR REWORK OF A 13.8 KV BREAKER.,,,,,,,,,,,,,,,,,,,,,,,,,528,200005,00-001,,,05/21/2000 00:00:00,F,13.9,A,1,,,,RX POWER CUTBACK AND MANUAL POWER REDUCTION TO 17% WHEN THE GENERATOR TRIPPED DUE TO EXCITATION SYSTEM FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,528,199705,97-02,,,05/27/1997 00:00:00,F,101.4,A,3,,,,REACTOR TRIPPED DUE TO A LOAD SHED ON THE NAN-S01 BUS.,,,,,,,,,,,,,,,,,,,,,,,,,528,199802,98-01,,,02/22/1998 00:00:00,F,58.7,A,3,,,,RX TRIPPED ON LOW LEVEL IN SG#2 WHEN ECONOMIZER VALVE DRIFTED CLOSED DUE TO AN ABNORMALITY IN FEEDWATER CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,528,200402,04-14,,,02/03/2004 00:00:00,F,104.5,A,1,,,,MANUALLY SHUTDOWN THE UNIT DUE TO A SOCKET WELD LEAK ON THE RCS PRESSURE BOUNDARY UPSTREAM OF VALVE SIA-V056.,,,,,,,,,,,,,,,,,,,,,,,,,528,200303,03-01,,,03/27/2003 00:00:00,F,110.3,A,2,,,,MANUAL RX TRIP DUE TO S/G SODIUM LIMITS CONDENSER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,528,200304,03-01,,,03/27/2003 00:00:00,F,1,A,4,,,,MANUAL RX TRIP DUE TO S/G SODIUM LIMITS CONDENSER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,529,200508,05-02,,,08/22/2005 00:00:00,F,84.07,A,1,,,,PLANT SHUTDOWN TO RESOLVE CORE PROTECTION CALCULATOR (CPC) SOFTWARE ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200607,06-02,,,07/26/2006 00:00:00,F,53.25,A,3,,,,AUTOMATIC REACTOR TRIP FROM 89% POWER DURING RESTORATION OF MAIN TURBINE CONTROL VALVE #2 FOLLOWING VALVE MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200702,07-02,,,02/19/2007 00:00:00,F,157.28,A,1,,,,MANUALLY TRIPPED REACTOR FOR BEARING OIL LEAK FOR HPSI PUMP 'A' REPAIRS,,,,,,,,,,,,,,,,,,,,,,,,,529,200702,07-01,,,02/07/2007 00:00:00,F,52.3,A,1,,,,UNEXPECTED TURBINE TRIP DURING WEEKLY TURBINE TESTING. A RX POWER CUTBACK OCCURRED AND POWER WAS REDUCED TO 12% FOR TROUBLESHOOTING.,,,,,,,,,,,,,,,,,,,,,,,,,529,200710,07-03,,,10/06/2007 00:00:00,F,165.98,A,2,,,,MANUALLY TRIPPED RX FROM 100% DUE TO DEGRADING SG CHEMISTRY CONDITIONS.,,,,,,,,,,,,,,,,,,,,,,,,,529,200811,08-03,,,11/22/2008 00:00:00,S,216,A,1,,,,THE UNIT WAS DOWNPOWERED AND MANUALLY SHUTDOWN FOR A MAINTENANCE OUTAGE REPAIR A MAIN GENERTOR STATOR BAR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,529,200812,08-03,,,11/22/2008 00:00:00,S,346.9,A,4,,,,HE UNIT WAS DOWNPOWERED AND MANUALLY SHUTDOWN FOR A MAINTENANCE OUTAGE REPAIR A MAIN GENERTOR STATOR BAR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,529,201105,11-02,,05/06/2011 15:41:00,05/06/2011 00:00:00,F,8.53,A,1,,,,FORCED OUTAGE AT BEGINING OF POWER ACCENSION DUE TO NO COOLING IN THE MAIN GENERATOR COLLECTOR RING ENCLOSURE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200406,04-02,,,06/14/2004 00:00:00,F,126.57,A,3,,,,AUTOMATIC RX TRIP DUE TO A LOSS OF OFFSITE POWER CAUSED BY MAJOR GRID DISTURBANCE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200407,04-03,,,07/14/2004 00:00:00,F,73.2,A,3,,,,RX TRIP FOLLOWING A TURBINE ON LOSS OF GENERATOR FIELD DUE TO A LIGHTNING STRIKE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200008,00-03,,,08/26/2000 00:00:00,F,48.9,A,3,,,,"FAILURE OF UNIT 2-15VDC TRAIN ""A"" POWER SUPPLY IN MSIV/FWIV CONTROL CABINET RESULTED IN CLOSURE OF ALL MSIVS, RX TRIPPED ON HIGH PRESSURIZER PRESSURE, AND SUBSEQUENT LOSS OF HEAT SINK. UNIT RETURNED TO SERVICE ON 08/28/00 .",,,,,,,,,,,,,,,,,,,,,,,,,529,200011,00-04,,,11/18/2000 00:00:00,F,28.18,A,3,,,,GENERATOR TRIPPED DUE TO FAULTY EXCITATION REGULATOR CIRCUIT BOARDS WHILE PERFORMING GENEREX TESTING. APPLICABLE CIRCUIT BOARDS WERE REPLACED. RX TRIP OCCURRED DURING RECOVERY FROM TURBINE TRIP DUE TO LICENSED OPERATOR COGNITIVE  ERROR,,,,,,,,,,,,,,,,,,,,,,,,,529,199906,99-02,,,06/18/1999 00:00:00,F,35.5,A,3,,,,UNIT TRIPPED ON CEAC #2 FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200001,00-01,,,01/06/2000 00:00:00,F,20.2,A,1,,,,MANUAL SHUTDOWN DUE TO PROGRESSIVE EQUIPMENT FAILURE (CONDENSER TUBE LEAK).,,,,,,,,,,,,,,,,,,,,,,,,,529,199710,97-02,,,10/20/1997 00:00:00,F,204.9,A,2,,,,"RX MANUALLY TRIPPED DUE TO INCREASING TEMPERATURES AND VIBRATION IN RCP 2B UPPER JOURNAL,THRUST BEARING AND LUBE OIL. REPAIRS COMPLETED AND UNIT RETURNED TO SERVICE 10/28/97.",,,,,,,,,,,,,,,,,,,,,,,,,529,200107,01-01,,,07/13/2001 00:00:00,F,45.5,A,3,,,,RX TRIPPED DUE TO 'B' TRAIN MSIV LOGIC CABINET FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200110,01-02,,,10/10/2001 00:00:00,F,518.4,A,1,,,,CEA INSPECTIONS IN U3 INDICATED THAT CRACKS WERE PRESENT. U2 RX WAS SHUTDOWN TO COMPLY WITH LCO 3.0.3.,,,,,,,,,,,,,,,,,,,,,,,,,529,200111,01-02,,,10/10/2001 00:00:00,S,192.7,A,4,,,,CEA INSPECTIONS IN U3 INDICATED THAT CRACKS WERE PRESENT. U2 RX WAS SHUTDOWN TO COMPLY WITH LCO 3.0.3.,,,,,,,,,,,,,,,,,,,,,,,,,529,200402,04-01,,,02/19/2004 00:00:00,F,245.62,A,1,,,,MANUALLY TRIPPED RX PER SHUTDOWN PROCEDURE AT 20% POWER DUE TO SG#1 TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,529,200307,03-01,,,07/29/2003 00:00:00,F,53.4,A,2,,,,MANUALLY TRIPPED RX DUE TO STUCK OPEN MAIN SPRAY VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,529,200312,03-03,,,12/14/2003 00:00:00,S,6.93,A,1,,,,U2R11 HIGH MAIN TURBINE VIBE ON INITIAL POWER-UP,,,,,,,,,,,,,,,,,,,,,,,,,529,200403,04-01,,,02/19/2004 00:00:00,F,198.33,A,4,,,,MA NUALLY TRIPPED RX PER SHUTDOWN PROCEDURE AT 20% POWER DUE TO SG#1 TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,529,201312,13-01,,12/02/2013 17:58:00,12/02/2013 00:00:00,F,271.87,A,3,,,,"Unplanned automatic RX trip due to Reactor Coolant Pump 1A tripped due to an electrical fault, which then caused the Core Protection Calculator to generate trips on Low Power Density and Departure from Nucleate Boiling Ratio.",,,,,,,,,,,,,,,,,,,,,,,,,529,201411,14-03,,11/06/2014 16:36:00,11/06/2014 00:00:00,F,161.48,A,1,,,,"Forced Normal Rx Shutdown at ~20% power when CEA #15 could not be restored, requiring a manual trip of the Rx.",,,,,,,,,,,,,,,,,,,,,,,,,530,200603,06-01,,,03/05/2006 00:00:00,F,44.65,A,3,,,,RX TRIP OCCURRED DUE TO CONTROL ELEMENT ASSEMBLY COMPUTER FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200607,06-03,,,07/01/2006 00:00:00,F,45.92,A,2,,,,MANUALLY TRIPPED THE RX 55% AFTER A REACTOR POWER CUT-BACK DUE TO LOSS OF A MAIN FEEDWATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,530,200610,06-04,,,10/19/2006 00:00:00,F,41.43,A,2,,,,MANUALLY TRIPPED THE RX DUE TO LOSS OF CONDENSATE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200704,07-02,,,04/12/2007 00:00:00,F,452.33,A,1,,,,DOWNPOWERED AND MANUALLY TRIPPED RX TO REPAIR EQUIPMENT PROBLEMS WITH THE MAIN TURBINE LUBE OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,530,200705,07-02,,,04/12/2007 00:00:00,F,25.25,A,4,,,,DOWNPOWERED AND MANUALLY TRIPPED RX TO REPAIR EQUIPMENT PROBLEMS WITH THE MAIN TURBINE LUBE OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,530,200809,08-05,,,09/16/2008 00:00:00,F,98.4,A,2,,,,MANUAL RX TRIP TRIP DURING TROUBLESHOOTING OF THE CEDM MOTOR GENERATOR SETS.,,,,,,,,,,,,,,,,,,,,,,,,,530,200809,08-06,,,09/27/2008 00:00:00,F,50.23,A,2,,,,MANUAL RX TRIP DURING REQUIRED DOWNPOWER FOR HIGH SULFATES IN THE STEAM GENERATORS.,,,,,,,,,,,,,,,,,,,,,,,,,530,200809,08-07,,,09/30/2008 00:00:00,F,10,A,1,,,,MAIN TURBINE TRIP ON HIGH VIBRATIONS DURING START-UP.,,,,,,,,,,,,,,,,,,,,,,,,,530,200912,09-03,,,12/03/2009 00:00:00,F,157.8,A,2,,,,MANUALLY TRIPPED THE RX DUE TO EQUIPMENT ISSUES CAUSED BY THE LOSS OF INSTRUMENT AIR TO CONTAINMENT.,,,,,,,,,,,,,,,,,,,,,,,,,530,201101,11-01,,01/19/2011 18:42:00,01/19/2011 00:00:00,F,49.88,A,3,,,,AUTOMATIC RX TRIP AFTER FW PUMP MINFLOW VALVE FAILED TO OPEN.,,,,,,,,,,,,,,,,,,,,,,,,,530,201108,11-03,,08/21/2011 03:42:00,08/21/2011 00:00:00,F,44.12,A,1,,,,TURBINE TRIP DUE TO FALSE HIGH VIBRATION INDICATION ON #9 BEARING.  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,530,200406,04-02,,,06/07/2004 00:00:00,F,101.63,A,3,,,,AUTOMATIC RX TRIP ON LOW DNBR AFTER TURBINE CONTROL SYSTEM ANOMALY.,,,,,,,,,,,,,,,,,,,,,,,,,530,200406,04-03,,,06/14/2004 00:00:00,F,154.85,A,3,,,,AUTOMATIC RX  TRIP DUE TO LOSS OF OFF SITE POWER CAUSED BY MAJOR GRID DISTURBANCE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200009,00-01,,,09/27/2000 00:00:00,F,76.7,A,1,,,,MANUALLY TRIPPED RX TO REPAIR STEAM LEAK ON SAMPLE LINE INSIDE CONTAINMENT.,,,,,,,,,,,,,,,,,,,,,,,,,530,200010,00-01,,,09/27/2000 00:00:00,F,51.3,A,4,,RC,FUELXX,REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200108,01-02,,,08/17/2001 00:00:00,F,67.9,A,1,,,,TECH LCO 3.6.1 CONTAINMENT INTEGRITY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,530,200402,04-01,,,02/28/2004 00:00:00,F,40.37,A,1,,,,AUTOMATIC TURBINE TRIP ON LOSS OF GENERATOR FIELD DUE TO AN EXCITATION CONTROL SYSTEM FAILURE. FOLLOWING TURBINE TRIP THE RX WAS MANUALLY SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,530,200403,04-01,,,02/28/2004 00:00:00,F,169.32,A,4,,,,AUTOMATIC TURBINE TRIP ON LOSS OF GENERATOR FIELD DUE TO AN EXCITATION CONTROL SYSTEM  FAILURE. FOLLOWING TURBINE TRIP THE RX WAS MANUALLY SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,530,201207,12-03,,07/04/2012 07:21:00,07/04/2012 00:00:00,F,45,A,1,,,,Main turbine trip on loss of field after an electrical grid disturbance. RX remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,530,201211,12-04,,10/24/2012 21:34:00,10/24/2012 00:00:00,F,10.92,A,4,,,,Controlled shutdown to replace the Letdown Backpressure Control Valve (CH-240) after trending and monitoring detected a change in the valve packing leak rate.,,,,,,,,,,,,,,,,,,,,,,,,,530,201210,12-04,,10/24/2012 21:34:00,10/24/2012 00:00:00,F,170.43,A,1,,,,Controlled shutdown to replace the Letdown Backpressure Control Valve (CH-240) after trending and monitoring detected a change in the valve packing leak rate.,,,,,,,,,,,,,,,,,,,,,,,,,219,200704,1M11,,,04/28/2007 00:00:00,S,52.28,B,1,,,,"UNIT SHUTDOWN FOR SCHEDULED MAINTENANCE. ESTIMATED BACK ON-LINE  MAY 3, 2007. GENERATOR SYNCHRONIZED AT 1257P, ON 05/04/07.",,,,,,,,,,,,,,,,,,,,,,,,,219,200705,1M11,,,04/28/2007 00:00:00,S,84.95,B,4,,,,"UNIT SHUTDOWN FOR SCHEDULED MAINTENANCE. ESTIMATED BACK ON-LINE  MAY 3, 2007. GENERATOR SYNCHRONIZED AT 1257P, ON 05/04/07.",,,,,,,,,,,,,,,,,,,,,,,,,219,200804,1M16,,,04/26/2008 00:00:00,S,78.22,B,2,,,,1M16 WAS TAKEN TO REPAIR THE TURBINE CONTROLS SO THAT FULL POWER OPERATION COULD RESUME.,,,,,,,,,,,,,,,,,,,,,,,,,219,200902,1M19,,,02/25/2009 00:00:00,S,65.82,B,1,,,,REPLACEMENT OF THE M1A TRANSFORMER,,,,,,,,,,,,,,,,,,,,,,,,,219,201004,1M22,,,04/28/2010 00:00:00,S,65.47,B,1,,,,MAINTENANCE OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,219,201005,1M22,,,04/28/2010 00:00:00,S,35.07,B,4,,,,MAINTENANCE OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,219,201104,1M27,,04/30/2011 08:03:00,04/30/2011 00:00:00,S,15.95,B,1,,,,SHUTDOWN FOR PLANNED SPRING MAINTENANCE OUTAGE. 1M27 FOR CONTAINMENT PENETRATION SEAL REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,219,201105,1M27,,04/30/2011 08:03:00,04/30/2011 00:00:00,S,145.83,B,4,,,,SHUTDOWN FOR PLANNED SPRING MAINTENANCE OUTAGE. 1M27 FOR CONTAINMENT PENETRATION SEAL REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,219,200406,1,,,05/26/2004 00:00:00,S,28.07,B,4,,,,TURBINE TAKEN OFFLINE FOR A PLANNED MAINTENANCE OUTAGE.  REACTOR SCRAMMED 5/27/04 DUE TO IRMs SPIKING WHILE INSERTING SRMS AT 2% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,219,200006,5,,,06/24/2000 00:00:00,F,14.6,B,1,,,,OPERATORS TOOK THE GENERATOR OFF-LINE TO CLEAN THE M1A MAIN TRANSFORMER COOLERS AT 0545 HOURS. THE REACTOR WAS IN HOT STANDBY DURING THIS EVOLUTION. THE GENERATOR WAS PUT ON-LINE AT 2024 HOURS.,,,,,,,,,,,,,,,,,,,,,,,,,219,199701,1,,,01/24/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO PERFORM QUARTERLY MSIV TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,219,199704,2,,,04/19/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR MSIV FULL CLOSURE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,219,199707,4,,,07/12/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO PERFORM QUARTERLY MAIN STEAM ISOLATION VALVES TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,219,200002,2,,,02/29/2000 00:00:00,S,17.5,B,1,,,,OPERATORS TOOK THE GENERATOR OFF-LINE TO RETURN THE M1A MAIN TRANSFORMER TO SERVICE. THE REACTOR WAS NOT IN HOT-STANDBY DURING THIS EVOLUTION.,,,,,,,,,,,,,,,,,,,,,,,,,219,200003,2,,,02/29/2000 00:00:00,S,10.9,B,4,,,,OPERATORS TOOK THE GENERATOR OFF-LINE TO RETURN THE M1A MAIN TRANSFORMER TO SERVICE. THE REACTOR WAS IN HOT-STANDBY DURING EVOLUTION.,,,,,,,,,,,,,,,,,,,,,,,,,219,200105,1,,,05/15/2001 00:00:00,S,74.3,B,1,,,,REPLACED DEGRADING REACTOR RECIRCULATION PUMP SEAL AND PLUGGED TUBE LEAK IN HIGH PRESSURE FEEDWATER HEATER.,,,,,,,,,,,,,,,,,,,,,,,,,219,200405,1,,,05/26/2004 00:00:00,S,122.67,B,3,,,,TURBINE TAKEN OFFLINE FOR A PLANNED MAINTENANCE OUTAGE.  REACTOR SCRAMMED 5/27/04 DUE TO IRM SPIKING WHILE INSERTING SRMS AT 2% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,219,201309,1M30,,09/30/2013 10:50:00,09/30/2013 00:00:00,S,13.17,B,1,,,,Turbine Controls Testing (Speed Load Changer) to 1M30 Outage,,,,,,,,,,,,,,,,,,,,,,,,,219,201310,1M30,,09/30/2013 10:50:00,09/30/2013 00:00:00,S,124.32,B,4,,,,Turbine Controls Testing (Speed Load Changer) to 1M30 Outage,,,,,,,,,,,,,,,,,,,,,,,,,219,201310,1F31,,10/08/2013 12:56:00,10/08/2013 00:00:00,S,2.15,B,1,,,,Planned Turbine off line for Turbine Overspeed Testing ,,,,,,,,,,,,,,,,,,,,,,,,,219,201407,1F34,,07/08/2014 08:48:00,07/08/2014 00:00:00,F,61.57,B,1,,,,"EMRV Inspection, IR 1679428",,,,,,,,,,,,,,,,,,,,,,,,,219,201410,1C25,,10/15/2014 22:20:00,10/15/2014 00:00:00,S,9.57,B,1,,,,Turbine taken off line to perform Turbine Over Speed Testing and Calibration iaw Surveillance Test 625.4.001,,,,,,,,,,,,,,,,,,,,,,,,,220,200504,3,,,04/28/2005 00:00:00,S,7.2,B,1,,,,MANUALLY TRIPPED THE TURBINE DUE TO HIGH BEARING VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,220,200504,4,,,04/29/2005 00:00:00,S,0.87,B,1,,,,TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,220,200504,5,,,04/29/2005 00:00:00,S,2.9,B,1,,,,COMPLETION OF TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,220,200504,6,,,04/29/2005 00:00:00,S,8.57,B,1,,,,MANUALLY TRIPPED THE TURBINE DUE TO HIGH BEARING VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,220,200504,7,,,04/30/2005 00:00:00,S,12.46,B,1,,,,MANUALLY TRIPPED THE TURBINE DUE TO HIGH BEARING VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,220,200704,N1R19,,,04/16/2007 00:00:00,S,2.17,B,1,,,,TURBINE OVERSPEED TESTING AT COMPLETION OF REFUEL OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200005,3,,,04/30/2000 00:00:00,S,219.7,B,4,,,,THE WAS REMOVED FROM SERVICE FOR A SCHEDULED OUTAGE TO INJECT NOBLE METALS AND REPAIR TURBINE CONTROLS.,,,,,,,,,,,,,,,,,,,,,,,,,220,200009,4,,,09/24/2000 00:00:00,S,149.8,B,2,,,,THE UNIT WAS REMOVED FROM SERVICE FOR SCHEDULED MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200010,4,,,09/24/2000 00:00:00,S,64.8,B,4,,,,CONTINUED MAINTENANCE OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,220,199906,2,,,06/16/1999 00:00:00,S,4.8,B,1,,,,THE GENERATOR WAS REMOVED FROM SERVICE TO PERFORM TURBINE OVERSPEED TRIP TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,199705,4,,,05/14/1997 00:00:00,S,1.2,B,1,,,,GENERATOR WAS REMOVED FROM SERVICE TO PERFORM TURBINE TRIP TEST.  THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,199705,6,,,05/19/1997 00:00:00,S,0.5,B,1,,,,GENERATOR WAS REMOVED FROM SERVICE TO PERFORM TURBINE HIGH SPEED STOP VERIFICATION TEST.,,,,,,,,,,,,,,,,,,,,,,,,,220,199910,6,,,10/08/1999 00:00:00,S,244.5,B,1,,,,"MANUALLY SHUTDOWN RECIRCULATION PUMP SEAL MAINTENANCE, A CONTRIBUTOR TO THE OUTAGE LENGTH WAS MAINTENANCE/TESTING ON THE INTERMEDIATE RANGE MONITORS.",,,,,,,,,,,,,,,,,,,,,,,,,220,200004,3,,,04/30/2000 00:00:00,S,0.8,B,2,,,,THE WAS REMOVED FROM SERVICE FOR A SCHEDULED OUTAGE TO INJECT NOBLE METALS AND REPAIR TURBINE CONTROLS.,,,,,,,,,,,,,,,,,,,,,,,,,220,200105,3,,,05/08/2001 00:00:00,S,8.8,B,1,,,,THE GENERATOR WAS REMOVED FROM SERVICE TO PERFORM TURBINE OVERSPEED TRIP TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,200404,2,,,04/27/2004 00:00:00,S,94.57,B,1,,,,"REPAIRED #123 ERV, VACCUM BREAKER 68-03 POSITION INDICATION  HEAD SAFETY VALVE THERMAL COUPLES REBUILT #13 FWP CLUTCH AND CLEANED #11 &12 CIRCULATING WATER BOXES.",,,,,,,,,,,,,,,,,,,,,,,,,220,200405,2,,,04/27/2004 00:00:00,S,75.87,B,4,,,,"REPAIRED #123 ERV, VACCUM BREAKER 68-03 POSITION INDICATION  HEAD SAFETY VALVE THERMAL COUPLES REBUILT #13 FWP CLUTCH AND CLEANED #11 &12 CIRCULATING WATER BOXES.",,,,,,,,,,,,,,,,,,,,,,,,,220,200304,3,,,04/23/2003 00:00:00,S,5.1,B,1,,,,THE GENERATOR WAS REMOVED FROM SERVICE TO PERFORM TURBINE OVERSPEED TRIP TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,200304,4,,,04/24/2003 00:00:00,S,2.6,B,1,,,,THE GENERATOR WAS REMOVED FROM SERVICE TO COMPLETE THE TURBINE OVERSPEED TRIP TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,200401,1,,,01/10/2004 00:00:00,S,260.77,B,1,,,,REPLACED 15 REACTOR RECIRCULATION PUMP MOTOR AND MISC. MAINTENANCE TO IMPROVE RELIABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,220,201211,1P1201,,11/30/2012 04:35:00,11/30/2012 00:00:00,S,19.42,B,1,,,,Repair Turbine Lube Oil Vibration Issue,,,,,,,,,,,,,,,,,,,,,,,,,220,201212,1P1201,,11/30/2012 04:35:00,11/30/2012 00:00:00,S,71.39,B,4,,,,Repair Turbine Lube Oil Vibration Issue,,,,,,,,,,,,,,,,,,,,,,,,,220,201307,1P1301,,07/08/2013 11:15:00,07/08/2013 00:00:00,S,65.45,B,1,,,,"Planned per INPO/NRC, Unplanned per WANO",,,,,,,,,,,,,,,,,,,,,,,,,220,201504,N1R23a,,04/11/2015 16:36:00,04/11/2015 00:00:00,S,6.32,B,1,,,,Turbine Trip Testing,,,,,,,,,,,,,,,,,,,,,,,,,237,200505,D2M11,,,05/28/2005 00:00:00,S,90.47,B,1,,,,D2M11 WAS PLANNED TO REPLACE THE GENERATOR HYDROGEN SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,237,200711,D2R20A,,,11/20/2007 00:00:00,F,9.43,B,1,,,,UNIT 2 SHUTDOWN DUE TO TESTING OF THE NEWLY INSTALLED DIGITAL ELECTRO-HYDRAULIC CONTROL SYSTEM MODIFICATION.,,,,,,,,,,,,,,,,,,,,,,,,,237,200711,D2R20B,,,11/23/2007 00:00:00,F,8.9,B,1,,,,UNIT 2 SHUTDOWN DUE TO TESTING OF A NEWLY INSTALLED DIGITAL ELECTRO-HYDRUALIC CONTROL SYSTEM MODIFICATION.,,,,,,,,,,,,,,,,,,,,,,,,,237,200411,6,,,11/01/2004 00:00:00,F,717,B,1,,,,THE UNIT WAS TAKEN OFFLINE TO INSPECT THE MAIN GENERATOR ROTOR. A  CRACK ON THE ROTOR WAS DETECTED AND REPAIRS WERE MADE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200412,6,,,11/01/2004 00:00:00,F,275,B,4,,,,"THE UNIT WAS TAKEN OFFLINE TO INSPECT THE MAIN GENERATOR ROTOR SHAFT. IN ADDITION, REPAIRS AND MODIFICATIONS WERE PERFORMED ON THE RPV STEAM DRYER.",,,,,,,,,,,,,,,,,,,,,,,,,237,199701,10,,,01/01/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION WHILE TROUBLE SHOOTING #1 TURBINE CONTROL VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,237,199702,1,,,02/08/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,237,199702,2,,,02/14/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR CONTROL ROD DRIVE EXERCISING AND OTHER MINOR MAINTENANCE INCLUDING ADDING OIL TO 2A RECIRC PUMP MOTOR BEARINGS.,,,,,,,,,,,,,,,,,,,,,,,,,237,199703,1,,,03/15/1997 00:00:00,S,0,B,5,,,,"POWER REDUCTION FOR SCRAM TESTING, TIMING OF CONTROL ROD G-6, AND TO GATHER DATA ASSOCIATED WITH THE RECIRCULATION PUMP SPEED MISMATCH.",,,,,,,,,,,,,,,,,,,,,,,,,237,199703,2,,,03/23/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO ENTER THE LOW PRESSURE HEATER BAY TO DETERMINE THE EXTENT OF A LEAK ON THE 2CS FEEDWATER HEATER OPERATING VENT LINE.,,,,,,,,,,,,,,,,,,,,,,,,,237,199705,5,,,05/26/1997 00:00:00,S,0,B,9,,,,POWER HOLD IN PREPARATION FOR CONNECTION OF LINE 2311 IN THE 345 kV YARD.,,,,,,,,,,,,,,,,,,,,,,,,,237,200404,1,,,04/24/2004 00:00:00,S,90,B,3,,,,"PLANNED MAINTENANCE OUTAGE. REACTOR WAS TO STAY CRITICAL AT 20% POWER, BUT AUTO SCRAMMED FOLLOWING MANUAL TURBINE TRIP",,,,,,,,,,,,,,,,,,,,,,,,,244,200504,3,,,04/11/2005 00:00:00,F,0.73,B,1,,,,UNIT BROUGHT OFF-LINE TO UNISOLATE A PORTIN OF THE EHC SYSTEM.  THE ISOLATION WAS CAUSED BY A LACK OF THE POST MAINTENANCE TESTING DURING THE REFUELING AND MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,244,200611,2,,,11/02/2006 00:00:00,S,10.13,B,1,,,,GINNA COMPLETED TURBINE STOP VALVE TEST AND EXITER BALANCING.,,,,,,,,,,,,,,,,,,,,,,,,,244,200005,1,,,05/20/2000 00:00:00,S,16.8,B,1,,,,OFF-LINE MAINTENANCE WAS PERFORMED TO INCREASE SUMMER RELIABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,244,199705,1,,,05/16/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION DUE TO FOULED CONDENSER NEEDING CLEANING.  CHLORINATION OF CIRCULATING WATER SHOULD PREVENT RECURRENCE.,,,,,,,,,,,,,,,,,,,,,,,,,244,200204,3,,,04/19/2002 00:00:00,S,1,B,1,,,,TURBINE TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,244,200303,1,,,03/01/2003 00:00:00,S,10.9,B,1,,,,FEEDWATER REGULATOR VALVE ACTUATOR REPAIR AOV-4269.,,,,,,,,,,,,,,,,,,,,,,,,,244,201307,1,,07/24/2013 14:19:00,07/24/2013 00:00:00,F,92.22,B,3,,,,Rx trip caused by an unexpected generator trip during positive VAR testing.   A generator protection relay trip setpoint was programmed incorrectly during the 2012 refueling outage.  LER 2013-002 was submitted on this event.,,,,,,,,,,,,,,,,,,,,,,,,,247,200806,200804,,,06/04/2008 00:00:00,S,12.68,B,1,,,,SHUTDOWN TO REPAIR/REPLACE THE GENERREX EXCITER 15V POWER SUPPLY.,,,,,,,,,,,,,,,,,,,,,,,,,247,201105,1,,05/21/2011 00:01:00,05/21/2011 00:00:00,S,111.97,B,1,,,,22 MAIN TRANSFORMER HIGH VOLTAGE BUSING REPLACEMENT,,,,,,,,,,,,,,,,,,,,,,,,,247,199808,7,,,10/15/1997 00:00:00,F,744,B,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. PLANT IN HOT SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199809,7,,,10/15/1997 00:00:00,F,113.7,B,4,24797024,ED,CKTBKR,CONTINUATION OF PLANNED OUTAGE. UNIT RETURNED TO SERVICE ON 9/5/98.,,,,,,,,,,,,,,,,,,,,,,,,,247,199806,7,,,10/15/1997 00:00:00,F,720,B,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. UNIT REMAINS IN COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199807,7,,,10/15/1997 00:00:00,F,744,B,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. UNIT REMAINS IN COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199802,7,,,10/15/1997 00:00:00,F,672,B,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. UNIT REMAINS IN COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199803,7,,,10/15/1997 00:00:00,F,744,B,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. UNIT REMAINS IN COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199804,7,,,10/15/1997 00:00:00,F,719,B,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. UNIT REMAINS IN COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,199805,7,,,10/15/1997 00:00:00,F,744,B,4,24797024,ED,CKTBKR,CONTINUING OUTAGE. UNIT REMAINS IN COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,247,200110,1,,,10/27/2001 00:00:00,S,121,B,2,,ZZ,ZZZZZ,PLANNED MAINTENANCE OUTAGE TO CONDUCT REPAIRS ON VARIOUS COMPONENTS.,,,,,,,,,,,,,,,,,,,,,,,,,247,200111,1,,,10/27/2001 00:00:00,S,88.47,B,4,,ZZ,ZZZZZZ,PLANNED MAINTENANCE OUTAGE TO CONDUCT REPAIRS ON VARIOUS COMPONENTS.,,,,,,,,,,,,,,,,,,,,,,,,,247,201302,1,,02/13/2013 13:55:00,02/13/2013 00:00:00,F,59.32,B,2,,,,Manual reactor trip due to the inability to maintain steam generator water levels. AOV diagnostic testing on LVC-1127B (HEATER DRAIN TANK LEVEL CONTROL DUMP TO 21 CONDENSER) was in progress.,,,,,,,,,,,,,,,,,,,,,,,,,249,200511,D3M12,,,11/04/2005 00:00:00,S,475.05,B,1,,,,"SCHEDULED MAINTENANCE OUTAGE TO REPLACE 3B REACTOR RECIRC PUMP SEAL, REPLACE TRANSFORMER 32, LEAK REPAIR OF COMMON UNIT UNDERGROUND SERVICE WATER HEADER PIPING, INSPECT/REPAIR RPV STEAM DRYER, AND OTHER ACTIVITIES.",,,,,,,,,,,,,,,,,,,,,,,,,249,200709,D3M13,,,09/14/2007 00:00:00,S,44.57,B,1,,,,MAINTENANCE OUTAGE TO REPAIR PROBLEM WITH A HIGH-PRESSURE COOLANT INJECTION (HPCI) 3-2301-4 VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200801,D3M14,,,01/09/2008 00:00:00,S,224.05,B,1,,,,MAINTENANCE OUTAGE TO REPLACE DEGRADED EXTRACTION STEAM BELLOWS AND PERFORM LOW PRESSURE TURBINE CASING REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,249,200904,D3M16,,,04/24/2009 00:00:00,S,57.65,B,1,,,,SCHEDULED MAINTENANCE OUTAGE TO REPLACE 3C ELECTROMATIC RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200412,5,,,12/07/2004 00:00:00,S,2,B,1,,,,TURBINE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,249,200504,D3M11,,,04/26/2005 00:00:00,S,102,B,1,,,,THE UNIT WAS SHUTDOWN TO REPLACE THE 3B REACTOR RECIRCULATION #1 PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,249,200005,1,,,05/03/2000 00:00:00,F,30,B,3,,,,"A SCRAM WAS CAUSED BY A THERMAL OVERLOAD TRIP TO RPS MB ""B"" FEEDER BREAKER, WHICH WAS A RESULT OF THE WRONG ACCEPTANCE CRITERIA USED FOR THE 2 NEW THERMAL OVERLOAD RELAYS THAT WERE INSTALLED IN THE BREAKER  THE PREVIOUS DAY.",,,,,,,,,,,,,,,,,,,,,,,,,249,200005,3,,,05/27/2000 00:00:00,S,39,B,1,,,,"ON 05/27/00, UNIT  3 GENERATOR WAS TAKEN OFF-LINE TO MAKE SLIP RING REPAIRS, WHILE THE UNIT REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,249,199706,4,,,06/22/1997 00:00:00,S,4,B,1,,,,TURBINE OVERSPEED TEST CONDUCTED AS PART OF STARTUP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,249,200203,D3M09,,,03/15/2002 00:00:00,S,197,B,1,,,,SCHEDULED MAINTENANCE OUTAGE TO REPLACE JET PUMP HOLD-DOWN BEAMS.,,,,,,,,,,,,,,,,,,,,,,,,,249,200212,D3F41,,,12/07/2002 00:00:00,F,109,B,1,,,,UNIT 3 WAS SHUTDOWN TO REPAIR A LEAKING REACTOR RECIRCULATION WATER PUMP FLOW SENSING LINE.,,,,,,,,,,,