,,,,,,,,,,,,,,249,200312,3,,,12/06/2003 00:00:00,S,357,B,1,,,,MAINTENANCE OUTAGE TO PERFORM MODIFICATIONS TO THE STEAM DRYER.,,,,,,,,,,,,,,,,,,,,,,,,,249,201310,D3M18,,10/19/2013 03:35:00,10/19/2013 00:00:00,S,170.15,B,1,,,,Unit planned/maintenance outage due to repair stator leak.  (D3M18),,,,,,,,,,,,,,,,,,,,,,,,,249,201511,D3M19,,11/30/2015 00:01:00,11/30/2015 00:00:00,S,23.98,B,1,,,,D3M19,,,,,,,,,,,,,,,,,,,,,,,,,249,201512,D3M19,,11/30/2015 00:01:00,11/30/2015 00:00:00,S,141.18,B,4,,,,D3M19,,,,,,,,,,,,,,,,,,,,,,,,,250,200806,2008013,,,06/28/2008 00:00:00,S,19.28,B,1,,,,PERFORMED BALANCE SHOT ON THE #9 TURBINE BEARING AFTER ELEVATED VIBRATIONS INCREASED.,,,,,,,,,,,,,,,,,,,,,,,,,250,201110,2011014,,10/04/2011 04:08:00,10/04/2011 00:00:00,S,276.63,B,1,,,,3C RCP SEAL REPLACEMENT,,,,,,,,,,,,,,,,,,,,,,,,,250,199810,1980003,,,10/29/1998 00:00:00,S,1.1,B,1,,,,TURBINE OVERSPEED TEST FOLLOWING REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,250,199704,1040,,,04/17/1997 00:00:00,S,12.8,B,1,,HA,INSTRU,SHUT PLANT DOWN TO PERFORM A TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,250,200003,2000010,,,03/27/2000 00:00:00,S,1.4,B,1,,,,UNIT TAKEN OFF LINE FOR TURBINE TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,250,201209,2012009,,09/05/2012 20:38:00,09/05/2012 00:00:00,S,0.13,B,1,,,,End of refueling and power uprate outage for Cycle 26 Power asscession testing.,,,,,,,,,,,,,,,,,,,,,,,,,251,200702,2007005,,,02/07/2007 00:00:00,S,69.43,B,1,,,,SHUTDOWN FOR A INVESTIGATION AND CORRECTION OF HIGHER THAN NORMAL VIBRATION ON THE 4B REACTOR COOLANT PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,251,200707,2007021,,,07/22/2007 00:00:00,S,137.83,B,1,,,,ALL RPIs CONNECTORS WERE REMOVED AND A SUITABLE SPLICE INSTALLED IN PLACE OF THE ASSOCIATED CONNECTORS. THIS PLANNED REACTOR SHUTDOWN WAS MADE TO ADDRESS THE EXTENT OF CONDITION RELATED TO THE FAILURE OF MULTIPLE RPIs ON UNIT 3.,,,,,,,,,,,,,,,,,,,,,,,,,251,201111,2010-020,,11/24/2011 16:12:00,11/24/2011 00:00:00,S,151.8,B,1,,,,REPAIR RV-4-551A LEAKAGE,,,,,,,,,,,,,,,,,,,,,,,,,251,201112,2010-020,,11/24/2011 16:12:00,11/24/2011 00:00:00,S,44,B,4,,,,REPAIR RV-4-551A LEAKAGE,,,,,,,,,,,,,,,,,,,,,,,,,251,199702,00001034,,,02/02/1997 00:00:00,S,0,B,5,,HB,VALVEX,POWER REDUCTION FOR TURBINE VALVE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,251,199702,00001035,,,02/03/1997 00:00:00,F,2.4,B,1,,HR,VALVEX,SHUTDOWN TO REPAIR TURBINE VALVE CONTROLS.,,,,,,,,,,,,,,,,,,,,,,,,,251,199702,00001036,,,02/04/1997 00:00:00,S,0,B,5,,HF,PIPEXX,POWER REDUCTION FOR WATER BOX CLEANING.,,,,,,,,,,,,,,,,,,,,,,,,,251,199707,1044,,,07/09/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR WATER BOX CLEANING.,,,,,,,,,,,,,,,,,,,,,,,,,251,199710,1-55,,,10/14/1997 00:00:00,S,1.3,B,1,,,,UNIT TAKEN OFFLINE FOR TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,251,201304,20130012,,04/19/2013 17:20:00,04/19/2013 00:00:00,F,46.98,B,3,,,,Unit auto tripped on 4/19/13 while performing a third harmonic relay ascension test.  Unit placed back online 4/21/13 and held at approximately 30% power for the remainder of the month.,,,,,,,,,,,,,,,,,,,,,,,,,251,201405,20140009,,05/25/2014 05:36:00,05/25/2014 00:00:00,S,92.47,B,3,,,,Scheduled unit shutdown ended with unplanned reactor trip due to low condenser vacuum ,,,,,,,,,,,,,,,,,,,,,,,,,254,200601,Q1F55,,,01/07/2006 00:00:00,S,45.89,B,1,,,,UNIT 1 WAS SHUTDOWN FOR ELECTROMATIC RELEF VALVE INSPECTION AND MAINTENANCE ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,254,200505,Q1M18,,,05/28/2005 00:00:00,S,96,B,1,,,,SCHEDULED SHUTDOWN TO REPLACE U1 STEAM DRYER.,,,,,,,,,,,,,,,,,,,,,,,,,254,200506,Q1M18,,,05/28/2005 00:00:00,S,33.5,B,4,,,,SCHEDULED SHUTDOWN TO REPLACE U1 STEAM DRYER.,,,,,,,,,,,,,,,,,,,,,,,,,254,200605,Q1M19,,,05/05/2006 00:00:00,S,404.22,B,1,,,,SCHEDULED SHUTDOWN TO INSTALL MAIN STEAM LINE ACCOUSTIC SIDE BRANCH MODIFICATION AND INSPECT THE STEAM DRYER.,,,,,,,,,,,,,,,,,,,,,,,,,254,200705,Q1M20,,,05/24/2007 00:00:00,S,1.7,B,1,,,,OVERSPEED TESTING OF THE TURBINE AFTER Q1R19.,,,,,,,,,,,,,,,,,,,,,,,,,254,200905,Q1M2,,,05/31/2009 00:00:00,S,1.43,B,1,,,,TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,254,201106,Q1A21,,06/11/2011 00:02:00,06/11/2011 00:00:00,S,3.02,B,1,,,,TURBINE OVER-SPEED TESTING AS PART OF RFO Q1R21.,,,,,,,,,,,,,,,,,,,,,,,,,254,200504,3,,,04/19/2005 00:00:00,S,2.46,B,1,,,,"REACTOR REMAINED CRITICAL, THE TURBINE WAS TAKEN OFF-LINE FOR PERFORMANCE OF PLANNED MAIN TURBINE OVERSPPED TESTING.",,,,,,,,,,,,,,,,,,,,,,,,,254,199812,98-10,,,12/05/1998 00:00:00,F,0.9,B,1,,,,MAIN TURBINE TRIPPED FOR OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,254,199704,97-07,,,04/06/1997 00:00:00,F,0,B,5,,,,LOAD DROP TO ADJUST THE SETPOINT AFTER RECEIVING A HIGH LEVEL ALARM FROM THE 1D3 FEEDWATER HEATER.,,,,,,,,,,,,,,,,,,,,,,,,,254,199801,98-02,,,01/03/1998 00:00:00,S,696,B,9,,,,COMMENCED MAINTENANCE OUTAGE Q1P01,,,,,,,,,,,,,,,,,,,,,,,,,254,199802,98-02,,,01/03/1998 00:00:00,S,672,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q1P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,254,199803,98-02,,,01/03/1998 00:00:00,S,744,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q1P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,254,199804,98-02,,,01/03/1998 00:00:00,S,719,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q1P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,254,199805,98-02,,,01/03/1998 00:00:00,S,744,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q1P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,254,199904,99-01,,,04/10/1999 00:00:00,S,504,B,2,,,,Q1P02 - ROUTINE MAINTENANCE AND SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,254,200104,2001-01,,,04/27/2001 00:00:00,S,69,B,1,,,,REACTOR SHUTDOWN TO PERFORM Q1M13,,,,,,,,,,,,,,,,,,,,,,,,,254,200305,1,,,05/20/2003 00:00:00,S,272,B,1,,,,REPLACE LEAKING FUEL (Q1M16).,,,,,,,,,,,,,,,,,,,,,,,,,255,200605,3,,,05/11/2006 00:00:00,F,116.66,B,2,,,,SHUTDOWN TO COUPLE CONTROL ROD 3-33.,,,,,,,,,,,,,,,,,,,,,,,,,255,201109,3,,09/25/2011 15:06:00,09/25/2011 00:00:00,F,128.9,B,3,,,,"AUTOMATIC REACTOR TRIP DUE TO A LOSS OF TWO OF THE FOUR PREFERRED AC BUSES. DURING MAINTENANCE ON DC BUS D-11-2, A  SHORT CIRCUIT OCCURRED CAUSING THE BREAKER THAT SUPPLIES THE POWER TO THE BUS TO TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,255,201110,3,,09/25/2011 15:06:00,09/25/2011 00:00:00,F,35.75,B,4,,,,REACTOR TRIPPED DUE TO A LOSS OF TWO OF THE FOUR PREFERRED AC BUSES.,,,,,,,,,,,,,,,,,,,,,,,,,255,199905,2,,,05/07/1999 00:00:00,S,251,B,1,,,,REPLACE PRIMARY COOLANT PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,255,199806,3,,,06/09/1998 00:00:00,S,25.7,B,1,,,,BALANCE TURBINE TO REDUCE VIBRATION; REACTOR CRITICAL ENTIRE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,255,199802,1,,,02/06/1998 00:00:00,S,69.2,B,1,,,,"PRIMARY COOLANT PUMP MOTOR OIL REFILL, LEAK INSPECT.",,,,,,,,,,,,,,,,,,,,,,,,,259,201603,01,,03/26/2016 01:31:00,03/26/2016 00:00:00,F,19.67,B,1,,,,Forced Outage for 1B Recirc Pump Motor,,,,,,,,,,,,,,,,,,,,,,,,,259,201511,01,,11/15/2015 23:16:00,11/15/2015 00:00:00,S,110.2,B,1,,,,Outage to repair Degraded Seal on 1A Recirc Pump,,,,,,,,,,,,,,,,,,,,,,,,,259,200706,2,,,06/02/2007 00:00:00,S,0.16,B,1,,,,OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,259,200706,1,,,06/02/2007 00:00:00,F,6.77,B,1,,,,"OPS TRIPPED THE MAIN TURBINE DUE TO HIGH VIBRATION AT 10.0 MILS ON #4 BEARING.,",,,,,,,,,,,,,,,,,,,,,,,,,259,200706,4,,,06/23/2007 00:00:00,S,72.17,B,1,,,,SCRAM AND RX SHUTDOWN RESULTED WHEN U1-OPERATIONS PULLED FUSES TO INSERT A GROUP 1 ISOLATION WITH REACTOR POWER AT 3456 MWT.,,,,,,,,,,,,,,,,,,,,,,,,,259,200711,7,,,11/03/2007 00:00:00,S,268.02,B,1,,,,U1-OPS PLACED A MANUAL SCRAM IN TO COMMENCE SHUTDOWN TO SUPPORT NOBLE METALS.,,,,,,,,,,,,,,,,,,,,,,,,,259,201105,01,,05/24/2011 07:24:00,05/24/2011 00:00:00,F,42.62,B,1,,,,MAIN TURBINE TRIP TO REPAIR STEAM LEAK - RX POWER MAINTAINED AROUND 20% POWER,,,,,,,,,,,,,,,,,,,,,,,,,259,201112,01,,12/09/2011 10:00:00,12/09/2011 00:00:00,S,115.6,B,1,,,,VALVE REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,259,201312,01,,12/14/2013 09:59:00,12/14/2013 00:00:00,S,26.12,B,1,,,,Reactor Recirc Pump Maintenance Outage,,,,,,,,,,,,,,,,,,,,,,,,,259,201504,01,,04/29/2015 05:39:00,04/29/2015 00:00:00,S,42.35,B,1,,,,Repair Drywell Leakage,,,,,,,,,,,,,,,,,,,,,,,,,259,201505,01,,04/29/2015 05:39:00,04/29/2015 00:00:00,S,32.93,B,4,,,,Repair Drywell Leakage,,,,,,,,,,,,,,,,,,,,,,,,,260,200507,3,,,07/30/2005 00:00:00,S,7.7,B,1,,,,TO CONDUCT MAINTENANCE ON GENERATOR PROTECTION SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,260,200605,1,,,05/20/2006 00:00:00,S,121.77,B,1,,,,U2C14 MAINTENANCE OUTAGE TO REPAIR LEAKING MSRV'S AND THE 2-FCV-003-0077 VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200610,2,,,10/10/2006 00:00:00,S,272.18,B,1,,,,INSERTED MANUAL SCRAM FOR PLANNED U2C14 MID-CYCLE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200708,3,,,08/16/2007 00:00:00,S,93.08,B,1,,,,MAINTENANCE OUTAGE. DUE TO THERMAL REGULATORY LIMITS IT WAS DECIDED TO ENTER THE UNIT 2 SCHEDULED OUTAGE EARLY.  OUTAGE MOVED FORWARD BASED ON RIVER TEMPERATURE COMPLIANCE.,,,,,,,,,,,,,,,,,,,,,,,,,260,201001,1,,,01/10/2010 00:00:00,S,134.32,B,1,,,,REPAIR OF CORE SPRAY LOOP 1 INBOARD INJECTION CHECK VALVE 2-CK-075 AND OUTBOARD 2-FCV-075-0025,,,,,,,,,,,,,,,,,,,,,,,,,260,199905,2,,,05/08/1999 00:00:00,F,26,B,2,,,,UNIT UNDERWENT A PLANNED MANUAL SCRAM AT 13:24 HRS TO PERFORM TURBINE BALANCE.,,,,,,,,,,,,,,,,,,,,,,,,,260,199702,1,,,02/01/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR SCHEDULED MAINTENANCE AND TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,260,199703,2,,,03/15/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR SCHEDULED CONTROL ROD DRIVE EXERCISE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,260,200112,3,,,12/05/2001 00:00:00,S,101.5,B,2,,,,UNIT 2 BEGAN TO REDUCE POWER FOR REPAIR OF LEAKS IN THE DRYWELL. PLANT MANUALLY SCRAMMED FROM 37% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,260,200204,2,,,04/03/2002 00:00:00,S,189,B,2,,,,UNIT 2 INITIATED A REACTOR SHUTDOWN FOR A MID-CYCLE OUTAGE TO REPLACE LEAKING FUEL BUNDLES.,,,,,,,,,,,,,,,,,,,,,,,,,260,201512,01,,12/06/2015 22:00:00,12/06/2015 00:00:00,S,154.67,B,1,,,,Maintenance Outage.,,,,,,,,,,,,,,,,,,,,,,,,,261,200812,3,,,12/20/2008 00:00:00,S,22.63,B,1,,,,UNIT SHUTDOWN TO PERFORM A BALANCE MOVE ON THE TURBINE/GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,261,200904,1,,,04/03/2009 00:00:00,S,46.95,B,1,,,,REACTOR SHUTDOWN FOR A PLANNED MAINTENANCE OUTAGE FOR TURBINE VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,261,199901,99-001,,,01/08/1999 00:00:00,S,34.32,B,1,,,,PLANNED MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,261,200211,02006,,,11/24/2002 00:00:00,S,7.25,B,1,,,,THE UNIT WAS OFF-LINE TO REPAIR A STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,261,201403,R229F3,,03/08/2014 03:38:00,03/08/2014 00:00:00,S,571.37,B,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,261,201404,R229F3,,03/08/2014 03:38:00,03/08/2014 00:00:00,S,160.87,B,4,,,,Planned reactor shutdown (R229F3) to repar 'C' Steam Generator tube leak.,,,,,,,,,,,,,,,,,,,,,,,,,261,201511,R230F1,,11/17/2015 03:45:00,11/17/2015 00:00:00,S,284.12,B,1,,,,Planned shutdown to repair LP Turbine blading.,,,,,,,,,,,,,,,,,,,,,,,,,263,200406,1,,,06/18/2004 00:00:00,S,94.2,B,1,,,,SHUTDOWN TO FIX RECIRC PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,263,199704,2,,,04/12/1997 00:00:00,S,0,B,5,,,,"POWER REDUCTION FOR MSIV QUARTERLY TESTING, SINGLE ROD SCRAM TESTING, OFFGAS SYSTEM CONTROLLER TUNING, AND ISOPHASE BLOWER MAINTENANCE.",,,,,,,,,,,,,,,,,,,,,,,,,263,199708,5,,,08/08/1997 00:00:00,S,0,B,5,,IO,FU,"POWER REDUCTION TO REPAIR GENERATOR CONDITION MONITOR, REPAIR ROOT VALVE OF PRESSURE TRANSMITTER, AND PERFORM OTHER MISC. MAINTENANCE.",,,,,,,,,,,,,,,,,,,,,,,,,263,200306,2,,,06/14/2003 00:00:00,S,63.6,B,1,,,,SHUTDOWN TO FIX LEAKING SAFETY RELIEF VALVES AND CONDENSER AIR IN-LEAKAGE,,,,,,,,,,,,,,,,,,,,,,,,,265,200601,Q2F62,,,01/14/2006 00:00:00,F,131.62,B,1,,,,U2 SHUTDOWN TO INSPECT ELECTROMATIC RELIEF VALVE ACTUATORS.,,,,,,,,,,,,,,,,,,,,,,,,,265,200505,Q2P03,,,05/09/2005 00:00:00,S,188.48,B,1,,,,Q2P03 WAS SHUTDOWN FOR A SCHEDULED MAINTAINENCE OUTAGE TO REPLACE THE STEAM DRYER. Q2P03.,,,,,,,,,,,,,,,,,,,,,,,,,265,200604,Q2R18,,,04/19/2006 00:00:00,S,1.03,B,1,,,,UNIT 2 TAKEN OFFLINE FOR PERFORMANCE OF PLANNED MAIN TURBINE OVERSPEED TESTING IN ACCORDANCE WITH QCOS 5600-06.,,,,,,,,,,,,,,,,,,,,,,,,,265,200812,Q2M24,,,12/06/2008 00:00:00,S,40.78,B,1,,,,REPLACED SWITCHYARD OCB 10-11. REPLACED INTERNALS OF 2B FEEDWATER REGULATING VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,265,200812,Q2M25,,,12/12/2008 00:00:00,S,219.64,B,1,,,,REPLACED SWITCHYARD OCB 1-11. REPLACED 12-INCH AND 30-INCH BELLOWS ON MAIN CONDERSER.,,,,,,,,,,,,,,,,,,,,,,,,,265,201004,Q2M26,,,04/19/2010 00:00:00,S,1.62,B,1,,,,TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,265,201112,Q2M2,,12/10/2011 08:28:00,12/10/2011 00:00:00,S,16.7,B,1,,,,REMOVED TWO INSTRUMENTATION PIPING CONNECTIONS ON MAIN STEAM LINES AND INSTALLED GAMMA PLUGS AS PERMANENT REPAIR OF STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,265,200005,2000-02,,,05/05/2000 00:00:00,F,30.3,B,3,,,,UNIT TWO SCRAMMED WHILE PERFORMING A SCHEDULED SURVEILLANCE OF THE MAIN STEAM HIGH FLOW INSTRUMENT THAT RESULTED IN A GROUP I ISOLATION.,,,,,,,,,,,,,,,,,,,,,,,,,265,200005,2000-03,,,05/22/2000 00:00:00,F,36.8,B,3,,,,"UNIT TWO REACTOR SCRAM WAS RECEIVED DURING RETURN TO SERVICE ACTIVITIES ON THE MAIN TURBINE #1 CONTROL VALVE FAST ACTING SOLENOID. THE RPS SIGNAL RECEIVED WAS ""APRM HIGH-HIGH.",,,,,,,,,,,,,,,,,,,,,,,,,265,199810,98-07,,,10/08/1998 00:00:00,F,74.3,B,2,,,,REPLACE 2B REACTOR RECIRC PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,265,199707,97-06,,,07/20/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR CONTROL ROD SHUFFLE AND TURBINE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,265,199708,97-09,,,08/31/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR WEEKLY TURBINE TESTING AND CONTROL ROD DRIVE PATTERN TEST.,,,,,,,,,,,,,,,,,,,,,,,,,265,199802,98-01,,,10/27/1997 00:00:00,S,672,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q2P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,265,199803,98-01,,,10/27/1997 00:00:00,S,744,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q2P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,265,199804,98-01,,,10/27/1997 00:00:00,S,719,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q2P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,265,199805,98-01,,,10/27/1997 00:00:00,S,602.7,B,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q2P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,265,199902,99-01,,,02/20/1999 00:00:00,S,216,B,2,,,,Q2P02 SCHEDULED SURVEILLANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,265,199903,99-01,,,02/20/1999 00:00:00,S,6.7,B,4,,,,Q2P02 SCHEDULED SURVEILLANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,265,200103,2001-01,,,03/15/2001 00:00:00,S,73,B,1,,,,PLANNED MAINTNENANCE OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,265,200203,2002-02,,,03/29/2002 00:00:00,S,55,B,1,,,,REACTOR SHUTDOWN TO PERFORM MAINTENANCE OUTAGE Q2M17.,,,,,,,,,,,,,,,,,,,,,,,,,265,200204,2002-02,,,03/29/2002 00:00:00,S,27,B,4,,,,REACTOR SHUTDOWN TO PERFORM MAINTENANCE OUTAGE Q2M17.,,,,,,,,,,,,,,,,,,,,,,,,,265,200403,2,,,03/28/2004 00:00:00,S,1.17,B,1,,,,PLANNED MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,265,201204,Q2M28,,04/18/2012 15:11:00,04/18/2012 00:00:00,S,53.67,B,3,,,,The automatic scram was a result of Reactor Vessel high pressure during load reject testing for the new Automatic Voltage Regulator for the Main Generator.  The cause was a flaw in the Digital EHC logic in controlling the Turbine Bypass Valve System.,,,,,,,,,,,,,,,,,,,,,,,,,265,201301,Q2M29,,01/26/2013 13:56:00,01/26/2013 00:00:00,S,37.03,B,1,,,,Repacked 2A Feedwater Regulating Valve so that it could be returned to Automatic mode of operation instead of Manual.,,,,,,,,,,,,,,,,,,,,,,,,,266,199904,2,,,04/23/1999 00:00:00,S,120.3,B,1,,,,"REPAIR WORK:AUXILLARY FEEDWATER PUMP RECIRCULATION LINE WELD EL66' CONTAINMENT HATCH, MAIN STEAM DUMP VALVES;W-3A CONTROL ROD DRIVE MECHNANISM COOLING FAN; MAIN GENERATOR  DISCONNECT; AND BLOWDOWN SYSTEM VALVES.",,,,,,,,,,,,,,,,,,,,,,,,,266,201404,114,,04/28/2014 07:02:00,04/28/2014 00:00:00,S,64.97,B,1,,,,U1 mid cycle outage for containment dome truss repair.,,,,,,,,,,,,,,,,,,,,,,,,,266,201405,114,,04/28/2014 07:02:00,04/28/2014 00:00:00,S,14,B,4,,,,U1 mid cycle outage for containment dome truss repair.,,,,,,,,,,,,,,,,,,,,,,,,,269,200505,2,,,05/10/2005 00:00:00,S,111.6,B,9,,,,OUTAGE EXTENDED DUE TO REACTOR BUILDING COATING REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,269,200505,3,,,05/15/2005 00:00:00,S,1.1,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,200606,1,,,06/14/2006 00:00:00,S,168.25,B,1,,,,UNIT 1 SCHEDULED OUTAGE TO INSPECT FOR FOREIGN MATERIAL IN THE REACTOR BUILDING SUMP.,,,,,,,,,,,,,,,,,,,,,,,,,269,200806,1,,,06/02/2008 00:00:00,S,0.97,B,1,,,,UNIT 1 TURBINE IS TAKEN OFF LINE TO PERFORM OVER SPEED TRIP TESTING FOLLOWING THE O1C25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,269,201011,2,,,11/15/2010 00:00:00,F,19.35,B,1,,,,UNIT 1 MAIN TRANSFORMER OIL LEAK REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,269,200101,5,,,01/16/2001 00:00:00,S,24.3,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,199701,1,,,10/04/1996 00:00:00,S,552,B,4,,HJ,PIPEXX,"EVALUATE, INSPECT AND MODIFY MOISTURE SEPARATOR REHEATER DRAIN LINE & ASSOCIATED PIPING.",,,,,,,,,,,,,,,,,,,,,,,,,269,199701,2,,,01/24/1997 00:00:00,S,192,B,9,,HJ,PIPEXX,OUTAGE EXTENDED DUE TO MOISTURE SEPARATOR REHEATER DRAIN LINE AND ASSOCIATED PIPING REPAIR ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,269,199702,1-P,,,02/12/1997 00:00:00,F,0,B,5,,IE,PIPEXX,POWER REDUCTION DUE TO QUADRANT POWER TILT.,,,,,,,,,,,,,,,,,,,,,,,,,269,199702,5-P,,,02/13/1997 00:00:00,F,0,B,5,,IA,INSTRU,POWER REDUCTION FOR NUCLEAR INSTRUMENTATION CALIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,269,199702,7-P,,,02/14/1997 00:00:00,F,0,B,5,,IA,INSTRU,POWER REDUCTION FOR NUCLEAR INSTRUMENTATION CALIBRATION CHECK.,,,,,,,,,,,,,,,,,,,,,,,,,269,199711,8,,,11/18/1997 00:00:00,S,306.3,B,9,,SF,,OUTAGE DELAY OF 12.76 DAYS DUE TO FAILED INTER-SYSTEM LOCA LEAK RATE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,8,,,11/18/1997 00:00:00,S,14.7,B,4,,SF,,OUTAGE DELAY DUE TO FAILED INTER-SYSTEM LOCA LEAK RATE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,12,,,12/21/1997 00:00:00,F,18,B,9,,IA,INSTRU,OUTAGE DELAY DUE TO 1NI1 SOURCE RANGE NUCLEAR INSTRUMENTATION.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,14,,,12/23/1997 00:00:00,F,24,B,9,,EE,,OUTAGE DELAY DUE TO KEOWEE UNDERGROUND LOCKING OUT DURING EMERGENCY SAFEGUARD TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,15,,,12/24/1997 00:00:00,F,10.2,B,9,,SB,PUMPXX,OUTAGE DELAY DUE TO REACTOR BUILDING SPRAY PUMP TEST PROCEDURAL PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,16,,,12/25/1997 00:00:00,S,1.3,B,1,,HA,TURBIN,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,199712,17,,,12/27/1997 00:00:00,S,0.4,B,1,,HA,INSTRU,LOAD REJECTION TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,199802,3,,,02/15/1998 00:00:00,F,92.9,B,1,,SF,VALVEX,"INVESTIGATE ""1HP-27"" HIGH PRESSURE INJECTION VALVE FAILED DURING EMERGENCY SAFEGUARD TESTING.",,,,,,,,,,,,,,,,,,,,,,,,,269,199907,7,,,07/13/1999 00:00:00,S,1.08,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,200401,3,,,01/06/2004 00:00:00,S,1.28,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,269,201207,2,,07/17/2012 03:01:00,07/17/2012 00:00:00,F,61.33,B,1,,,,"Investigate and Repair RCS leakage, see generation comments.",,,,,,,,,,,,,,,,,,,,,,,,,269,201211,1,,11/30/2012 04:05:00,11/30/2012 00:00:00,S,0.55,B,1,,,,Turbine overspeed testing,,,,,,,,,,,,,,,,,,,,,,,,,269,201312,1,,11/11/2013 06:36:00,11/11/2013 00:00:00,F,26.73,B,4,,,,Pressure boundary leak on cold leg requiring TS entry and unit to downpower to mode 5.,,,,,,,,,,,,,,,,,,,,,,,,,269,201311,1,,11/11/2013 06:36:00,11/11/2013 00:00:00,F,473.4,B,1,,,,Pressure boundary leak on cold leg requiring TS entry and unit to downpower to mode 5.,,,,,,,,,,,,,,,,,,,,,,,,,270,200511,2,,,11/30/2005 00:00:00,S,1.2,B,1,,,,TURBINE WAS TRIPPED FOR TURBINE OVERSPEED TEST.  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,270,200604,1,,,04/12/2006 00:00:00,F,118.03,B,3,,,,UNIT 2 SHUTDOWN DUE TO A TRIP OF THE UNIT 2 REACTOR. TRIP WAS THE RESULT OF A REACTOR COOLANT PUMP (RCP) TRIP OF THE 2B2 RCP.,,,,,,,,,,,,,,,,,,,,,,,,,270,200812,3A,,,12/13/2008 00:00:00,S,1.12,B,1,,,,UNIT 2 OFFLINE DUE TO SECHEDULED TURBINE OVER SPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,270,201111,1,,11/18/2011 15:53:00,11/18/2011 00:00:00,S,5.55,B,1,,,,TURBINE OVERSPEED TRIP TEST PERFORMED,,,,,,,,,,,,,,,,,,,,,,,,,270,199702,3-P,,,02/04/1997 00:00:00,F,0,B,5,,IA,INSTRU,POWER REDUCTION FOR NUCLEAR INSTRUMENTATION CALIBRATION CHECK.,,,,,,,,,,,,,,,,,,,,,,,,,270,199705,8-P,,,05/25/1997 00:00:00,F,0,B,9,,IA,INSTRU,POWER HOLD FOR NUCLEAR INSTRUMENTATION CALIBRATION CHECK.,,,,,,,,,,,,,,,,,,,,,,,,,270,199706,11-P,,,06/26/1997 00:00:00,F,0,B,9,,IA,INSTRU,POWER HOLD FOR NUCLEAR INSTRUMENTATION CALIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,270,199805,5,,,05/24/1998 00:00:00,S,5.1,B,1,,HA,TURBIN,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,270,199805,6,,,05/24/1998 00:00:00,S,0.3,B,1,,HA,XXXXXX,LOAD INJECTION TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,270,200105,2,,,05/31/2001 00:00:00,S,14.02,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,270,200211,3,,,11/23/2002 00:00:00,S,2.37,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,270,201204,1,,04/06/2012 05:14:00,04/06/2012 00:00:00,S,27.2,B,1,,,,2CC leak repairs,,,,,,,,,,,,,,,,,,,,,,,,,270,201312,1,,12/14/2013 13:08:00,12/14/2013 00:00:00,S,0.6,B,1,,,,Turbine overspeed test.,,,,,,,,,,,,,,,,,,,,,,,,,271,201011,2010-03,,,11/07/2010 00:00:00,F,78.17,B,1,,,,SHUTDOWN TO REPAIR FEEDWATER HEADER LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,271,199912,99-11,,,12/02/1999 00:00:00,S,42.05,B,1,,,,TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,271,199810,98-09,,,10/16/1998 00:00:00,F,62.4,B,1,,CC,VALVEX,MAIN STEAM LINE DRAIN VALVE LEAKAGE AND TURBINE PRESSURE CONTROL SYSTEM WORK.,,,,,,,,,,,,,,,,,,,,,,,,,271,199810,98-09,,,10/18/1998 00:00:00,S,76.4,B,1,,CC,VALVEX,MAIN STEAM  LINE DRAIN VALVE LEAKAGE AND TURBINE PRESSURE CONTROL SYSTEM WORK.,,,,,,,,,,,,,,,,,,,,,,,,,271,199806,98-4,,,06/03/1998 00:00:00,S,66.4,B,1,,,,TURBINE OVERSPEED TESTING,,,,,,,,,,,,,,,,,,,,,,,,,271,199703,97-03,,,03/11/1997 00:00:00,S,0,B,5,,RB,CONROD,"TURBINE BYPASS VALVE, MSIV FULL CLOSURE TESTS AND ROD PATTERN EXCHANGE.",,,,,,,,,,,,,,,,,,,,,,,,,271,199704,97-04,,,04/24/1997 00:00:00,F,26.6,B,3,27197008,RB,CONROD,TURBINE TRIP AND REACTOR SCRAM DUE TO INSTRUMENT CALIBRATION PROBLEMS,,,,,,,,,,,,,,,,,,,,,,,,,271,199704,97-04,,,04/25/1997 00:00:00,S,54.2,B,9,,CD,VALVEX,MINI-OUTAGE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,271,199704,97-04,,,04/27/1997 00:00:00,F,78,B,9,,EB,TRANSF,MINI-OUTAGE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,271,199705,97-04,,,04/27/1997 00:00:00,F,146.6,B,4,,EB,TRANSF,MINI-OUTAGE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,271,199705,97-04,,,05/07/1997 00:00:00,S,31.5,B,9,,EB,TRANSF,MINI-OUTAGE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,271,199711,97-14,,,11/25/1997 00:00:00,F,63.1,B,3,97-23,EA,INSTRU,TURBINE TRIP AND REACTOR SCRAM DUE TO 379 LINE SWTICHYARD WORK.,,,,,,,,,,,,,,,,,,,,,,,,,271,200205,02-09,,,05/11/2002 00:00:00,S,283.3,B,1,,RB,CONROD,MID-CYCLE MAINTENANCE OUTAGE TO REPLACE FAILED FUEL.,,,,,,,,,,,,,,,,,,,,,,,,,272,200406,2,,,06/19/2004 00:00:00,F,13,B,1,,,,DIGITAL EHC  DRIVER CARD FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,272,200406,3,,,06/23/2004 00:00:00,F,16.4,B,1,,,,REPAIR #1 EXCITER BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,272,200409,4,,,09/25/2004 00:00:00,S,75,B,1,,,,MAINTENANCE ON FEEDWATER REGULATING VALVES AND DIGITAL ELECTRO HYDRAULIC CONTROL SYSTEM,,,,,,,,,,,,,,,,,,,,,,,,,272,200412,6,,,12/20/2004 00:00:00,F,51,B,1,,,,MAINTENANCE ON 11 STEAM GENERATOR FEED PUMP.  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,272,200004,2,,,04/12/2000 00:00:00,F,111,B,2,,,,TURBINE ELECTROHYDRAULIC CONTROL SYSTEM MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,272,200009,5,,,09/23/2000 00:00:00,S,32,B,1,,,,MAIN GENERATOR BACKUP VOLTAGE REGULATOR. REACTOR NOT SHUT DOWN.,,,,,,,,,,,,,,,,,,,,,,,,,272,199902,1,,,02/28/1999 00:00:00,F,22,B,3,,,,TURBINE TRIP: LUBE OIL INCORRECT VALVE MANIPULATION.,,,,,,,,,,,,,,,,,,,,,,,,,272,199903,1,,,02/28/1999 00:00:00,F,74,B,4,,,,TURBINE TRIP: LUBE OIL INCORRECT VALVE MANIPULATION.,,,,,,,,,,,,,,,,,,,,,,,,,272,200211,3,,,11/12/2002 00:00:00,F,20,B,2,,,,FEED PUMP TRIP DUE TO WORK ON CN27.,,,,,,,,,,,,,,,,,,,,,,,,,275,200406,,,,06/12/2004 00:00:00,F,4.05,B,1,,,,"U1 MANUAL SHUTDOWN FOR REPAIR OF MSR PILOT RELIEF VALVE RV-2A. UNIT 1 REMAINED IN MODE 1, THEREFORE, ""SHUTDOWN NUMBER"" WAS LEFT BLANK.",,,,,,,,,,,,,,,,,,,,,,,,,275,200011,3,,,11/20/2000 00:00:00,F,42.8,B,3,,,,"A MOMENTARY SHORT IN THE TEST EQUIPMENT CAUSED A NEGATIVE RATE, AUTOMATIC REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,275,200101,1,,,01/06/2001 00:00:00,F,7.9,B,1,,,,"WHILE THE REACTOR REMAINED CRITICAL IN MODE 1, OPERATORS SEPARATED THE MAIN GENERATOR FROM THE GRID IN ORDER TO CORRECT HI HIGH VIBRATION OF THE MAIN TURBINE.",,,,,,,,,,,,,,,,,,,,,,,,,275,199702,1,,,02/02/1997 00:00:00,S,0,B,5,,AB,FT,POWER REDUCTION TO RETURN FLOW TRANSMITTER TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,275,200111,2,,,11/10/2001 00:00:00,S,43.6,B,1,,,,"WHILE THE REACTOR REMAINED CRITICAL IN MODE 1, OPERATORS SEPARATED THE MAIN GENERATOR FROM THE GRID IN ORDER TO PERFORM PLANNED MAINTENANCE ON THE GENERATOR, AND CLEAN THE MAIN CIRCULATING WATER TUNNELS.",,,,,,,,,,,,,,,,,,,,,,,,,275,200212,,,,12/16/2002 00:00:00,F,11.2,B,1,,,,"AFTER UNIT 1 WAS CURTAILED DUE TO HIGH OCEAN SWELLS, OPERATORS TOOK THE UNIT OFF-LINE TO PERFORM A BALANCE SHOT DUE TO BEARING VIBRATIONS. THE REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,275,201405,1,,05/31/2014 04:12:00,05/31/2014 00:00:00,S,9.92,B,1,,,,This was a planned Unit Shutdown for insulator washing.  No corrective actions were identified.,,,,,,,,,,,,,,,,,,,,,,,,,275,201409,1,,09/06/2014 07:22:00,09/06/2014 00:00:00,S,9.05,B,1,,,,"Diablo Canyon Unit 1 was disconnected from the grid on September 6, 2014 for a planned cold wash of insulators.  The reactor remained critical during the maintenance.",,,,,,,,,,,,,,,,,,,,,,,,,275,201412,1,,12/05/2014 08:54:00,12/05/2014 00:00:00,S,32.17,B,1,,,,Planned maintenance to replace lightning arresters.,,,,,,,,,,,,,,,,,,,,,,,,,275,201412,2,,12/31/2014 05:00:00,12/31/2014 00:00:00,S,19,B,1,,,,Shutdown to repair feedwater heater.,,,,,,,,,,,,,,,,,,,,,,,,,275,201501,2,,12/31/2014 05:00:00,12/31/2014 00:00:00,S,92.18,B,4,,,,Shutdown to repair feedwater heater.,,,,,,,,,,,,,,,,,,,,,,,,,277,200509,PB2P0502,,,09/08/2005 00:00:00,S,92.68,B,1,,,,PLANNED SHUTDOWN FOR 2B RECIRC PUMP SEAL REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,277,200502,1,,,02/02/2005 00:00:00,S,63,B,2,,,,"PLANNED NORMAL SHUTDOWN FOR MAINTENANCE TO REPLACE SRV 71D (""D"" SAFETY RELIEF VALVE).",,,,,,,,,,,,,,,,,,,,,,,,,277,200005,1,,,05/19/2000 00:00:00,S,67,B,1,,,,REDUCED DUE TO LEAKING TUBES IN THE 3B FEEDWATER HEATER. TUBES WERE PLUGGED IN THE HEATER.,,,,,,,,,,,,,,,,,,,,,,,,,277,200010,3,,,10/23/2000 00:00:00,S,63.3,B,2,,,,REACTOR WAS REDUCED DUE TO FAILURE OF A VACUUM RELIEF VALVE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,277,199705,4,,,05/18/1997 00:00:00,S,0,B,5,,RB,CRDRVE,POWER REDUCTION FOR HCU MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,277,199705,5,,,05/30/1997 00:00:00,S,0,B,5,,HC,XXXXXX,"POWER REDUCTION FOR WATER BOX CLEANING, ROD PATTERN ADJUSTMENT, MSIV STROKING.",,,,,,,,,,,,,,,,,,,,,,,,,277,199712,9,,,12/29/1997 00:00:00,S,60,B,2,,,,REACTOR POWER WAS REDUCED TO 0% FOR EHC BACKUP PRESSURE SET AMPLIFIER REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,277,201512,P2M07,,12/14/2015 03:10:00,12/14/2015 00:00:00,S,68.13,B,1,,,,Planned shutdown to repair MSIV packing leak. Turbine manually shutdown 12/14/15 at 03:10. Mode switch placed in shutdown at 04:40. Reactor critical 12/16/15 at 04:22. Synchronized to grid at 23:18. Full power 12/18/15 at 03:01.,,,,,,,,,,,,,,,,,,,,,,,,,278,201110,P3M10,,10/15/2011 19:55:00,10/15/2011 00:00:00,S,0.9,B,1,,,,THE MAIN TURBINE OVERSPEED TRIP TEST WAS PERFORMED,,,,,,,,,,,,,,,,,,,,,,,,,278,199705,6,,,05/04/1997 00:00:00,S,0,B,5,,RB,CRDRIE,POWER REDUCTION FOR HCU MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,278,199803,1,,,03/13/1998 00:00:00,S,432,B,2,,,,REACTOR POWER WAS REDUCED TO 0% DUE TO JETPUMP RISER REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,280,200510,1G-05,,,10/19/2005 00:00:00,F,260.47,B,1,,,,UNIT SHUTDOWN TO REPLACE RCP MOTOR (1-RC-P-1B) THAT HAD HIGH VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,280,200605,1F-07,,,05/28/2006 00:00:00,S,12.02,B,1,,,,UNIT DOWN FOR TURBINE BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,280,200804,1G-10,,,04/16/2008 00:00:00,S,93.35,B,1,,,,"U1 TAKEN OFFLINE FOR 1-FW-E-6B, FEEDWATER HREATER TUBE REPAIR.",,,,,,,,,,,,,,,,,,,,,,,,,280,200804,1G-11,,,04/20/2008 00:00:00,F,27.02,B,2,,,,U1 MANUALLY TRIPPED DUE TO ELEVATED VIBRATIONS ON THE #4 TURBINE BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,280,200810,1G-12,,,10/27/2008 00:00:00,S,102.42,B,1,,,,U1 TAKEN OFF-LINE FOR REPAIRS ON 1-FW-E-6B (FEEDWATER HEATER TUBE REPAIR).,,,,,,,,,,,,,,,,,,,,,,,,,280,200502,,,,02/04/2005 00:00:00,F,122.03,B,1,SJ,HX,,UNIT TAKEN OFFLINE FOR REPAIR OF FEEDWATER HEATERS.,,,,,,,,,,,,,,,,,,,,,,,,,280,199705,,,,05/04/1997 00:00:00,S,26.6,B,1,,TA,TRB,RAMP UNIT OFF-LINE TO PERFORM A TURBINE BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,280,199705,,,,05/12/1997 00:00:00,S,28.9,B,1,,TA,TRB,RAMP UNIT OFF-LINE TO PERFORM A TURBINE BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,280,199708,,,,08/21/1997 00:00:00,S,0,B,5,,TA,V,POWER REDUCTION FOR TURBINE VALVE FREEDOM TEST.,,,,,,,,,,,,,,,,,,,,,,,,,280,199803,,,,03/20/1998 00:00:00,S,262.8,B,1,,,,SCHEDULED PREVENTIVE MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,280,200105,,,,05/05/2001 00:00:00,S,42.1,B,1,,EL,EL,"UNIT SHUTDOWN TO REPAIR MAIN GENERATOR ""B"" PHASE BUSHING.",,,,,,,,,,,,,,,,,,,,,,,,,280,200405,,,,05/15/2004 00:00:00,F,28.57,B,1,,EL,XFMR,"UNIT 1 TAKEN OFF-LINE FOR ""A"" MAIN TRANSFORMER REPAIRS.",,,,,,,,,,,,,,,,,,,,,,,,,280,200310,,,,10/12/2003 00:00:00,S,207.9,B,1,,EL,XFMR,"UNIT 1 SHUTDOWN FOR ""A"" MAIN TRANSFORMER REPAIRS.",,,,,,,,,,,,,,,,,,,,,,,,,280,201507,1G-20,,07/11/2015 02:14:00,07/11/2015 00:00:00,S,265.62,B,1,,,,"Unit 1 was shutdown to repair the ""B"" Reactor Coolant Pump Seal. ",,,,,,,,,,,,,,,,,,,,,,,,,281,200912,2G-07,,,12/12/2009 00:00:00,S,15.92,B,1,,,,TURBINE BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,281,199704,,,,04/23/1997 00:00:00,S,0,B,5,,SJ,P,POWER REDUCTION TO PERFORM MAINTENANCE ON 2-FW-P-1A AND 2-FW-P-1B.,,,,,,,,,,,,,,,,,,,,,,,,,281,199706,,,,06/05/1997 00:00:00,S,0,B,5,,TA,V,POWER REDUCTION FOR 2-OSP-TM-001.,,,,,,,,,,,,,,,,,,,,,,,,,281,199707,,,,07/24/1997 00:00:00,F,0,B,5,,SJ,P,POWER REDUCTION FOR REPAIRS TO 2-FW-P-1B.,,,,,,,,,,,,,,,,,,,,,,,,,281,200105,,,,05/12/2001 00:00:00,S,244.7,B,1,,AB,PCV,UNIT SHUTDOWN FOR PRESSURIZER SAFTETY VALVE MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200509,170,,,09/17/2005 00:00:00,S,15.15,B,1,,,,"UNIT WAS TAKEN OFF-LINE TO COMPLETE A BALANCE SHOT OF THE TURBINE BEARING.  ADDITIONAL ACTIVITES COMPLETED: TURBINE VALVE TEST, CONDENSER CLEANING, FCU MOD WALKDOWN, PRT TRANSMITTER WIRING REMOVAL, REPLACEMENT OF CONTAINMENT AREA RAD MONITOR DETECTOR.",,,,,,,,,,,,,,,,,,,,,,,,,282,200503,168,,,02/19/2005 00:00:00,S,1.85,B,4,,TK,GEN,REPAIR DEGRADED MAIN GENERATOR HYDROGEN SEAL OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,282,200807,1F2501HS,,,07/31/2008 00:00:00,F,15.72,B,3,,,,UNIT 1 TRIPPED WHILE CONDUCTING SP1003. ANALOG PROTECTION FUNCTIONAL TEST.,,,,,,,,,,,,,,,,,,,,,,,,,282,200808,1F250,,,07/31/2008 00:00:00,F,49.58,B,4,,,,UNIT 1 TRIPPED WHILE CONDUCTING SP1003. ANALOG PROTECTION FUNCTIONAL TEST.,,,,,,,,,,,,,,,,,,,,,,,,,282,200411,,,,11/23/2004 00:00:00,S,2.6,B,2,,,,PERFORM REQUIRED SP 1036 TURBINE OVERSPEED TRIP EXERCISES.,,,,,,,,,,,,,,,,,,,,,,,,,282,200502,168,,,02/19/2005 00:00:00,S,238.38,B,1,,TK,GEN,REPAIR DEGRADED MAIN GENERATOR HYDROGEN SEAL OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,282,200012,,,,12/01/2000 00:00:00,S,284.3,B,1,,,,REPAIR WORK TO 11 RCP SEALS.,,,,,,,,,,,,,,,,,,,,,,,,,282,199905,,,,05/27/1999 00:00:00,S,1.4,B,1,,,,TURBINE OVERSPEED AND AFW TESTING PER REFUELING OUTAGE PROCEDURES.,,,,,,,,,,,,,,,,,,,,,,,,,282,199704,,,,04/13/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR TURBINE VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,282,199704,,,,04/25/1997 00:00:00,S,36.4,B,2,,,,AFW PUMP MODIFICATION AND CONDITION TUBE CLEANING.,,,,,,,,,,,,,,,,,,,,,,,,,282,199708,,,,08/09/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR TURBINE VALVE TESTING AND CONDENSER TUBE CLEANING.,,,,,,,,,,,,,,,,,,,,,,,,,282,199801,,,,01/09/1998 00:00:00,S,23.3,B,1,,,,BALANCE EXCITER.,,,,,,,,,,,,,,,,,,,,,,,,,282,201502,1F2902CS,,01/26/2015 19:56:00,01/26/2015 00:00:00,S,264.97,B,4,,,,Generator Breakers on Unit 1 were opened on 01/26/2015 at 1956 to address 12 RCP seal leakage problems during 1F2902CS.  Generator Breaker on Unit 1 was closed on 2/12/2015 at 0058 after 12 RCP Seal Replacement Maintenance Outage 1F2902CS.,,,,,,,,,,,,,,,,,,,,,,,,,282,201501,1F2902CS,,01/26/2015 19:56:00,01/26/2015 00:00:00,S,124.07,B,1,,,,Generator Breakers on Unit 1 were opened on 01/26/2015 at 1956 to address 12 RCP seal leakage problems during 1F2902CS.  Generator Breaker on Unit 1 was closed on 2/12/2015 at 0058 after 12 RCP Seal Replacement Maintenance Outage 1F2902CS.,,,,,,,,,,,,,,,,,,,,,,,,,282,201505,1F2903CS,,04/07/2015 12:18:00,04/07/2015 00:00:00,S,204.65,B,4,,,,Unit taken offline for scheduled repairs to 12 RCP in accordance with normal shutdown procedures on 4/7/2015 at 1218 and remained offline for the duration of April. Unit placed online on 5/9/2015 at 1239 after replacement of 12 RCP seal during 1F2903CS.,,,,,,,,,,,,,,,,,,,,,,,,,282,201504,1F2903CS,,04/07/2015 12:18:00,04/07/2015 00:00:00,S,563.7,B,1,,,,Unit taken offline for scheduled repairs to 12 RCP in accordance with normal shutdown procedures on 4/7/2015 at 1218 and remained offline for the duration of April. Unit placed online on 5/9/2015 at 1239 after replacement of 12 RCP seal during 1F2903CS.,,,,,,,,,,,,,,,,,,,,,,,,,285,200604,2006-001,,,04/29/2006 00:00:00,S,27.5,B,1,,,,PLANNED MAINTENANCE SHUTDOWN TO REPLACE A DEFECTIVE REACTOR COOLANT PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,285,200605,2006-001,,,04/29/2006 00:00:00,S,135.97,B,4,,,,PLANNED MAINTENANCE SHUTDOWN TO REPLACE A DEFECTIVE REACTOR COOLANT PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,285,201102,2011-01,,02/04/2011 22:12:00,02/04/2011 00:00:00,S,27.57,B,1,,,,MANUALLY TRIPPED REACTOR FOR MAINTENANCE OUTAGE TO REPLACE M-CONTACTORS,,,,,,,,,,,,,,,,,,,,,,,,,285,199806,98-02,,,06/05/1998 00:00:00,S,3,B,1,,,,TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,285,200404,1,,,03/26/2004 00:00:00,S,158,B,4,,,,SCHEDULED MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,285,200311,,,,11/02/2003 00:00:00,S,4,B,1,,,,MAIN GENERATOR OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,285,200403,1,,,03/26/2004 00:00:00,S,123,B,1,,,,MAINTENANCE OUTAGE TO REPAIR REACTOR COOLANT PUMP SEALS.,,,,,,,,,,,,,,,,,,,,,,,,,286,200010,4,,,10/25/2000 00:00:00,F,17.05,B,1,,ED,GENERA,REMOVED UNIT FORM SERVICE IN OREDER TO REPLACE POTENTIALLY FAULTY  CAPACITORS IN NO. 34 STATIC INVERTER.,,,,,,,,,,,,,,,,,,,,,,,,,286,200010,5,,,10/26/2000 00:00:00,S,17.7,B,9,,XX,BLOWER,TRANSITIONED TO SCHEDULED OUTAGE FROM FORCED OUTAGE IN ORDER TO PERFORM MAINTENANCE ON CONTROL ROD DRIVE MECHANISM VENTILATION FANS.,,,,,,,,,,,,,,,,,,,,,,,,,286,200012,6,,,12/18/2000 00:00:00,F,63.06,B,1,,XX,HTEXCH,UNIT REMOVED FROM SERVICE IN ORDER TO REPLACE MAIN GENERATORS HYDROGEN COOLERS WHICH HAD EXHIBITED INCREASED LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,286,199911,8,,,11/03/1999 00:00:00,F,7.35,B,1,,HA,TURBIN,REDUCED LOAD AND REMOVED THE TURBINE FROM SERVICE IN ORDER TO REPLACE A MAIN TURBINE LOW BEARING OIL TRIP DIAPHRAGM WITH INCORRECT MATERIAL.,,,,,,,,,,,,,,,,,,,,,,,,,286,199808,9,,,08/21/1998 00:00:00,S,31.4,B,1,,EB,TRANSF,CONTROLLED SHUTDOWN IN ORDER TO FACIILITATE RETURNING NO. 32 MAIN TRANSFORMER TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,286,199811,11,,,11/19/1998 00:00:00,F,283.3,B,1,28698009,SD,VALVEX,"UNIT SHUTDOWN DUE TO INADEQUATE TECHNICAL SPECIFICATION REQUIRED LEAK RATE TESTING OF CONTAINMENT ISOLATION VALVES (CIV). INADEQUATE TESTING OF CIVs WAS DUE TO INADEQUATE REFUELING TEST PROCEDURES (3PT-R25,3PT-R35).",,,,,,,,,,,,,,,,,,,,,,,,,286,199812,11,,,11/19/1998 00:00:00,F,75,B,4,2861998009,SD,VALVEX,"UNIT SHUTDOWN DUE TO INADEQUATE TECHNICAL SPECIFICATION REQUIRED LEAK RATE TESTING OF CONTAINMENT ISOLATION VALVES (CIV). INADEQUATE TESTING OF CIVs WAS DUE TO INADQUATE REFUELING TEST PROCEDURES (3PT-R25,3PT-R35).",,,,,,,,,,,,,,,,,,,,,,,,,286,199702,1A,,,01/23/1997 00:00:00,S,454.8,B,4,,,,OUTAGE EXTENDED TO PERFORM PLANNED MAINTENANCE AND SURVEILLANCE ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,286,199709,4,,,09/14/1997 00:00:00,S,8.9,B,1,,HA,TURBIN,"MANUALLY SECURED THE TURBINE TO FACILITATE THE PERFORMANCE OF SURVEILLANCE TEST 3PT-V21, TURBINE GENERATOR OVERSPEED TRIP TEST.",,,,,,,,,,,,,,,,,,,,,,,,,286,199701,1A,,,01/23/1997 00:00:00,S,206.2,B,1,,,,OUTAGE EXTENDED TO PERFORM PLANNED MAINTENANCE AND SURVEILLANCE ACTIVITIES,,,,,,,,,,,,,,,,,,,,,,,,,286,199712,9,,,12/30/1997 00:00:00,S,48,B,1,,,,TRANSITION FRO FORCED OUTAGE TO PLANNED. PERFORMED VARIOUS PLANED MAINTENANCE AND SURVEILLANCE ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,286,199801,1,,,12/30/1997 00:00:00,S,45.5,B,4,,,,TRANSITION FROM FORCED OUTAGE TO PLANNED. PERFORMED VARIOUS PLANNED MAINTENANCE AND SURVEILLANCE ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,286,199903,1,,,03/09/1999 00:00:00,F,60.32,B,3,28699003,CJ,INSTRU,UNIT TRIP OCCURRED WHILE RETURENING NO. 33 REACTOR COOLANT PUMP FLOW TRANSMITTER TO SERVICE FOLLOWING INSTALLATION OF A TEMPORARY MODIFICATION.,,,,,,,,,,,,,,,,,,,,,,,,,286,199910,7,,,10/22/1999 00:00:00,S,5.34,B,1,,HA,TURBIN,"REMOVED FROM SERVICE TO PERFORM SCHEDULED SURVEILLANCE TEST 3PT-V21, ""TURBINE GENERATOR OVERSPEED TRIP TEST"".",,,,,,,,,,,,,,,,,,,,,,,,,286,200304,3,,,04/24/2003 00:00:00,S,2.76,B,1,,,,"MANUALLY  SECURED THE MAIN TURBINE GENERATOR IN ORDER TO FACILITATE  THE PERFORMANCE OF SURVEILLANCE TEST 3PT-V21, TURBINE GENERATOR OVERSPEED TRIP TEST.",,,,,,,,,,,,,,,,,,,,,,,,,286,200306,7,,,06/23/2003 00:00:00,S,107.92,B,9,,CA,INSTRU,TRANSITIONED TO SCHEDULED OUTAGE IN ORDER TO REPAIR NO.5 INCORE INSTRUMENT TUBE SEAL (CONSEAL) WHICH HAD BEEN PREVIOULSY IDENTIFIED LEAKING.,,,,,,,,,,,,,,,,,,,,,,,,,286,201308,2,,07/29/2013 05:03:00,07/29/2013 00:00:00,S,7.05,B,4,,,,"Planned Shutdown to repair FCV-427, 32 Steam Generator Main Feed Reg Valve.",,,,,,,,,,,,,,,,,,,,,,,,,286,201307,2,,07/29/2013 05:03:00,07/29/2013 00:00:00,S,66.95,B,1,,,,"Planned Shutdown to repair FCV-427, 32 Steam Generator Main Feed Reg Valve.",,,,,,,,,,,,,,,,,,,,,,,,,287,200606,2,,,06/03/2006 00:00:00,S,62.05,B,1,,,,TURBINE TRIPPED DUE TO TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,200712,5,,,12/19/2007 00:00:00,S,1.22,B,1,,,,O3VOC24 TURBINE OVER SPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,201004,2,,,04/18/2010 00:00:00,S,200.17,B,1,,,,SHUTDOWN FOR 3F2 FEEDWATER HEATER TUBE LEAK REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,287,201011,1,,,11/19/2010 00:00:00,S,0.98,B,1,,,,SHUTDOWN FOR SCHEDULED TURBINE OVERSPEED TEST,,,,,,,,,,,,,,,,,,,,,,,,,287,200501,2,,,01/02/2005 00:00:00,S,4,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,200501,4,,,01/04/2005 00:00:00,S,1.9,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,200005,3,,,05/21/2000 00:00:00,S,29.5,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199811,5,,,11/28/1998 00:00:00,F,29,B,9,,ED,XXXXXX,1.21 DAY OUTAGE DELAY DUE TO FAILED EMERGENCY POWER BACKUP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,8,,,12/01/1998 00:00:00,F,15,B,9,,CB,,0.63 DAY OUTAGE DELAY DUE TO REACTOR COOLANT SYSTEM HIGH POINT VENT TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,10,,,12/02/1998 00:00:00,F,14,B,9,,RC,ZZZZZZ,0.58 DAY OUTAGE DELAY DUE TO ZERO POWER PHYSICS TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,12,,,12/03/1998 00:00:00,F,47,B,9,,SF,VALVEX,"1.96 DAY OUTAGE DELAY DUE TO ""3CF13""  VALVE FAILED INTER-SYSTEM LOCA LEAK RATE TEST.",,,,,,,,,,,,,,,,,,,,,,,,,287,199812,15,,,12/08/1998 00:00:00,F,28,B,9,,CH,HTEXCH,1.17 DAY OUTAGE DELAY DUE TO STEAM GENERATOR BUBBLE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,16,,,12/09/1998 00:00:00,F,19,B,9,,CH,HTEXCH,0.79 DAY OUTAGE DELAY DUE TO STEAM GENERATOR DRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199812,19,,,12/11/1998 00:00:00,S,3,B,1,,HA,TURBIN,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199701,1,,,11/17/1996 00:00:00,S,720,B,4,,HJ,PIPEXX,"EVALUATE, INSPECT & MODIFY MOISTURE SEPARATOR REHEATER DRAIN LINE & ASSOCIATED PIPING.",,,,,,,,,,,,,,,,,,,,,,,,,287,199701,2,,,01/31/1997 00:00:00,S,24,B,9,,HJ,PIPEXX,OUTAGE EXTENDED DUE TO MOISTURE SEPARATOR REHEATER DRAIN LINE & ASSOCIATED PIPING REPAIR ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,1-P,,,03/14/1997 00:00:00,S,0,B,9,,IF,INSTRU,POWER HOLD PER INTEGRATED CONTROL SYSTEM PROCEDURE.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,4,,,03/14/1997 00:00:00,S,4.2,B,1,,IF,INSTRU,TURBINE/GENERATOR MANUALLY TRIPPED PER INTEGRATED CONTROL SYSTEM PROCEDURE,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,2-P,,,03/14/1997 00:00:00,S,0,B,9,,IF,INSTRU,POWER HOLD FOR INTEGRATED CONTROL SYSTEM TUNING.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,5,,,03/15/1997 00:00:00,S,0.2,B,1,,HA,TURBIN,TURBINE LOAD REJECTION TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,3-P,,,03/15/1997 00:00:00,F,0,B,5,,IA,INSTRU,POWER REDUCTION FOR NUCLEAR INSTRUMENTATION CALIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,5-P,,,03/16/1997 00:00:00,F,0,B,5,,IA,INSTRU,POWER REDUCTION FOR NUCLEAR INSTRUMENTATION CALIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,6-P,,,03/17/1997 00:00:00,F,0,B,5,,IF,INSTRU,POWER REDUCTION FOR INTEGRATED CONTROL SYSTEM CALIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,7-P,,,03/19/1997 00:00:00,F,0,B,5,,IA,INSTRU,POWER REDUCTION FOR NUCLEAR INSTRUMENTATION CALIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,8-P,,,03/19/1997 00:00:00,S,0,B,5,,IA,INSTRU,POWER REDUCTION FOR POWER ESCALATION TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,10-P,,,03/21/1997 00:00:00,S,0,B,9,,IF,VALVEX,POWER HOLD FOR I& E TO LOAD VALVES INTO FEEDWATER CONTROL VALVE STAR MODULE.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,11-P,,,03/21/1997 00:00:00,F,0,B,5,,IA,INSTRU,POWER REDUCTION FOR NUCLEAR INSTRUMENTATION CALIBRATION CHECK.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,12-P,,,03/21/1997 00:00:00,S,0,B,5,,IF,INSTRU,POWER REDUCTION FOR INTEGRATED CONTROL SYSTEM TUNING.,,,,,,,,,,,,,,,,,,,,,,,,,287,199703,13-P,,,03/23/1997 00:00:00,S,0,B,5,,IF,INSTRU,POWER REDUCTION FOR SELECTED MAXIMUM RUNBACK ON LOAD CONTROL PER INTEGRATED CONTROL SYSTEM TEMP0RARY TEST.,,,,,,,,,,,,,,,,,,,,,,,,,287,199706,14-P,,,06/01/1997 00:00:00,F,0,B,9,,IA,INSTRU,POWER HOLD FOR NUCLEAR INSTRUMENTATION CALIBRATION CHECKS.,,,,,,,,,,,,,,,,,,,,,,,,,287,199706,15-P,,,06/01/1997 00:00:00,F,0,B,9,,IA,INSTRU,POWER HOLD FOR NUCLEAR INSTRUMENTATION CALIBRATION CHECKS.,,,,,,,,,,,,,,,,,,,,,,,,,287,199707,19-P,,,07/05/1997 00:00:00,F,0,B,9,,IA,INSTRU,POWER HOLD FOR NUCLEAR INSTRUMENTATION CALIBRATION CHECK.,,,,,,,,,,,,,,,,,,,,,,,,,287,199707,20-P,,,07/05/1997 00:00:00,F,0,B,9,,IE,INSTRU,POWER HOLD TO BACKUP INCORE DETECTOR SYSTEM CHECK.,,,,,,,,,,,,,,,,,,,,,,,,,293,200804,2008-01,,,04/05/2008 00:00:00,S,46.5,B,1,,,,A PLANNED SHUTDOWN TO REPLACE THE PILOT VALVE ASSOCIATED WITH SAFETY RELIEF VALVE 3C TOOK PLACE.,,,,,,,,,,,,,,,,,,,,,,,,,293,199704,3,,,04/21/1997 00:00:00,S,1.7,B,1,,,,GENERATOR TAKEN OFF LINE TO PERFORM TURBINE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,293,199705,4,,,05/25/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO PERFORM TRAINING AND A BACKWASH OF THE MAIN CONDENSER.,,,,,,,,,,,,,,,,,,,,,,,,,293,199707,5,,,07/26/1997 00:00:00,S,0,B,5,,,,THERMAL BACKWASH.,,,,,,,,,,,,,,,,,,,,,,,,,293,199909,3,,,09/13/1999 00:00:00,F,136.6,B,2,,,,MANUAL SCRAM OF REACTOR IN RESPONSE TO A LOSS OF CONDENSER VACUUM AND TO FACILITATE MAINTENANCE ON THE AUGUMENTED OFF-GAS SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,293,200108,2,,,08/13/2001 00:00:00,F,117.1,B,3,29301006,,,AUTOMATIC SCRAM CAUSED BY A PROCEDURAL ERROR WHILE PERFORMING A 4160 V BUS PROTECTIVE RELAY FUNCTIONAL TEST.,,,,,,,,,,,,,,,,,,,,,,,,,293,200309,1,,,09/29/2003 00:00:00,S,25,B,1,,,,PLANNED SHUTDOWN TO PLACE UNIT AUX TRANSFORMER IN SERVICE AND TO PERFORM PLANNED MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,293,200310,6,,,09/29/2003 00:00:00,S,240.2,B,4,,,,CONTINUATION OF PLANNED SHUTDOWN ON 09/29/03.,,,,,,,,,,,,,,,,,,,,,,,,,293,200403,2004-1,,,03/22/2004 00:00:00,S,62.08,B,1,,,,PLANNED SHUTDOWN TO REPLACE THE PILOT VALVES ON TWO OF THE MAIN STEAM RELIEF VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,293,201405,1,,05/13/2014 17:00:00,05/13/2014 00:00:00,S,120.15,B,1,,,,Power reduction 5/13/14 12:00 for planned maintenance shutdown. Generator removed from grid 5/13/14 17:00. Subcritical 5/13/14 21:38. Cold shutdown 5/14/14 04:35. Critical 5/18/14 02:09. Generator synchronized 5/18/14 17:09. Full power 5/19/14 15:10.,,,,,,,,,,,,,,,,,,,,,,,,,293,201505,3a,,05/23/2015 23:11:00,05/23/2015 00:00:00,S,3.75,B,1,,,,"In order to perform turbine testing, on 5/23/15 at 23:11, plant operators removed the main generator from the grid. On 5/24/15 at 02:56, plant operators synchronized the main generator to the grid.",,,,,,,,,,,,,,,,,,,,,,,,,295,199709,4,,,02/21/1997 00:00:00,S,720,B,4,,,,MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,295,199710,4,,,02/21/1997 00:00:00,S,745,B,4,,,,UNIT 1 REMAINED OFF-LINE FOR THE ENTIRE MONTH FOR MAINTENANCE OUTAGE Z1M06.,,,,,,,,,,,,,,,,,,,,,,,,,295,199711,4,,,02/21/1997 00:00:00,S,720,B,4,,,,UNIT 1 REMAINED OFF-LINE FOR THE ENTIRE MONTH FOR MAINTENANCE OUTAGE Z1M06.,,,,,,,,,,,,,,,,,,,,,,,,,295,199712,4,,,02/21/1997 00:00:00,S,744,B,4,,,,UNIT 1 REMAINED OFF-LINE FOR THE ENTIRE MONTH FOR MAINTENANCE OUTAGE Z1M06.,,,,,,,,,,,,,,,,,,,,,,,,,295,199801,4,,,02/21/1997 00:00:00,S,744,B,4,,,,UNIT 1 REMAINED OFF-LINE FOR THE ENTIRE MONTH FOR MAINTENANCE OUTAGE Z1M06.,,,,,,,,,,,,,,,,,,,,,,,,,296,200709,2,,,09/22/2007 00:00:00,S,131.2,B,1,,,,MID CYCLE OUTAGE TO REPAIR STEAM LEAK IN DRYWELL.,,,,,,,,,,,,,,,,,,,,,,,,,296,200711,3,,,11/30/2007 00:00:00,S,15,B,1,,,,U-3 MIDCYCLE OUTAGE TO QUANTIFY THE 3-ISV-069-0500 VALVE LEAKAGE AND INSPECT FOR STRUCTURAL INTEGRITY,,,,,,,,,,,,,,,,,,,,,,,,,296,200712,3,,,11/30/2007 00:00:00,S,143.95,B,4,,,,U-3 MIDCYCLE OUTAGE TO QUANTIFY THE 3-ISV-069-0500 VALVE LEAKAGE AND INSPECT FOR STRUCTURAL INTEGRITY,,,,,,,,,,,,,,,,,,,,,,,,,296,201008,1,,,08/12/2010 00:00:00,F,45.43,B,2,,,,MANUAL SCRAM DUE TO ELEVATED DRYWELL IN-LEAKAGE-RX HEAD VENT ISOLATION VALVE TO THE 3C MAIN STEAM LINE HAD A SIGNIFICANT PACKING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,296,201109,01,,09/28/2011 04:00:00,09/28/2011 00:00:00,F,68,B,3,,,,TURBINE TRIP AND SUBSEQUENT REACTOR SCRAM DUE TO A GENERATOR TRIP SIGNAL. THE TRIP WAS CAUSED BY A PIECE OF BUS DUCT GRATING IN THE ISO PHASE BUS DUCT THAT HAD BROKEN LOOSE AND CREATED A GROUND THAT RESULTED IN THE GENERATOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,296,201110,01,,09/28/2011 04:00:00,09/28/2011 00:00:00,F,2,B,4,,,,TURBINE TRIP AND SUBSEQUENT REACTOR SCRAM DUE TO A GENERATOR TRIP SIGNAL. THE TRIP WAS CAUSED BY A PIECE OF BUS DUCT GRATING IN THE ISO PHASE BUS DUCT THAT HAD BROKEN LOOSE AND CREATED A GROUND THAT RESULTED IN THE GENERATOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,296,200005,4,,,05/24/2000 00:00:00,F,33.83,B,3,29600005,JC,LT,SCRAM DUE TO LOW REACTOR WATER LEVEL DURING SURVEILLANCE TESTING. ROOT CAUSE WAS AN INADEQUATE PROCEDURE.,,,,,,,,,,,,,,,,,,,,,,,,,296,199705,3,,,05/02/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR SCHEDULED MAINTENANCE AND TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,296,199707,4,,,07/18/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR SCHEDULED MAINTENANCE AND TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,296,200306,2,,,06/19/2003 00:00:00,S,267,B,1,,,,"THE REACTOR WAS MANUALLY SCRAMMED TO BEGIN A UNIT 3, CYCLE 11, MID-CYCLE OUTAGE TO REPLACE A LEAKING FUEL ASSEMBLY AND PERFORM OTHER MAINTENANCE ACTIVITIES.",,,,,,,,,,,,,,,,,,,,,,,,,296,200307,2,,,06/19/2003 00:00:00,S,30,B,4,,,,"IN JUNE 2003, THE REACTOR WAS MANUALLY SCRAMMED TO BEGIN A UNIT 3, CYCLE 11, MID-CYCLE OUTAGE TO REPLAC A LEAKING FUEL ASSEMBLY AND PERFORM OTHER MAINTENANCE ACTIVITIES.",,,,,,,,,,,,,,,,,,,,,,,,,296,200403,2,,,03/31/2004 00:00:00,S,3.7,B,1,,,,MAIN TURBINE WAS SHUTDOWN AFTER LOAD WAS REMOVED FROM THE MAIN GENERATOR TO SUPPORT BALANCE WEIGHT INSTALLATION.,,,,,,,,,,,,,,,,,,,,,,,,,296,200404,2,,,03/31/2004 00:00:00,S,7,B,