4,,,,MAIN TURBINE WAS SHUTDOWN AFTER LOAD WAS REMOVED FROM THE MAIN GENERATOR TO SUPPORT BALANCE WEIGHT INSTALLATION.,,,,,,,,,,,,,,,,,,,,,,,,,296,201302,01,,02/11/2013 04:24:00,02/11/2013 00:00:00,S,240.93,B,1,,,,U3 Midcycle Outage for Underground CCW Repairs,,,,,,,,,,,,,,,,,,,,,,,,,298,200903,09-01,,,03/06/2009 00:00:00,S,136.75,B,1,,,,PLANNED OUTAGE TO REPAIR FEEDWATER HEATER LEAKS,,,,,,,,,,,,,,,,,,,,,,,,,298,200911,09-04,,,11/11/2009 00:00:00,F,68.62,B,1,,,,NONE.,,,,,,,,,,,,,,,,,,,,,,,,,298,199802,98-01,,,02/28/1998 00:00:00,S,15.8,B,2,,,,SCHEDULED MID-CYCLE SHUTDOWN TO PERFORM PLANNED MAINTENANCE ON SAFETY RELIEF VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,298,199803,98-01,,,02/28/1998 00:00:00,S,324.7,B,4,,,,SCHEDULED MID-CYCLE SHUTDOWN TO PERFORM PLANNED MAINTENANCE ON SAFETY RELIEF VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,298,200103,01-01,,,03/03/2001 00:00:00,S,348.8,B,2,,,,MID CYCLE OUTAGE FOR REMOVAL AND REPLACEMENT OF FAILED FUEL BUNDLE.,,,,,,,,,,,,,,,,,,,,,,,,,298,201505,15-01,,05/29/2015 20:14:00,05/29/2015 00:00:00,S,51.77,B,1,,,,Planned outage for MSIV switch replacement,,,,,,,,,,,,,,,,,,,,,,,,,298,201506,15-01,,05/29/2015 20:14:00,05/29/2015 00:00:00,S,15.95,B,4,,,,Planned outage for MSIV switch replacement,,,,,,,,,,,,,,,,,,,,,,,,,301,200005,2,,,05/04/2000 00:00:00,S,104.7,B,1,,,,A MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,301,200012,6,,,12/17/2000 00:00:00,F,16.2,B,1,,,,GENERATOR LOCKOUT PICKED UP DUE TO TESTING VOLTAGE REGULATOR. REVISED PBTP 103 PROCEDURE TO CORRECT.,,,,,,,,,,,,,,,,,,,,,,,,,301,199711,6,,,11/15/1997 00:00:00,F,367,B,1,26697043,IA,INSTRX,UNIT 2 WAS TAKEN TO COLD SHUTDOWN TO ACCOMMODATE TESTING OF THE REACTOR PROTECTION SYSTEM LOGIC PERMISSIVE.,,,,,,,,,,,,,,,,,,,,,,,,,301,199712,6,,,11/15/1997 00:00:00,F,744,B,4,26697043,IA,INSTRX,UNIT 2 WAS TAKEN TO COLD SHUTDOWN TO ACCOMMODATE TESTING OF THE REACTOR PROTECTION SYSTEM LOGIC PERMISSIVE.,,,,,,,,,,,,,,,,,,,,,,,,,302,200512,2005-03,,,12/28/2005 00:00:00,S,77.17,B,1,,,,"PLANT SHUTDOWN TO REPLACE THE ""B"" MAIN STEP-UP TRANSFORMER AFTER EXPERIENCING AN INCREASING TREND IN COMBUSTIBLE GASSES WITHIN THE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,302,200601,2005-03,,,12/28/2005 00:00:00,S,191,B,4,,,,"PLANT SHUTDOWN TO REPLACE THE ""B"" MAIN STEP-UP TRANSFORMER AFTER EXPERIENCING AN INCREASING TREND IN COMBUSTIBLE GASSES WITHIN THE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,302,200603,2006-01,,,03/18/2006 00:00:00,S,237.48,B,1,,,,"PLANT SHUTDOWN TO REPLACE THE ""B"" MAIN STEP-UP TRANSFORMER AFTER EXPERIENCING AN INCREASING TREND IN COMBUSTIBLE GASSES WITHIN THE TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,302,200608,2006-02,,,08/19/2006 00:00:00,S,110.73,B,1,,,,THE PLANT WAS SHUT DOWN TO REPAIR A FEEDWATER LEAK INSIDE CONTAINMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,200803,2008-04,,,03/01/2008 00:00:00,S,477.55,B,1,,,,MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,302,200902,2009-06,,,02/02/2009 00:00:00,S,26.42,B,1,,,,MAINTENANCE OUTAGE TO REPAIR/TEST FEEDWATER VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,302,200901,2009-01,,,01/27/2009 00:00:00,F,40.33,B,2,,,,FORCED OUTAGE DUE TO HUMAN PERFORMANCE ERROR WHILE CALIBRATINGMCB RELAYS,,,,,,,,,,,,,,,,,,,,,,,,,302,200004,2,,,04/26/2000 00:00:00,S,55,B,1,,,,"TAKEN OFF LINE TO REPAIR A LEAKING DECAY HEAT VALVE (DHV-03). WORK WAS ALSO PERFORMED ON CD PUMPS, A FWP PUMP AND SEVERAL AIR HANDLING FANS.",,,,,,,,,,,,,,,,,,,,,,,,,302,200009,3,,,09/09/2000 00:00:00,S,173.5,B,1,,,,"THE PLANT WAS TAKEN OFF LINE TO REPAIR A REACTOR COOLANT VALVE. WORK WAS ALSO PERFORMED ON A DECAY HEAT VALVE, TWO CONDENSATE PUMPS AND TWO WATERBOXES.",,,,,,,,,,,,,,,,,,,,,,,,,302,199802,98-04,,,02/05/1998 00:00:00,S,8.7,B,1,,ZZ,ZZZZZZ,TURBINE WAS TAKEN OFFLINE DUE TO A MAIN TURBINE VIBRTION CONCERN.,,,,,,,,,,,,,,,,,,,,,,,,,302,199802,98-05,,,02/06/1998 00:00:00,S,5.3,B,1,,ZZ,ZZZZZZ,TURBINE WAS OFFLINE FOR OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,302,199804,98-11,,,04/03/1998 00:00:00,S,12.7,B,1,,ZZ,TRASF,"THE MAIN TURBINE WAS TAKEN OFFLINE TO REPAIR THE ""C"" STEP-UP TRANSFORMER.",,,,,,,,,,,,,,,,,,,,,,,,,302,200105,2,,,05/18/2001 00:00:00,S,331.7,B,1,,,,"PLANNED MAINTENANCE OUTAGE TO REPAIR A DEFECTIVE FEEDWATER CHECK VALVE AND A LEAKING DECAY HEAT VALVE. THE PLANT WAS STILL AT 0% POWER AT THE END OF THE MONTH. POWER ESCALATION BEGAN AND 100% POWER ACHIEVED, ON 6/01/01.",,,,,,,,,,,,,,,,,,,,,,,,,302,200106,2,,,05/18/2001 00:00:00,S,6.4,B,4,,,,"CONT'D OF PLANNED MAINTENANCE OUTAGE THAT BEGAN ON 5/18. PLANT WAS PLACED BACK ON LINE 6/1/01. FULL POWER WAS ACHIEVED AT 16:01. TOTAL GENERATION LOSS ON 6/1/01 WAS 9,497 MWHS.",,,,,,,,,,,,,,,,,,,,,,,,,302,200205,2002-01,,,05/18/2002 00:00:00,S,26.6,B,1,,,,THE UNIT WAS TAKEN OFF-LINE TO REPAIR AN OIL LEAK ON RCP-1A MOTOR LOWER OIL RESERVOIR.,,,,,,,,,,,,,,,,,,,,,,,,,302,200403,2004-01,,,03/03/2004 00:00:00,S,36.53,B,1,,,,PLANNED SHUTDOWN TO REPAIR A REACTOR COOLANT PUMP MOTOR OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,305,200006,2,,,06/02/2000 00:00:00,S,1,B,1,NA,ZZ,ZZZZZZ,G-1 WAS OPENED 06/02/00 AT 2303. A SHORT OUTAGE WAS TAKEN TO PERFORM THE TURBINE OVERSPEED TRIP TEST. G-1 WAS CLOSED FOR THE FINAL TIME 06/02/00 AT 2358.,,,,,,,,,,,,,,,,,,,,,,,,,305,199811,4,,,11/27/1998 00:00:00,S,1,B,1,,ZZ,ZZZZZZ,"G1 WAS OPENED. A SHORT OUTAGE WAS TAKEN TO PERFORM THE TURBINE OVERSPEED TRIP TEST. G1 WAS CLOSED FOR THE FINAL TIME 11-27-98. THE UNIT CONTINUES TO OPERATE AT 38% POWER, STEADY STATE OPERATION, PRESENTLY IN A 96 HOUR CHEMISTRY HOLD.",,,,,,,,,,,,,,,,,,,,,,,,,305,199706,4,,,06/12/1997 00:00:00,S,1.1,B,1,,ZZ,ZZZZZZ,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,305,199802,1,,,02/06/1998 00:00:00,S,162.7,B,1,,CJ,PUMPXX,"ON 2/6/98, AT 1400 LOAD BACKGROUND BEGAN FRO A SHORT SCHEDULED OUTAGE TO REPAIR RXCP #2 SEAL. G-1 WAS OPENED AT 2331. FOLLOWING SUCCESSFUL REPAIR OF THE #2 SEAL, G-1 WAS CLOSED ON 2-13-98 AT 1811. FULL POWER REACHE ON 2-16-98 AT 1800.",,,,,,,,,,,,,,,,,,,,,,,,,305,199802,2,,,02/24/1998 00:00:00,F,19.6,B,3,30598005,SH,RELAYX,"2-2498 AT 1505 DURING PERFORMANCE OF SP55-155B, ENGINEERED SAFEGUARDS TESTS, AN INADVERTENT TRAIN B ISOLATION SIGNAL WAS GENERATED CAUSING BOTH FEEDWATER PUMPS AND THE TURBINE/REACTOR TO TRIP. PORC PERFORMED A SECOND LEVEL INVESTIGATION AND REPAIRS.",,,,,,,,,,,,,,,,,,,,,,,,,305,200205,3,,,05/05/2002 00:00:00,F,245.3,B,1,,,,"UNIT WAS SHUTDOWN DUE TO LEAKS IN THE ""A"" CCW HEAT EXCHANGER.",,,,,,,,,,,,,,,,,,,,,,,,,305,200305,8,,,05/11/2003 00:00:00,S,0.8,B,1,,,,G1 WAS OPENED 05/11 AT 1428. AN OUTAGE WAS TAKEN TO PERFORM THE TURBINE OVERSPEED TRIP TEST. G1 WAS CLOSED FOR THE FINAL TIME 05/11 AT 1513.,,,,,,,,,,,,,,,,,,,,,,,,,306,200703,2F2401CS,,,03/01/2007 00:00:00,S,173.68,B,1,,,,UNIT 2 WAS SHUTDOWN FOR A PLANNED MAINTENANCE OUTAGE TO REPAIR 22 MSIV AND 21 FEEDWATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,306,200709,2F24020T,,,09/29/2007 00:00:00,S,26.05,B,1,,,,UNIT TAKEN OFFLINE TO BALANCE THE TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199705,,,,05/17/1997 00:00:00,F,20.2,B,2,,,,ADJUST RCS DRAIN VALVES TO THE RCDT.,,,,,,,,,,,,,,,,,,,,,,,,,306,199707,,,,07/26/1997 00:00:00,S,0,B,5,,,,TURBINE VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,311,200409,7,,,09/18/2004 00:00:00,F,14,B,1,,,,FEEDWATER CHECK VALVE RETEST - REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,311,199808,4,,,08/01/1998 00:00:00,F,220,B,1,,,,PRESSURIZER SAFETY VALVE REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199807,4,,,07/02/1998 00:00:00,F,165,B,1,,,,PRESSURIZER SAFETY VALVE REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199802,2,,,02/23/1998 00:00:00,S,138,B,9,,,,POWER OPERATED RELIEF VALVE REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,311,200403,1,,,03/13/2004 00:00:00,S,6,B,1,,,,TURBINE WAS TAKEN OFFLINE FOR MAINTENANCE ON THE 22BF19 VALVE. THE UNIT REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,313,200406,2004-02,,,06/11/2004 00:00:00,S,195.7,B,1,,,,SHUTDOWN TO REPAIR A MAIN LP TURBINE DIAPHRAGM GASKET LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,313,199706,97-03,,,06/29/1997 00:00:00,S,0,B,5,,ZZ,ZZZZZZ,POWER REDUCTION FOR MAIN TURBINE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,313,199910,99-02,,,10/11/1999 00:00:00,S,1.8,B,1,,TA,ZZZZZZ,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,313,200002,2000-3,,,02/05/2000 00:00:00,S,231.8,B,1,,,,PLANNED MAINTENANCE OUTAGE TO REPLACE A REACTOR COOLANT PUMP  ANTI-REVERSE ROTATION DEVICE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200104,2001-03,,,04/09/2001 00:00:00,S,3.2,B,1,,,,"TURBINE OFF-LINE FOR OVERSPEED TRIP TESTING, THE REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,313,200211,02-02,,,11/13/2002 00:00:00,S,1.3,B,1,,,,TURBINE OFFLINE FOR OVERSPEED TESTING. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,315,200509,354,,,09/25/2005 00:00:00,F,22.3,B,1,,AB,P,THE REACTOR WAS TAKEN OFF LINE TO REPAIR THE OIL LEAK ON REACTOR COOLANT PUMP #13.,,,,,,,,,,,,,,,,,,,,,,,,,315,200506,353,,,06/18/2005 00:00:00,S,29.2,B,1,,EL,EC,REACTOR POWER WAS REDUCED TO APPROXIMATELY 8% TO REPAIR THE MAIN GENERATOR VOLTAGE REGULATOR.,,,,,,,,,,,,,,,,,,,,,,,,,315,200611,356A,21,,11/13/2006 00:00:00,S,11.3,B,1,,RC,FUELXX,POST U1C21 SHUTDOWN FOR LP TURBINE BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,315,200912,360A,,,12/19/2009 00:00:00,F,17.87,B,1,,,,FORCED OUTAGE FOLLOWUP TO PERFORM TURBINE OVERSPEED TEST WHILE OFFLINE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201103,362,,03/12/2011 02:06:00,03/12/2011 00:00:00,S,139.77,B,1,,,,MAIN GENERATOR HYDROGEN LEAK REPAIR BEGAN,,,,,,,,,,,,,,,,,,,,,,,,,315,201110,364A,24,10/26/2011 10:08:00,10/26/2011 00:00:00,S,2.87,B,1,,RC,FUELXX,"U1C24 REFUELING OUTAGE, RELATED TURBINE TEST (RX STAYED INSERVICE)",,,,,,,,,,,,,,,,,,,,,,,,,315,199702,329,,,02/15/1997 00:00:00,S,0,B,5,,,,POWER COASTDOWN IN PREPARATION FOR THE COMMENCEMENT OF THE CYCLE 15-16 REFUELING AND MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,199704,331,,,04/27/1997 00:00:00,S,11.4,B,1,,,,REMOVED FROM GRID FOR TURBINE BALANCING ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,315,199704,332,,,04/28/1997 00:00:00,S,30.5,B,1,,,,MAIN TURBINE GENERATOR WAS REMOVED FROM GRID FOR MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,315,200108,335,,,08/27/2001 00:00:00,S,93.2,B,1,,,,UNIT 1 SHUTDOWN FOR PLANNED MAINTENANCE ACTIVITES.,,,,,,,,,,,,,,,,,,,,,,,,,315,200109,335,,,08/27/2001 00:00:00,S,256.4,B,4,,,,SHUTDOWN TO REPAIR A CIRCULATING WATER VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200404,350,,,03/30/2004 00:00:00,S,151.6,B,4,,AB,PZR,UNIT 1 REACTOR WAS MANUALLY SHUT DOWN TO REPAIR A SMALL STEAM LEAK AT THE PRESSURIZER UPPER MANWAY.,,,,,,,,,,,,,,,,,,,,,,,,,315,200403,350,,,03/30/2004 00:00:00,S,43.5,B,1,,AB,PZR,UNIT 1 REACTOR WAS MANUALLY SHUT DOWN TO REPAIR A SMALL STEAM LEAK AT THE PRESSURIZER UPPER MANWAY.,,,,,,,,,,,,,,,,,,,,,,,,,316,200509,223,,,09/22/2005 00:00:00,S,36.8,B,1,,AB,P,THE REACTOR WA TAKEN OFF LINE TO REPAIR THE OIL LEAK  ON REACTOR COOLANT PUMP #21.,,,,,,,,,,,,,,,,,,,,,,,,,316,200711,226A,,,11/06/2007 00:00:00,S,0.63,B,1,,,,POST U2C17 STARTUP ACTIVITIES,,,,,,,,,,,,,,,,,,,,,,,,,316,200805,227,,,05/17/2008 00:00:00,S,20.47,B,1,,,,MAINTENANCE SHUTDOWN TO CORRECT TURBINE INTERCEPT VALVE PROBLEM (RX STAYED ONLINE).,,,,,,,,,,,,,,,,,,,,,,,,,316,200808,228,,,08/16/2008 00:00:00,S,113,B,1,,,,MAINTENANCE SHUTDOWN TO CORRECT TURBINE VALVE PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,316,200905,229A,,,05/01/2009 00:00:00,S,71.3,B,1,,,,THIS SHUTDOWN IS PART OF THE TURBINE BALANCING.,,,,,,,,,,,,,,,,,,,,,,,,,316,200905,229B,,,05/04/2009 00:00:00,S,54.82,B,1,,,,THIS SHUTDOWN IS PART OF THE POST-U2C18 RFO TURBINE BALANCING,,,,,,,,,,,,,,,,,,,,,,,,,316,200501,222,,,01/22/2005 00:00:00,S,34.6,B,1,,AA,CON,LOOSE CONNECTION IN THE CONTROL CIRCUIT TO GRIPPER COIL FOR CONTROL ROD H-8.,,,,,,,,,,,,,,,,,,,,,,,,,316,199701,254,,,01/10/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO FACILITATE PLANNED STEAM GENERATOR STOP VALVE DUMP VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,316,199702,255,,,02/08/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO FACILITATE PLANNED MAINTENANCE AND TESTING ON THE EAST MAIN FEEDPUMP.,,,,,,,,,,,,,,,,,,,,,,,,,316,199705,257,,,05/09/1997 00:00:00,F,155.7,B,2,31697002,,,A PLANNED MAINTENANCE OUTAGE ON THE AB EMERGENCY DIESEL GENERATOR (EDG) RESULTED IN A TECHNICAL SPECIFICATION REQUIRED SHUTDOWN OF THE UNIT.  THE SHUTDOWN WAS TO PREVENT EXCEEDING THE 72 HOUR LCO LIMIT FOR EDG INOPERABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,316,200312,215,,,12/14/2003 00:00:00,F,26,B,1,,SJ,FCV,POWER REDUCTION TO MODE2 DUE TO REPAIR OF THE FEEDWATER REF VALVE 2-FR-240 POSITIONER.,,,,,,,,,,,,,,,,,,,,,,,,,317,200604,06-002,,,04/11/2006 00:00:00,S,3.97,B,1,,,,REMOVED FROM GRID FOR MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,317,199806,98-002,,,06/09/1998 00:00:00,S,1.8,B,1,,,,THE UNT WAS REMOVED FROM THE GRID FOR OVERSPEED TESTING OF THE MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,317,199709,97-003,,,09/13/1997 00:00:00,S,204.5,B,1,,,,THE UNIT ENTERED A PLANNED OUTAGE TO REPLACE A DEGRADED REACTOR COOLANT PUMP SEAL.  THE SEAL WAS REPLACED AND AN INVESTIGATION IS ONGOING AS TO THE CAUSE OF THE DEGRADATION.,,,,,,,,,,,,,,,,,,,,,,,,,317,199710,97-004,,,10/24/1997 00:00:00,F,39.1,B,3,,,,AUTOMATIC TRIP OCCURRED AT 0917 ON 10/24/97 DUE TO TURBINE TRIP THAT WAS CAUSED BY A LOSS OF CONDENSER VACUUM. TROUBLE SHOOTING:IDENTIFIED THE VACUUM BREAKER VALVE HAD OPENED DUE TO AND IMPROPERLY TERMINATED WIRE IN THE VACUUM BREAKER HANDSWITCH.,,,,,,,,,,,,,,,,,,,,,,,,,317,200105,01-001,,,05/19/2001 00:00:00,S,32.2,B,1,,,,SCHEDULED MAINTENANCE OUTAGE TO BALANCE 11A REACTOR COOLANT PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,317,200206,02-002,,,06/19/2002 00:00:00,S,2.2,B,1,,,,THE UNIT WAS REMOVED FROM THE GRID ON 06/19/02  TO PERFORM MAIN TURBINE OVERSPEED TESTING. THE UNIT WAS PARALLELED TO THE GRID AT 0530 AFTER SUCESSFULLY COMPLETING THE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,317,200403,04-001,,,03/20/2004 00:00:00,F,35.4,B,3,,,,THE REACTOR TRIPPED DUE TO LOW STEAM GENERATOR WATER LEVEL CAUSED BY A SHORT CIRCUIT THAT WAS CREATED WHILE REPLACING A RECORDER IN A CONTROL PANEL.,,,,,,,,,,,,,,,,,,,,,,,,,317,201204,2,21,04/09/2012 21:12:00,04/09/2012 00:00:00,S,1.77,B,1,,,,The unit was removed from the grid at 2112 for Main Turbine Overspeed Testing.  Testing was completed and the unit was paralleled to the grid at 2258.,,,,,,,,,,,,,,,,,,,,,,,,,317,201211,5,,11/27/2012 08:31:00,11/27/2012 00:00:00,S,87.48,B,1,,,,"Shutdown to replace CEA coil stack. Removed from grid 11/27/2012 at 0831, hot stby (mode 3) at 0838.  Cooled down and repaired. Heated up to mode 3 and reactor critical on 12/01/2012 at 0509. Synched to the grid at 1825.  100% power 12/02/2012 at 1217.",,,,,,,,,,,,,,,,,,,,,,,,,317,201212,5,,11/27/2012 08:31:00,11/27/2012 00:00:00,S,18.42,B,4,,,,"Shutdown to replace CEA coil stack. Removed from grid 11/27/2012 at 0831, hot stby (mode 3) at 0838.  Cooled down and repaired. Heated up to mode 3 and reactor critical on 12/01/2012 at 0509. Synched to the grid at 1825.  100% power 12/02/2012 at 1217.",,,,,,,,,,,,,,,,,,,,,,,,,318,199705,97002,,,05/23/1997 00:00:00,S,2.9,B,1,,JJ,12,THE UNIT WAS REMOVED FROM THE GRID FOR OVERSPEED TESTING OF THE MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,318,200305,03-002,,,05/28/2003 00:00:00,F,31.5,B,3,,,,AN AUTO TRIP RESULTED FROM A SHORT CIRCUIT CREATED WHILE CONNECTING TEST EQUIPMENT USED FOR TROUBLE SHOOTING IN AN INSTRUMENT CABINET.,,,,,,,,,,,,,,,,,,,,,,,,,321,200701,07-001,,,01/27/2007 00:00:00,S,118.17,B,1,,,,MAIN GENERATOR WAS REMOVED FROM GRID TO REPAIR MAIN TURBINE CONTROL VALVE #2 LVDT.,,,,,,,,,,,,,,,,,,,,,,,,,321,200702,07-001,,,01/27/2007 00:00:00,S,90.17,B,4,,,,MAIN GENERATOR WAS REMOVED FROM GRID TO REPAIR MAIN TURBINE CONTROL VALVE #2 LVDT.,,,,,,,,,,,,,,,,,,,,,,,,,321,200604,06-003,,,04/03/2006 00:00:00,S,0.65,B,1,,,,MAIN TURBINE MANUALLY TRIPPED FOR RELAY TESTING. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,321,200905,09-001,,,05/04/2009 00:00:00,S,470.23,B,1,,,,UNIT SHUTDOWN TO REPAIR 1F SAFETY RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,321,201003,10-002,,,03/21/2010 00:00:00,S,0.8,B,1,,,,MAIN TURBINE TRIPPED FOR TESTING,,,,,,,,,,,,,,,,,,,,,,,,,321,201012,10-003,,,12/16/2010 00:00:00,S,67.72,B,1,,,,UNIT SHUTDOWN TO COMPLETE REPAIRS ON 1B RFPT.,,,,,,,,,,,,,,,,,,,,,,,,,321,200501,05-001,,,01/03/2005 00:00:00,S,220.47,B,1,,,,SCHEDULED MAINTENANCE OUTAGE TO REPAIR A LEAKAGE FROM THREE DRYWELL COOLERS.,,,,,,,,,,,,,,,,,,,,,,,,,321,200011,00-06,,,11/03/2000 00:00:00,S,1.3,B,1,,,,UNIT OFF-LINE FOR TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,321,200011,00-07,,,11/06/2000 00:00:00,F,62.4,B,2,,,,REPAIR THE CAUSE OF A LARGE PRESSURE DROP ACROSS THE CONDENSATE DEMINERALIZER SYSTEM OUTLET BLOCK VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,321,199905,99-003,,,05/01/1999 00:00:00,S,1.8,B,1,,,,MAIN GENERATOR WAS REMOVED FROM THE GRID FOR TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,321,199810,98-001,,,10/01/1998 00:00:00,F,8.2,B,1,,,,SHIFT MANUALLY TRIPPED THE MAIN TURBINE WITH THE UNIT AT APPROXIMATELY 120 GMWe A LOAD REDUCTION FROM RATED THERMAL POWER. THE UNIT WAS REMOVED FROM THE GRID DUE TO REDUCED FLOW THROUGH A STRAINER IN THE STATOR COOLING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,321,199701,97-001,,,01/28/1997 00:00:00,S,0,B,5,32197001,CF,PIPEXX,POWER REDUCTION FOR A UNIT SHUTDOWN DUE TO AN INCREASING TREND ON UNIDENTIFIED DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,321,199701,97-002,,,01/29/1997 00:00:00,S,70.6,B,1,32197002,CF,PIPEXX,SHIFT MANUALLY TRIPPED THE MAIN TURBINE AND INSERTED A MANUAL SCRAM.  SOURCES OF LEAKAGE HAVE BEEN IDENTIFIED AND REPAIR ACTIVITIES ARE CONTINUING.,,,,,,,,,,,,,,,,,,,,,,,,,321,199702,97-002,,,01/29/1997 00:00:00,S,49.7,B,4,32197001,CF,PIPEXX,ACTIVITIES ASSOCIATED WITH THE DRYWELL LEAK REPAIR OUTAGE CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,321,200002,00-002,,,02/19/2000 00:00:00,F,13.3,B,1,,,,THE MAIN GENERATOR WAS REMOVED FROM THE GRID TO REPLACE FILTERS IN THE STATOR COOLING SYSTEM. FILTERS WERE REPLACED AND THE UNIT WAS RETURNED TO RATED THERMAL POWER.,,,,,,,,,,,,,,,,,,,,,,,,,321,200210,02-003,,,10/10/2002 00:00:00,S,117.5,B,2,,,,"SHUTDOWN TO REPLACE  THE ""F"", ""J"", AND ""L"" MAIN STEAM SAFETY/RELIEF VALVES.",,,,,,,,,,,,,,,,,,,,,,,,,321,200304,03-001,,,04/19/2003 00:00:00,S,288,B,2,,,,"SHIFT MANUALLY TRIPPED THE MAIN TURBINE AND INSERTED A MANUAL SCRAM FOLLOWING A LOAD REDUCTION FROM APPROXIMATELY 44% OF RATED THERMAL POWER. THE UNIT WAS SHUTDOWN TO REPAIR AN ELECTRICAL GROUND ASSOCIATED WITH THE ""B"" REACTOR RECIRCULATION SYSTEM.",,,,,,,,,,,,,,,,,,,,,,,,,321,200305,03-001,,,04/19/2003 00:00:00,S,33.8,B,4,,,,"THE MAINTENANCE OUTAGE FOR REPAIR OF THE ELECTRICAL GROUND ASSOCIATED WITH THE ""B"" REACTOR RECIRCULATION SYSTEM CONTINUED.",,,,,,,,,,,,,,,,,,,,,,,,,321,200305,03-002,,,05/02/2003 00:00:00,S,0.2,B,1,,,,SHIFT MANUALLY TRIPPED THE MAIN TURBINE FOR TESTING OF THE MAIN GENERATOR REVERSE POWER RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,321,201412,14-002,,12/13/2014 00:08:00,12/13/2014 00:00:00,S,94.29,B,1,,,,Replaced Recirc Pump Seal,,,,,,,,,,,,,,,,,,,,,,,,,321,201412,14-003,,12/27/2014 00:20:00,12/27/2014 00:00:00,S,13.38,B,1,,,,Replaced Stator Water Cooling Filter,,,,,,,,,,,,,,,,,,,,,,,,,321,201503,15-002,,03/31/2015 00:00:00,03/31/2015 00:00:00,S,24,B,1,,,,Shutdown to repair steam leak in condenser bay. Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,321,201501,15-001,,01/19/2015 00:01:00,01/19/2015 00:00:00,S,53.72,B,1,,,,Outage to repair a Safety Relief Valve,,,,,,,,,,,,,,,,,,,,,,,,,321,201504,15-002,,03/31/2015 00:00:00,03/31/2015 00:00:00,S,9.52,B,4,,,,Shutdown to repair steam leak in condenser bay,,,,,,,,,,,,,,,,,,,,,,,,,321,201509,15-003,,09/14/2015 09:02:00,09/14/2015 00:00:00,S,14.63,B,1,,,,Generator taken offline to replace Stator Water Cooling filter.,,,,,,,,,,,,,,,,,,,,,,,,,323,199704,2,,,04/11/1997 00:00:00,F,52.2,B,1,,SB,PSP,REPAIR MAIN STEAM LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,323,201509,1,,09/12/2015 10:09:00,09/12/2015 00:00:00,S,3.25,B,1,,,,"On September 12, 2015, Diablo Canyon Unit 2 was separated from the grid for planned (maintenance) cleaning of insulators.  No corrective actions are noted from this unit shutdown.",,,,,,,,,,,,,,,,,,,,,,,,,324,200605,B217M1,,,05/19/2006 00:00:00,S,246.53,B,1,,,,UNIT 2 WAS TAKEN OFF-LINE FOR B217M1 MAINTENANCE/FUEL BUNDLE REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200808,B21F,,,08/30/2008 00:00:00,F,32.95,B,3,,,,UNIT 2 SCRAMMED DUE TO EHC ELECTRICAL MALFUNCTION (POWER LOAD UNBALANCE).,,,,,,,,,,,,,,,,,,,,,,,,,324,200809,B218F,,,08/30/2008 00:00:00,F,75.82,B,4,,,,UNIT 2 SCRAMMED DUE TO EHC ELECTRICAL MALFUNCTION (POWER LOAD UNBALANCE).,,,,,,,,,,,,,,,,,,,,,,,,,324,201104,B220M1,,04/17/2011 17:17:00,04/17/2011 00:00:00,F,84.83,B,1,,,,MAINTENANCE OUTAGE TO MAKE REPAIRS TO THE BOTTOM HEAD DRAIN FOLLOWING B220R1.,,,,,,,,,,,,,,,,,,,,,,,,,324,201111,B220M2,,11/04/2011 21:08:00,11/04/2011 00:00:00,S,627.87,B,1,,,,PLANNED SHUTDOWN FOR MAINTENANCE OUTAGE B220M2,,,,,,,,,,,,,,,,,,,,,,,,,324,201112,B220M2,,11/04/2011 21:08:00,11/04/2011 00:00:00,S,36.5,B,4,,,,PLANNED SHUTDOWN FOR MAINTENANCE OUTAGE B220M2,,,,,,,,,,,,,,,,,,,,,,,,,324,199701,97-001,,,01/11/1997 00:00:00,S,0,B,5,,XX,ZZZZZ,POWER REDUCTION FOR B-N WATERBOX MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,324,199703,97-005,,,03/01/1997 00:00:00,S,0,B,5,,CB,MOTORX,"POWER REDUCTION FOR REACTOR COOLANT RECIRCULATION MOTOR GENERATOR SET BRUSH REPLACEMENT, ALSO VALVE TESTING, INSTALLATION OF FEEDWATER FLOW MEASURING BRACKETS BY AMAG.",,,,,,,,,,,,,,,,,,,,,,,,,324,199704,97-005,,,04/11/1997 00:00:00,S,0,B,5,,RB,CONROD,"POWER REDUCTION FOR SCRAM TIME TESTING, VALVE TESTING, AND ROD IMPROVEMENT.",,,,,,,,,,,,,,,,,,,,,,,,,324,199705,97-007,,,05/12/1997 00:00:00,F,0,B,5,,HJ,HTEXCH,POWER REDUCTION FOR ROD IMPROVEMENT AND LEAK REPAIR TO 2-MD-LV-2SRDCV-H-1.,,,,,,,,,,,,,,,,,,,,,,,,,324,200405,1,,,05/29/2004 00:00:00,S,60.4,B,2,,,,"UNIT 2 WAS SHUT DOWN TO REPAIR DETECTED LEAKAGE IN THE DRYWELL. THE LEAK WAS A BODY TO BONNET LEAK ON THE RESIDUAL HEAT REMOVAL SYSTEM, LOW PRESSURE COOLANT INJECTION, INJECTION LINE CHECK VALVE 2E11-F050B.",,,,,,,,,,,,,,,,,,,,,,,,,324,201308,B221M1,,08/09/2013 09:27:00,08/09/2013 00:00:00,F,51.18,B,1,,,,Unit shutdown when turbine/generator was disconnected from the grid to repair loose connection on the 2C main power transformer highside bushing.,,,,,,,,,,,,,,,,,,,,,,,,,325,200504,B115M1,,,04/15/2005 00:00:00,S,195.95,B,1,,,,FUEL BUNDLE REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,201105,B118M1,,05/14/2011 02:31:00,05/14/2011 00:00:00,S,96.1,B,1,,,,SHUTDOWN FOR MAINTENANCE OUTAGE TO REPAIR LEAKS IN THE DRYWELL.,,,,,,,,,,,,,,,,,,,,,,,,,325,199701,97-002,,,01/04/1997 00:00:00,S,0,B,5,,HA,VALVEX,"POWER REDUCTION FOR VALVE TESTING, AIR INLEAKAGE AND TBED INLEAKAGE HUNT.",,,,,,,,,,,,,,,,,,,,,,,,,325,199701,97-004,,,01/25/1997 00:00:00,S,0,B,5,,XX,ZZZZZ,POWER REDUCTION FOR CONDENSER VACUUM LEAK HUNT.,,,,,,,,,,,,,,,,,,,,,,,,,325,199703,97-008,,,03/14/1997 00:00:00,S,0,B,5,,RC,CONROD,"POWER REDUCTION FOR DEEP/SHALLOW ROD EXCHANGE, MISCELLANEOUS MAINTENANCE, VALVE TESTING.",,,,,,,,,,,,,,,,,,,,,,,,,325,199703,97-009,,,03/15/1997 00:00:00,S,0,B,5,,RB,CONROD,POWER REDUCTION FOR SCRAM TIME TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,325,199703,97-010,,,03/15/1997 00:00:00,S,0,B,5,,RC,CONROD,POWER REDUCTION FOR PLANNED RAMPING FOLLOWING PLANNED DOWNPOWER.,,,,,,,,,,,,,,,,,,,,,,,,,325,199703,97-011,,,03/18/1997 00:00:00,S,0,B,5,,RC,CONROD,POWER REDUCTION FOR ROD IMPROVEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,325,199704,97-014,,,04/25/1997 00:00:00,F,0,B,5,,CC,INSTRU,POWER REDUCTION FOR TURBINE CONTROL VALVE DFG (DIODE FUNCTION GENERATOR) CARD REPAIR/REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,325,199705,97-015,,,05/30/1997 00:00:00,S,0,B,5,,RC,CONROD,POWER REDUCTION FOR ROD IMPROVEMENT AND VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,325,201206,B119M1,,06/14/2012 15:29:00,06/14/2012 00:00:00,S,45.73,B,1,,,,Generator removed from service to repair the hydrogen seal oil tank float valve.  The reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,325,201305,B119RM3,,05/18/2013 03:32:00,05/18/2013 00:00:00,S,277.35,B,1,,,,Scheduled shutdown for B119M3 maintenance outage.,,,,,,,,,,,,,,,,,,,,,,,,,325,201511,B120M1,,11/07/2015 22:01:00,11/07/2015 00:00:00,S,107.18,B,1,,,,The unit was removed from the grid and shutdown in order to repair seal on Recirculation Pump.,,,,,,,,,,,,,,,,,,,,,,,,,327,200010,5,,,10/06/2000 00:00:00,F,617.3,B,1,,,,CONTINUATION OF HIGH VIBRATION PROBLEMS ON THE NO. 4 REACTOR COOLANT PUMP (RCP). THE NO. 4 RCP WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,327,200011,5,,,10/06/2000 00:00:00,F,306.7,B,4,,,,CONTINUATION OF HIGH VIBRATION PROBLEMS ON THE NO. 4 REACTOR COOLANT PUMP (RCP). THE NO. 4 RCP WAS REPLACED.,,,,,,,,,,,,,,,,,,,,,,,,,327,199810,3,,,10/08/1998 00:00:00,S,4.2,B,1,,,,REMOVED FROM GRID FOR TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,327,199705,2,,,05/13/1997 00:00:00,S,1.4,B,9,,,,THE UNIT WAS REMOVED FROM THE GRID FOR MAIN TURBINE OVER-SPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,327,199706,3,,,06/28/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION WAS INITIATED FOR PLANNED MAINTENANCE ON THE 1B-B MAIN FEED PUMP TO REPAIR AN OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,327,200003,2,,,03/18/2000 00:00:00,S,1.2,B,9,,,,UNIT 1 REMOVED FROM THE GRID TO PERFORM SCHEDULED TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,327,200111,2,,,11/23/2001 00:00:00,S,1.27,B,1,,,,"REMOVED FROM GRID FOR A SCHEDULED TURBINE OVERSPEED TEST FOLLOWING THE REFUELING OUTAGE,",,,,,,,,,,,,,,,,,,,,,,,,,327,200306,2,,,06/17/2003 00:00:00,S,9.9,B,1,,,,UNIT 1 GENERATOR WAS FROM FROM GRID FOR TURBINE BALANCE SHOT TEST ON JUNE 17 AT 11411 EDT. REACTOR REMAINED AT POWER. THE GENERATOR WAS TIED ONLINE ON JUNE 18 AT 0004 EDT.,,,,,,,,,,,,,,,,,,,,,,,,,327,201507,3,,07/31/2015 03:04:00,07/31/2015 00:00:00,F,13.22,B,1,,,,Unit 1 (Manual  shutdown for testing); At 20% during power ascension from auto Trip on 7/27/15-- Voltage Variations on the main generator,,,,,,,,,,,,,,,,,,,,,,,,,328,200808,02,,,08/31/2008 00:00:00,S,17,B,1,,,,SHUTDOWN TO REPAIR OIL LEAKS ON RCPS 2 AND 3. THE SIGHT GLASSES HAD THE WRONG GASKETS INSTALLED.,,,,,,,,,,,,,,,,,,,,,,,,,328,200809,02,,,08/31/2008 00:00:00,S,34.5,B,4,,,,SHUTDOWN TO REPAIR OIL LEAKS ON RCPS 2 AND 3. THE SIGHT GLASSES HAD THE WRONG GASKETS INSTALLED.,,,,,,,,,,,,,,,,,,,,,,,,,328,201005,1,,,05/28/2010 00:00:00,F,72.1,B,1,,,,CCP CHECK VALVE REPAIR DOWNPOWER TO MANUAL TRIP,,,,,,,,,,,,,,,,,,,,,,,,,328,201006,1,,,05/28/2010 00:00:00,F,113.4,B,4,,,,CCP CHECK VALVE REPAIR DOWNPOWER TO MANUAL TRIP,,,,,,,,,,,,,,,,,,,,,,,,,328,200502,1,,,02/23/2005 00:00:00,F,61.05,B,3,,,,"DURING A MAINTENANCE ACTIVITY, A BREAKER WAS INADVERTENTLY DE-ENERGIZED, WHICH CAUSED THE MAIN FEEDWATER REGULATING VALVES TO CLOSE, RESULTING IN A LOW-LOW STEAM GENERATOR LEVEL AND REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,328,199711,8,,,11/05/1997 00:00:00,S,1.4,B,1,,,,"ON 11/5, OPERATIONS CONDUCTED A SCHEDULED TURBINE OVERSPEED TEST. FOLLOWING COMPLETION OF THE TEST THE UNIT WAS RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,328,200205,3,,,05/29/2002 00:00:00,F,35.3,B,1,,,,UNIT REMOVED FROM SERVICE BECAUSE OF ELEVATED MAIN TRANSFORMER TEMPS. THE CAUSE WAS INCORRECT O-RINGS ON THE TOP BUSHINGS.,,,,,,,,,,,,,,,,,,,,,,,,,328,200312,6,,,12/27/2003 00:00:00,F,115.3,B,1,,,,UNIT 2 SHUTDOWN WAS INITIATED WHEN THE MAIN GENERATOR HYDROGEN LEAKAGE SHOWED SIGNIFICANT INCREASE. REPAIRS TO THE MAIN GENERATOR WERE BEING PERFORMED.,,,,,,,,,,,,,,,,,,,,,,,,,328,200401,1,,,12/27/2003 00:00:00,F,186.72,B,4,,,,UNIT 2 REMAINED OFFLINE AND IN MODE 3 FOR GENERATOR HYDROGEN LEAGAGE REPAIRS. REPAIRS TO THE SOURCE OF THE LEAGE WERE PERFORMED AND THE UNIT WAS RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,328,200401,2,,,01/15/2004 00:00:00,S,243.9,B,1,,,,UNIT 2 INITIATED  MANUAL SHUTDOWN FOR A MAIN GENERATOR HYDROGEN LEAK INTO THE STATOR COOLING WATER SYSTEM. THE SOURCE OF THE LEAKAGE WAS REPAIRED AND UNIT WAS RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,328,201302,1,,02/24/2013 12:05:00,02/24/2013 00:00:00,F,101.88,B,2,,,,Manual Rx trip from 25% power (turbine offline) due to loss of condenser vacuum.  Event caused by a faulty test connection on B condenser vacuum pressure switch.,,,,,,,,,,,,,,,,,,,,,,,,,328,201301,1,,01/26/2013 11:03:00,01/26/2013 00:00:00,S,17.21,B,1,,,,PLANNED Outage Turb Gen Bearing #5 Balanced Shot & Speed Card Rplcmnt,,,,,,,,,,,,,,,,,,,,,,,,,331,200703,07-02,,,03/18/2007 00:00:00,S,1.33,B,1,,,,TURBINE OVERSPEED TESTING FOLLOWING RFO 20.,,,,,,,,,,,,,,,,,,,,,,,,,331,200903,09-02,,,03/05/2009 00:00:00,S,1.95,B,1,,,,TURBINE OVERSPEED TESTING DURING STARTUP FOR FUEL CYCLE 22.,,,,,,,,,,,,,,,,,,,,,,,,,331,200904,09-03,,,04/03/2009 00:00:00,F,51.85,B,2,,,,REACTOR WATER LEVEL HIGH DUE TO REACTOR WATER LEVEL RECORDER MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,331,200910,09-04,,,10/08/2009 00:00:00,F,70.78,B,3,,,,AUTO SCRAM FROM SENSED LOW REACTOR LEVEL ON TWO RPS CHANNELS DUE TO INSTRUMENT VALVING ERROR BY MAINTENANCE STAFF.,,,,,,,,,,,,,,,,,,,,,,,,,331,201004,10-01,,,04/26/2010 00:00:00,S,117,B,2,,,,SHUTDOWN  DUE TO HIGH VIBRATIONS ON TURBINE BEARING #6 DURING POWER REDUCTION FOR PLANNED MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,331,201005,10-01,,,04/26/2010 00:00:00,S,50.5,B,4,,,,SHUTDOWN  DUE TO HIGH VIBRATIONS ON TURBINE BEARING #6 DURING POWER REDUCTION FOR PLANNED MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,331,201012,10-03,,,12/09/2010 00:00:00,S,0.78,B,1,,,,TURBINE OVERSPEED TESTING DURING STARTUP FOR FUEL CYCLE 23.,,,,,,,,,,,,,,,,,,,,,,,,,331,200410,2,,,10/25/2004 00:00:00,S,93.22,B,1,,,,PLANNED SHUTDOWN TO REPAIR MAIN CONDENSER TUBE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,331,199906,6,,,06/06/1999 00:00:00,S,205,B,2,,,,SHUTDOWN TO PERFORM REPAIR OF DRYWELL ELECTRICAL PENETRATION.,,,,,,,,,,,,,,,,,,,,,,,,,331,199912,11,,,12/01/1999 00:00:00,S,0.9,B,1,,,,TURBINE TRIP TEST,,,,,,,,,,,,,,,,,,,,,,,,,331,199701,1,,,01/11/1997 00:00:00,S,133.6,B,1,,BO,ISV,"BODY-TO-BONNET LEAK IN A 3/4"" MANUAL ISOLATION VALVE IN THE RESIDUAL HEAT REMOVAL SYSTEM REQUIRED PLANT TO GO INTO COLD SHUTDOWN TO REPAIR.",,,,,,,,,,,,,,,,,,,,,,,,,331,199702,2,,,02/01/1997 00:00:00,S,0,B,5,,SJ,FCV,POWER REDUCTION TO REPAIR LEAKAGE OF FEED PUMP DISCHARGE CHECK VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,331,199703,3,,,03/14/1997 00:00:00,S,140.1,B,1,,VB,AHU,"REPAIR LEAKAGE OF WELD ON INLET OF ""3B"" DRYWELL COOLER.",,,,,,,,,,,,,,,,,,,,,,,,,331,199705,5,,,05/23/1997 00:00:00,S,87.2,B,1,,BF,33,"DURING THE SHUTDOWN TO FIX THE MSIV, THE POSITION SWITCH INDICATION ON ONE OF THE TORUS-TO-DRYWELL VACUUM BREAKERS WAS SUBSEQUENTLY DISCOVERED TO ALSO HAVE PROBLEMS WITH ITS INDICATION LIGHTS.  THIS REPAIR REQUIRED THE PLANT TO PROCEED TO COLD SHUTDOWN.",,,,,,,,,,,,,,,,,,,,,,,,,331,199705,6,,,05/27/1997 00:00:00,S,39.1,B,9,,SB,ISV,"DURING THE STARTUP, AFTER THE PLANT HAD BEEN TAKEN CRITICAL, A MAIN STEAM DRAIN ISOLATION VALVE WAS FOUND TO HAVE A BAD PACKING LEAK.",,,,,,,,,,,,,,,,,,,,,,,,,331,199708,9,,,08/09/1997 00:00:00,S,0,B,5,,TA,PCV,POWER REDUCTION TO PERFORM CONTROL ROD PATTERN SEQUENCE EXCHANGE TURBINE VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,331,199904,4,,,04/17/1999 00:00:00,S,326.9,B,2,,,,IDENTIFY AND REPAIR CAUSE OF MAIN GENRATOR GROUND FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,331,200203,2,,,03/04/2002 00:00:00,S,132,B,1,,,,IDENTIFY AND REPAIR THE SOURCE OF LEAKAGE INTO THE DRYWELL.,,,,,,,,,,,,,,,,,,,,,,,,,331,200205,4,,,05/19/2002 00:00:00,S,92.2,B,1,,,,CONDENSER TUBE LEAK REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,331,200208,7,,,08/06/2002 00:00:00,F,148.8,B,1,33102002,,,"EXCESSIVE ALGAE ACCUMULATION CAUSED PLUGGING OF RHRSW STRAINERS, CAUSING BOTH SUBSYSTEMS TO BE DECLARED INOPERABLE",,,,,,,,,,,,,,,,,,,,,,,,,331,200208,8,,,08/30/2002 00:00:00,S,42.1,B,1,,,,IDENTIFY AND REPAIR SOURCE OF DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,331,200209,8,,,08/30/2002 00:00:00,S,196.5,B,4,,,,"IDENTIFY AND REPAIR SOURCE OF DRYWELL LEAKAGE. REPAIR RCIC LUBE OIL, REPAIR SUPPORT COLUMNS ON ""B"" COOLING TOWER.",,,,,,,,,,,,,,,,,,,,,,,,,331,200311,4,,,11/03/2003 00:00:00,S,86.35,B,1,,,,CONDENSER TUBE LEAK REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,331,200311,6,,,11/18/2003 00:00:00,S,165.95,B,1,,,,REPAIR CONDENSER IN LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,331,200404,1,,,04/19/2004 00:00:00,S,93.77,B,1,,,,PLANNED SHUTDOWN TO REPLACE A LEAKING MAIN STEAM RELIEF VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,331,201211,12-02,,11/27/2012 02:58:00,11/27/2012 00:00:00,S,1.68,B,1,,,,Turbine overspeed testing during startup for Fuel Cycle 24.,,,,,,,,,,,,,,,,,,,,,,,,,333,200611,2006-2,,,11/05/2006 00:00:00,S,1.73,B,1,,,,GENERATOR TAKEN OFFLINE TO PERFORM TURBINE OVERSPEED TESTING FOLLOWING THE REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,333,200708,PO-181,,,08/20/2007 00:00:00,S,55.82,B,1,,,,"UNIT WAS SHUTDOWN TO REPLACE THE PILOT VALVE ASSEMBLY ON THE ""F"" S/RV.",,,,,,,,,,,,,,,,,,,,,,,,,333,200810,19.1,,,10/10/2008 00:00:00,S,1.32,B,1,,,,TURBINE TESTING FOLLOWING A REFUEL OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,333,200410,2004-04,,,10/25/2004 00:00:00,S,1.23,B,1,,,,GENERATOR WAS TAKEN OFF-LINE TO PERFORM OVERSPEED TESTING FOLLOWING A REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,333,199705,,,,05/18/1997 00:00:00,S,13.4,B,1,,,,REMOVED MAIN GENERATOR FOR SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,333,200103,1,,,03/26/2001 00:00:00,S,120.3,B,1,,,,PLANNED MAINTENANCE OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,333,200206,1,,,06/24/2002 00:00:00,S,67.9,B,1,,,,"PLANT WAS SHUTDOWN TO REPLACE ""C"" AND ""F"" SRVS DUE TO PILOT STAGE LEAKAGE.",,,,,,,,,,,,,,,,,,,,,,,,,333,200402,2004-01,,,02/16/2004 00:00:00,F,47.33,B,1,,,,THE MAIN TURBINE WAS TAKEN OFFLINE TO REMOVE STEAM FROM THE SYSTEM AND ALLOW PUMP SEAL REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,333,200302,1,,,02/21/2003 00:00:00,F,65.11,B,1,,,,N/A,,,,,,,,,,,,,,,,,,,,,,,,,333,200303,1,,,03/19/2003 00:00:00,F,172.06,B,1,,,,FORCED SHUTDOWN TO REPAIR A STEAM LEAK IN THE FEEDWATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,333,201306,PO21-3,,06/22/2013 09:55:00,06/22/2013 00:00:00,S,35.47,B,1,,,,Plant was taken offline to realign the T-1B Transformer and return it back to service following repair.,,,,,,,,,,,,,,,,,,,,,,,,,333,201306,PO21-2,,06/15/2013 07:23:00,06/15/2013 00:00:00,S,46.75,B,1,,,,Plant went offline to remove 71T-1B transformer from service for repairs. Reactor power remained at 14% while the plant was offline.,,,,,,,,,,,,,,,,,,,,,,,,,334,200605,2,,,05/20/2006 00:00:00,S,20.66,B,1,,,,PERFORMED A BALANCE SHOT ADJUSTMENT ON THE TURBINE ROTOR AS A PLANNED ACTIVITY FOLLOWING THE REFUELING OUTAGE WHERE TURBINE/GENERATOR WORK WAS PERFORMED. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,334,200608,4,,,08/25/2006 00:00:00,S,116.67,B,1,,,,PLANNED SHUTDOWN TO INSPECT THE STEAM GENERATOR FOR FME,,,,,,,,,,,,,,,,,,,,,,,,,334,200004,5,,,04/08/2000 00:00:00,S,9.7,B,1,,,,"REMOVED FROM SERVICE TO PERMIT TURBINE OVERSPEED TRIP TESTING, AND A PLANNED BALANCE MOVE ON THE TURBINE IN ORDER TO REDUCE BEARING VIBRATIONS. (THE REACTOR REMAINED CRITICAL).",,,,,,,,,,,,,,,,,,,,,,,,,334,200004,6,,,04/09/2000 00:00:00,S,19.7,B,1,,,,REMOVE FROM SERVICE TO PERMIT ANOTHER PLANNED BALANCE MOVE ON THE TURBINE IN ORDER TO FURTHER REDUCE BEARING VIBRATIONS. (THE REACTOR REMAINED CRITICAL).,,,,,,,,,,,,,,,,,,,,,,,,,334,199911,11,,,11/13/1999 00:00:00,S,7.6,B,1,,,,UNIT DOWN TO REPLACE THE ELECTROHYDRAULIC POWER SUPPLY IN THE MAIN UNIT TURBINE CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,334,199707,9,,,07/08/1997 00:00:00,F,139,B,9,,CG,PIPEXX,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE MODIFICATIONS TO SEVERAL PIPE SUPPORTS ON THE EXCESS LETDOWN PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,334,199707,10,,,07/14/1997 00:00:00,F,41,B,9,,SD,VALVEX,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE MODIFICATIONS TO THREE CONTAINMENT ISOLATION CHECK VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,334,199707,12,,,07/17/1997 00:00:00,F,285.5,B,9,,CG,PIPEXX,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE SEVERAL OTHER PIPE SUPPORT REPAIRS/MODIFICATIONS IN THE CHEMICAL & VOLUME CONTROL SYSTEM NORMAL AND EXCESS LETDOWN LINES.,,,,,,,,,,,,,,,,,,,,,,,,,334,199801,4,,,01/22/1998 00:00:00,S,1.4,B,1,,,,UNIT REMOVED FROM SERVICE TO PERMIT PLANNED TURBINE OVERSPEED TRIP TESTING(REACTOR REMAINED CRITICAL).,,,,,,,,,,,,,,,,,,,,,,,,,334,199801,5,,,01/31/1998 00:00:00,F,3.3,B,1,,,,REMOVED FROM SERVICE TO TEST SEVERAL VALVES REQUIRED TO SERVICE SAFETY RELATED EQUIP. IN ACCORDANCE WITH PLANT TECH. SPECIFICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,334,199802,6,,,01/31/1998 00:00:00,F,593.2,B,4,,,,"UNIT REMAINED SHUTDOWN AND COMPLETED COOL DOWN TO MODE 5 WHILE RESOLUTION OF SEVERAL TECHNICAL SPECIFICATION COMPLIANCE ISSUES, INCLUDING TESTING OF VARIOUS COMPONENTS, CONTINUED.",,,,,,,,,,,,,,,,,,,,,,,,,334,199904,6,,,04/13/1999 00:00:00,S,384,B,1,,,,A PLANNED OUTAGE TO COMPLETE REQUIRED SURVEILLANCE TESTING IN ACCORDANCE WITH TECHNICAL SPECIFICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,334,200104,1,,,04/20/2001 00:00:00,S,222.4,B,1,,,,"THE UNIT WAS SHUT DOWN TO COLD SHUTDOWN CONDITIONS TO REPLACE THE ""A"" AND ""B"" REACTOR COOLANT PUMP SEALS DUE TO ERRATIC SEAL LEAKAGE. CAUSE WAS DUE TO IRON OXIDE PRATICULATE DEPOSTION ON THE NO. 1 SEAL FACES.",,,,,,,,,,,,,,,,,,,,,,,,,334,200211,1,,,11/11/2002 00:00:00,S,216,B,2,,,,"WHILE SHUTTING DOWN FOR A SCHEDULED OUTAGE, THE REACTOR WAS MANUALLY TRIPPED DUE TO A TURBINE MOTORING CONDITION ALARM.",,,,,,,,,,,,,,,,,,,,,,,,,334,200306,3,,,06/05/2003 00:00:00,S,18.6,B,1,,,,A PLANNED SHUTDOWN WAS PERFORMED IN ORDER TO MAKE A BALANCE MOVE ON THE LOW PRESSURE TURBINE DUE TO VIBRATION CONCERNS WITH THE #3 BEARING IDENTIFIED DURING STARTUP FORM THE 15TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,334,201402,2,,01/31/2014 21:37:00,01/31/2014 00:00:00,F,15.72,B,4,,,,Unplanned outage (1FOAC4) due to subsequent Main Transformer issues with the current transformers (continued into Feb. 2014).  Unit remained in Mode 1 with reactor critical.,,,,,,,,,,,,,,,,,,,,,,,,,334,201401,2,,01/31/2014 21:37:00,01/31/2014 00:00:00,F,2.38,B,1,,,,Unplanned outage (1FOAC4) due to subsequent Main Transformer issues with the current transformers (continued into Feb. 2014).  Unit remained in Mode 1 with reactor critical.,,,,,,,,,,,,,,,,,,,,,,,,,334,201410,1POAC4,,10/11/2014 00:00:00,10/11/2014 00:00:00,S,73.85,B,1,,,,Planned outage (1POAC4) for husky bus cable replacements.,,,,,,,,,,,,,,,,,,,,,,,,,334,201506,3,,06/13/2015 01:58:00,06/13/2015 00:00:00,S,44.9,B,1,,,,BVPS-1 was shutdown for 1POAC5 to replace failed power range detector N43 and to repair Governor Valve GV-1.,,,,,,,,,,,,,,,,,,,,,,,,,335,201210,025,,10/27/2012 11:45:00,10/27/2012 00:00:00,S,16.07,B,1,,,,Digital Electro Hydraulic (DEH) system maintenance/repair,,,,,,,,,,,,,,,,,,,,,,,,,335,201312,32,,12/11/2013 00:49:00,12/11/2013 00:00:00,S,184.22,B,1,,,,PSL 1 performed a manual shutdown for scheduled RCP seal maintenance.,,,,,,,,,,,,,,,,,,,,,,,,,336,200505,05-02,,,05/18/2005 00:00:00,S,3.3,B,1,,,,"MAIN TURBINE OVERSPEED TEST, REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,336,200611,2006-4,,,11/19/2006 00:00:00,S,1.58,B,1,,,,MAIN GENERATOR TAKEN OFF-LINE FOR TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,336,201011,2010-3,,,11/19/2010 00:00:00,S,43.1,B,1,,,,REPAIRED LEAKING FEEDWATER VENT VALVE 2-FW-261B ON THE MAIN FEEDWATER LINE TO #2 STEAM GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,336,199905,99-01,,,03/07/1996 00:00:00,S,263.2,B,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199905,99-02,,,05/13/1999 00:00:00,F,32.2,B,1,,,,TURBINE TRIP FROM HIGH S/G LEVEL AFTER GENERATOR TAKEN OFF-LINE.,,,,,,,,,,,,,,,,,,,,,,,,,336,199701,96-04,,,03/07/1996 00:00:00,F,744,B,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199702,97-01,,,03/07/1996 00:00:00,F,672,B,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199703,97-01,,,03/07/1996 00:00:00,F,744,B,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199704,97-01,,,03/07/1996 00:00:00,F,719,B,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199705,97-01,,,03/07/1996 00:00:00,F,744,B,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199706,97-01,,,03/07/1996 00:00:00,F,720,B,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199707,97-01,,,03/07/1996 00:00:00,F,744,B,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,200311,03-03,,,11/27/2003 00:00:00,S,1.2,B,1,,,,MAIN TURBINE OVERSPEED TEST. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,338,200611,N!-06-03,,,11/12/2006 00:00:00,S,117.35,B,1,,,,PLANNED SHUTDOWN FOR MID CYCLE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,338,199807,,,,07/11/1998 00:00:00,F,58,B,1,,,,REMOVED TURBINE GENERATOR FROM THE LINE TO REPAIR A HYDROGEN LEAK. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,338,200402,N1-04-01,,,02/21/2004 00:00:00,S,163.5,B,1,,,,"UNIT SHUTDOWN FOR REPLACEMENT OF ""C"" MAIN TRANSFORMER",,,,,,,,,,,,,,,,,,,,,,,,,339,200704,N2-07-02,,,04/28/2007 00:00:00,S,9.22,B,1,,,,GENERATOR REMOVED FROM SERVICE TO PERFORM TURBINE BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,339,201004,N2-10-02,,,04/27/2010 00:00:00,F,37.22,B,3,,,,"AUTOMATIC REACTOR TRIP DURING ""AVR"" TESTING",,,,,,,,,,,,,,,,,,,,,,,,,339,199911,,,,11/10/1999 00:00:00,F,12,B,1,,,,REPLACEMENT OF TURBINE TRIP BLOCK DIAPHRAGMS.,,,,,,,,,,,,,,,,,,,,,,,,,339,200105,N2-01-04,,,05/25/2001 00:00:00,S,12.2,B,1,,,,TURBINE BALANCE SHOT WAS COMPLETED.,,,,,,,,,,,,,,,,,,,,,,,,,341,200605,S06,,,05/20/2006 00:00:00,S,216.15,B,1,,,,SHUTDOWN FOR PLANNED OUTAGE O6-01 FOR FAILED FUEL.,,,,,,,,,,,,,,,,,,,,,,,,,341,200607,PO 06-03,,,07/08/2006 00:00:00,S,318.75,B,1,,,,PLANNED SHUTDOWN TO REPLACE THE 2B MAIN UNIT TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,341,201101,PO-11-01,,01/29/2011 02:10:00,01/29/2011 00:00:00,S,69.83,B,1,,,,SHUTDOWN FOR REPAIRS TO HIGH PRESSURE CONTROL VALVES AND CONDENSER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,341,201102,PO-11-01,,01/29/2011 02:10:00,01/29/2011 00:00:00,S,341.75,B,4,,,,SHUTDOWN FOR REPAIRS TO HIGH PRESSURE CONTROL VALVES AND CONDENSER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,341,199701,R97-01,,,01/06/1997 00:00:00,S,83.7,B,1,,TA,TRB,MAIN TURBINE GENERATOR TRIPPED TO ADD BALANCE WEIGHTS TO THE MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,341,199705,R97-02,,,05/12/1997 00:00:00,F,0,B,5,,AA,ROD,POWER REDUCTION TO CONDUCT POWER SUPPRESSION TESTING ASSOCIATED WITH LEAKING FUEL ROD.,,,,,,,,,,,,,,,,,,,,,,,,,341,199706,R97-03,,,06/26/1997 00:00:00,S,0,B,5,,AD,TAC,POWER REDUCTION FOR SINGLE LOOP OPERATION TO REPAIR REACTOR RECIRCULATION SYSTEM MOTOR-GENERATOR SET TACHOMETER-GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,341,200104,S01-01,,,04/27/2001 00:00:00,S,63.9,B,1,,BO,V,PLANT SHUTDOWN TO REPAIR AN APPROXIMATELY 0.5 GPM COOLANT LEAK INSIDE THE DRYWELL. REPAIR CONSISTED OF REPACKING A VALVE ON A PRESSURE RELIEF LINE FOR THE RESIDUAL HEAT REMOVAL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,341,201304,PO 13-01,,04/27/2013 03:00:00,04/27/2013 00:00:00,S,93,B,1,,,,Planned Outage 13-01,,,,,,,,,,,,,,,,,,,,,,,,,341,201305,PO 13-01,,04/27/2013 03:00:00,04/27/2013 00:00:00,S,233.47,B,4,,,,Planned Outage 13-01,,,,,,,,,,,,,,,,,,,,,,,,,341,201309,PO 13-02,,09/09/2013 03:00:00,09/09/2013 00:00:00,S,355.52,B,1,,,,Planned shutdown to restore the South Reactor Feed Pump turbine following repair and refurbishment.,,,,,,,,,,,,,,,,,,,,,,,,,346,200510,2,,,10/29/2005 00:00:00,S,60.3,B,1,,,,PLANNED MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,346,200604,2,,,04/27/2006 00:00:00,S,1.68,B,1,,,,GENERATOR TAKEN OFFLINE DUE TO HIGH VIBRATION ON THE HP TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,346,200904,1,,,04/05/2009 00:00:00,S,398.08,B,1,,,,SHUTDOWN TO REPLACE LEAKING PRESSURIZER SAFETY VALVES AND TO PERFORM MAIN CONDENSER WORK.,,,,,,,,,,,,,,,,,,,,,,,,,346,201006,2,,,06/29/2010 00:00:00,S,1.57,B,1,,,,THE PLANT WAS DISCONNECTED FROM THE GRID TO COMPLETE MAIN TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,346,201101,1,,01/08/2011 01:41:00,01/08/2011 00:00:00,S,154.22,B,1,,,,SHUTDOWN TO SUPPORT PLANNED MAINTENANCE ON THE CONTROL ROD DRIVE SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,346,201110,2,,10/01/2011 00:00:00,10/01/2011 00:00:00,S,744,B,1,,,,PLANNED SHUTDOWN FOR A MID-CYCLE OUTAGE TO REPLACE THE REACTOR PRESSURE VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,201111,2,,10/01/2011 00:00:00,10/01/2011 00:00:00,S,721,B,4,,,,MID-CYCLE OUTAGE TO REPLACE THE REACTOR PRESSURE VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,201112,2,,10/01/2011 00:00:00,10/01/2011 00:00:00,S,127.4,B,4,,,,MID-CYCLE OUTAGE TO REPLACE THE REACTOR PRESSURE VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200501,1,,,01/17/2005 00:00:00,S,357.5,B,1,,,,COMMENCED THE MID-CYCLE STEAM GENERATOR INSPECTION OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,346,200502,1,,,01/17/2005 00:00:00,S,215.5,B,4,,,,"ENDED MID-CYCLE STEAM GENERATOR INSPECTION OUTAGE ON FEBRUARY 9, 2005.",,,,,,,,,,,,,,,,,,,,,,,,,346,199905,1,,,04/24/1999 00:00:00,S,234.5,B,4,,RC,FUELXX,CONT'D REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,346,199807,98-004,,,07/23/1998 00:00:00,S,91,B,1,,,,PLANT SHUTDOWN FOR STEAM GENERATOR CLEANING,,,,,,,,,,,,,,,,,,,,,,,,,346,199805,2,,,05/17/1998 00:00:00,F,120.7,B,2,,,,11RFO UNPLANNED OUTAGE EXTENSION.,,,,,,,,,,,,,,,,,,,,,,,,,346,199904,1,,,04/24/1999 00:00:00,S,166.9,B,1,,,,PLANNED MID-CYCLE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,346,200110,1,,,10/19/2001 00:00:00,S,22,B,1,,,,"GENERATOR TAKEN OFFLINE TO REPLACE STATOR COOLING WATER STRAINER, AND IDENTIFY/REPAIR LEAKAGE INSIDE THE CONDENSER.",,,,,,,,,,,,,,,,,,,,,,,,,346,200201,1,,,01/05/2002 00:00:00,F,24.7,B,1,,,,TOOK GENERATOR OFF-LINE TO REPAIR A HYDROGEN COOLER LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,346,201405,2,,05/08/2014 09:54:00,05/08/2014 00:00:00,S,2.43,B,1,,,,"The generator was removed from the grid on May 8 at 09:54 for overspeed trip testing, which was completed at 12:20 on May 8, concluding the refueling outage activities.",,,,,,,,,,,,,,,,,,,,,,,,,348,200606,2,,,06/30/2006 00:00:00,F,8.25,B,1,,,,UNIT REMOVED FROM SERVICE AND REACTOR MAUALLY SHUTDOWN TO TEST/REPAIR A MAIN STEAM ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,348,200607,2,,,06/30/2006 00:00:00,F,45.75,B,4,,,,UNIT REMOVED FROM SERVICE AND REACTOR MAUALLY SHUTDOWN TO TEST/REPAIR A MAIN STEAM ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,348,200112,2,,,12/01/2001 00:00:00,S,33.5,B,1,,,,UNIT OFFLINE FOR TURBINE BALANCE MOVE. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,348,201201,24,,01/17/2012 02:54:00,01/17/2012 00:00:00,S,116.13,B,1,,,,"At 2037 on Jan 16,2012, Unit 1 began rampdown.  The unit was removed from the grid at 0254 on Jan. 17, 2012.  The reactor was shutdown at 0337 on Jan. 17, 2012. The maintenance outage continued through 0629 Jan. 23, 2012.",,,,,,,,,,,,,,,,,,,,,,,,,348,201505,29,,05/26/