2015 08:55:00,05/26/2015 00:00:00,S,114.72,B,1,,,,On 5/26/15 at 08:55 the main generator was removed from the grid for a scheduled maintenance outage (pressurizer safety valve repair). On 5/31/15 at 03:38 the main generator was tied to the grid and reached 100% on 6/3/15 at 03:41.,,,,,,,,,,,,,,,,,,,,,,,,,352,200605,2,,,05/18/2006 00:00:00,S,71.2,B,1,,,,LI1M41 - R4ECIRC PUMP SEAL REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,352,200708,1,,,08/16/2007 00:00:00,F,15.48,B,1,,,,1F42-11 DISCONNECT SWITCH REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,352,201103,01,,03/19/2011 04:00:00,03/19/2011 00:00:00,S,24.38,B,1,,,,PLANNED TURBINE OFFLINE FOR EHC WORK AND MOISTURE SEPARATOR VALVE WORK. REACTOR STAYED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,352,201112,1M47,,12/18/2011 02:53:00,12/18/2011 00:00:00,S,225.87,B,1,,,,MAINTENANCE OUTAGE TO REPLACE THE 1D SRV.  OUTAGE EXTENDED AFTER REACTOR RECIRC MG SET MOTOR FAILED TO START.,,,,,,,,,,,,,,,,,,,,,,,,,352,200502,1,,,02/18/2005 00:00:00,S,77.58,B,1,,,,LI1M39 SRV MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,352,199906,332,,,06/11/1999 00:00:00,F,54.8,B,3,,,,REACTOR SCRAM DURING MAIN TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,352,199812,318,,,12/04/1998 00:00:00,S,283,B,1,,,,REACTOR POWER WAS REDUCED TO 0% DUE TO MAINTENANCE OUTAGE 1M32 TO REPAIR DAMAGED FUEL.,,,,,,,,,,,,,,,,,,,,,,,,,352,199704,189,,,04/11/1997 00:00:00,S,0,B,5,,HA,GENERA,POWER REDUCTION FOR TURBINE GENERATOR MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,352,199704,190,,,04/12/1997 00:00:00,S,75,B,1,,HA,GENERA,MAIN TURBINE WAS TAKEN OFF LINE FOR GENERATOR MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,352,199704,191,,,04/16/1997 00:00:00,S,0,B,5,,,VALVEX,POWER REDUCTION DUE TO MAIN TURBINE VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,352,199706,201,,,06/21/1997 00:00:00,S,151,B,1,,CC,VALVEX,REPAIR 1J SRV.,,,,,,,,,,,,,,,,,,,,,,,,,352,199802,262,,,01/30/1998 00:00:00,S,132.5,B,4,,,,REACTOR POWER WAS REDUCED TO 0% DUE TO RESPONSE TO INOPERABLE HPCI EXHAUST VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,352,199802,263,,,02/05/1998 00:00:00,S,61,B,9,,,,REACTOR POWER REMAINED AT 0% DUE TO REQUIRED MAINTENANCE TO REPAIR HPCI PUMP DISCHARGE VALVE LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,352,199802,264,,,02/09/1998 00:00:00,S,18,B,9,,,,REACTOR POWER REMAINED AT 0% DUE TO REQUIRED MAINTENANCE TO AN RHR VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,352,200103,362,,,03/08/2001 00:00:00,S,24.1,B,2,,,,MAINTENANCE OUTAGE 1M36.,,,,,,,,,,,,,,,,,,,,,,,,,352,201203,001A,,03/22/2012 23:14:00,03/22/2012 00:00:00,S,5.78,B,1,,,,Turbine trip test 03/22/12 at 23:14. Generator was sync'd to the grid on 03/23/12 at 05:01 hours.,,,,,,,,,,,,,,,,,,,,,,,,,352,201203,002,,03/23/2012 20:01:00,03/23/2012 00:00:00,S,6.67,B,1,,,,The main turbine was tripped to replace several EHC cards 03/23/12 at 20:01.  Generator was sync'd to the grid on 03/24/12 at 02:41 hours.,,,,,,,,,,,,,,,,,,,,,,,,,352,201209,001,,09/01/2012 02:51:00,09/01/2012 00:00:00,S,127.62,B,1,,,,Unit 1 shutdown for LP turbine blade inspection.  Planned greater than 10 days in advance.,,,,,,,,,,,,,,,,,,,,,,,,,352,201404,001A,,04/08/2014 17:32:00,04/08/2014 00:00:00,S,6.62,B,1,,,,Main turbine testing. Tripped 4/8/14 at 17:32.  Sync'd 4/9/14 at 00:09.,,,,,,,,,,,,,,,,,,,,,,,,,353,200510,4,,,10/16/2005 00:00:00,S,33.69,B,1,,,,"MANUAL TURBINE TRIP AND MANUAL SCRAM FOR REPAIRS AFTER THE ""2A"" EHC PRESSURE REGULATOR WOULD NOT SWAP TO THE ""2B"" REGULATOR.  REPLAED THE EHC REGULATOR CARD.",,,,,,,,,,,,,,,,,,,,,,,,,353,200602,1,,,02/23/2006 00:00:00,S,49.87,B,1,,,,2M36 - SRV MAINTAINENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,353,200704,2,,,04/09/2007 00:00:00,S,71.15,B,1,,,,2M37 - RECIRC PUMP AND REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,353,200503,2,,,03/20/2005 00:00:00,S,147.48,B,1,,,,TURBINE REPAIR BEARING REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,353,199910,366,,,10/19/1999 00:00:00,F,55,B,1,,,,GENERATOR REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,353,199910,368,,,10/26/1999 00:00:00,F,22,B,1,,,,GENERATOR REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,353,199701,162,,,01/12/1997 00:00:00,F,0,B,5,,HA,VALVEX,POWER REDUCTION DUE TO MAIN TURBINE VALVE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,353,199703,,,,03/31/1997 00:00:00,S,24,B,1,,,,MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,353,199704,,,,03/31/1997 00:00:00,S,73,B,4,,,,THE MAIN TURBINE WAS OFF FINE FOR GENERATOR ALTER EX REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,353,199705,177,,,05/01/1997 00:00:00,F,118,B,1,,HA,GENERA,MAIN TURBINE WAS OFF LINE FOR TURB GEN ALTEREX REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,353,199707,186,,,07/12/1997 00:00:00,S,0,B,5,,RB,CONROD,POWER REDUCTION DUE TO SCRAM TIME TESTING AND ROD PATTERN ADJUSTMENT.,,,,,,,,,,,,,,,,,,,,,,,,,353,199805,304,,,05/29/1998 00:00:00,S,45.3,B,1,,,,REACTOR POWER WAS REDUCED TO 0% FOR MAINTENANCE OUTAGE 2M23.,,,,,,,,,,,,,,,,,,,,,,,,,353,200104,385,,,04/20/2001 00:00:00,S,3,B,1,,,,MAIN GENERATOR WAS TRIPPED DUE TO HIGH VIBRATION,,,,,,,,,,,,,,,,,,,,,,,,,353,200308,2,,,08/01/2003 00:00:00,F,27,B,1,,,,2M32 STATOR WATER COOLING SYSTEM REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,353,201205,001,,05/18/2012 00:04:00,05/18/2012 00:00:00,S,198.92,B,1,,,,Planned maintenance outage to replace two leaking SRV's and perform a Main turbine LP rotor blade inspection.,,,,,,,,,,,,,,,,,,,,,,,,,353,201404,001,,04/24/2014 07:01:00,04/24/2014 00:00:00,S,153.12,B,1,,,,Planned shutdown for turbine blade inspections  Li2M51.,,,,,,,,,,,,,,,,,,,,,,,,,353,201512,002,,12/13/2015 07:05:00,12/13/2015 00:00:00,S,185.47,B,1,,,,2M52 Maintenance outage to replace cracked LP turbine blades.,,,,,,,,,,,,,,,,,,,,,,,,,354,200605,2,,,05/06/2006 00:00:00,F,6.4,B,1,,,,REMOVED FROM GRID DUE TO PROBLEMS WITH MAIN GENERATOR DISCONNECT.,,,,,,,,,,,,,,,,,,,,,,,,,354,200605,3,,,05/06/2006 00:00:00,S,5.87,B,1,,,,TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,354,200701,1-07,,,01/26/2007 00:00:00,S,75.82,B,1,,,,"PLANNED, SCHEDULED, MAINTENANCE OUTAGE.",,,,,,,,,,,,,,,,,,,,,,,,,354,200801,08-01,,,01/05/2008 00:00:00,S,27.77,B,1,,,,UNIT OFFLINE FOR HIGH PRESSURE TURBINE MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,354,201001,HCP10-01,,,01/15/2010 00:00:00,S,105.85,B,1,,,,REACTOR SHUTDOWN FOR MAINTENANCE OUTAGE TO REPAIR THE A CIRCULATING WATER DISCHARGE VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,354,201103,HCP11-01,,03/18/2011 20:01:00,03/18/2011 00:00:00,S,69.85,B,1,,,,MAINTENANCE OUTAGE TO REPAIR THE H AND R SRV PILOT VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,354,200501,2,,,01/26/2005 00:00:00,S,1,B,1,,,,TURBINE OVERSPEED TEST,,,,,,,,,,,,,,,,,,,,,,,,,354,200501,3,,,01/29/2005 00:00:00,F,15,B,1,,,,STEAM LEAK ON MAIN STEAM DRAIN LINE REACTOR REMAINED CRITICAL,,,,,,,,,,,,,,,,,,,,,,,,,354,200503,4,,,03/26/2005 00:00:00,S,126,B,1,,,,DRYWELL LEAKAGE DUE TO RECIRCULATION PIPING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,354,200504,4,,,03/26/2005 00:00:00,S,216,B,4,,,,DRYWELL LEAKAGE DUE TO RECIRCULATION PIPING LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,354,200006,3,,,06/22/2000 00:00:00,S,5,B,1,,,,BALANCE SHOT TO TURBINE GENERATOR. REACTOR NOT SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,354,199706,1,,,06/20/1997 00:00:00,F,0,B,5,,,,HPCI REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,354,199908,2,,,08/28/1999 00:00:00,S,94,B,2,,,,RECIRCULATION PUMP SEAL REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,354,199909,2,,,08/28/1999 00:00:00,S,7,B,4,,,,RECIRCULATION PUMP SEAL REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,354,200205,1,,,05/18/2002 00:00:00,F,90,B,1,,,,"REPAIRS TO EHC SYSTEM, LIGHTNING ARRESTOR, AND FEEDWATER HEATERS. REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,354,200404,2,,,03/20/2004 00:00:00,S,291,B,4,,,,REPAIR F020 VALVE STEAM LEAK AND CONTROL ROD DRIVE MECHANISMS.,,,,,,,,,,,,,,,,,,,,,,,,,354,200303,1,,,03/07/2003 00:00:00,S,168,B,1,,,,RECIRC PUMP SEAL REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,354,200305,4,,,05/14/2003 00:00:00,S,1,B,1,,,,TURBINE OVERSPEED TEST REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,354,200401,1,,,01/12/2004 00:00:00,F,116,B,2,35404001,,,PCIG INITIATION DUE TO RMS FAIURE DURING TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,354,200403,2,,,03/20/2004 00:00:00,S,279,B,1,,,,REPAIR F020 VALVE STEAM LEAK AND CONTROL ROD DRIVE MECHANISMS.,,,,,,,,,,,,,,,,,,,,,,,,,354,201409,HCP14-01,,09/05/2014 20:00:00,09/05/2014 00:00:00,S,124.43,B,1,,,,Planned maintenance outage. The major scope was to repair the H safety relief valve pilot and main assemblies.,,,,,,,,,,,,,,,,,,,,,,,,,361,200706,1,,,06/16/2007 00:00:00,S,45.5,B,1,,,,REPAIR TO FEEDWATER BLOCK VALVE HYDRAULIC ACTUATOR.,,,,,,,,,,,,,,,,,,,,,,,,,361,200710,3,,,10/21/2007 00:00:00,F,135.15,B,1,,,,SHUTDOWN AS PRECAUTIONARY MEASURE TO TEST ONE MAIN STEAM ISOLATION VALVE AND TWO FEEDWATER VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,361,200806,1,,,06/01/2008 00:00:00,S,61.32,B,1,,,,REPLACE MAIN GENERATOR INSULATORS.,,,,,,,,,,,,,,,,,,,,,,,,,361,200812,3,,,12/28/2008 00:00:00,S,95.37,B,1,,,,WELD OVERLAY MID-CYCLE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200901,3,,,12/28/2008 00:00:00,S,744,B,4,,,,WELD OVERLAY MID-CYCLE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200902,3,,,12/28/2008 00:00:00,S,416.38,B,4,,,,WELD OVERLAY MID-CYCLE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200505,2005-01,,,05/05/2005 00:00:00,S,143.82,B,1,,,,THE UNIT WAS SHUTDOWN TO: 1) REPAIR A HYDRAULIC LEAK IN THE ACTUATIOR FOR FEEDWATER BLOCK VALVE 3HV-4501 AND 2) REPLACE SECTION OF THE STEAM BYPASS LINE PIPING.  NEITHER CONDITION PREVENTED CONTINUED PLANT OPERATION,,,,,,,,,,,,,,,,,,,,,,,,,362,200603,1,,,03/29/2006 00:00:00,F,67.37,B,1,,,,UNIT 2'S SAFETY INJECTION TANK GASKETS DEGRADED.,,,,,,,,,,,,,,,,,,,,,,,,,362,200604,1,,,03/29/2006 00:00:00,F,719,B,4,,,,UNIT 2'S SAFETY INJECTION TANK GASKETS DEGRADED.,,,,,,,,,,,,,,,,,,,,,,,,,362,200605,1,,,03/29/2006 00:00:00,F,216.92,B,4,,,,UNIT 2'S SAFETY INJECTION TANK GASKETS DEGRADED.,,,,,,,,,,,,,,,,,,,,,,,,,362,200612,3,,,12/12/2006 00:00:00,F,83.92,B,1,,,,RCP REPAIR.,,,,,,,,,,,,,,,,,,,,,,,,,362,200705,1,,,05/12/2007 00:00:00,S,44.45,B,1,,,,FIX LEAKING OIL PIPE ON MAIN TRANSFORMER GENERATOR BREAKERS OPENED - REACTOR REMAINED AT POWER (15%),,,,,,,,,,,,,,,,,,,,,,,,,362,200809,02,,,09/01/2008 00:00:00,F,252.18,B,1,,,,BACKUP DIESEL GENERATOR ROTOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,362,199701,92,,,01/26/1997 00:00:00,S,0,B,5,,SG,,"POWER REDUCTION FOR HEAT TREAT, AND PERFORMED MAINTENANCE ON HP GOVERNOR VALVE 3UV-2200G.",,,,,,,,,,,,,,,,,,,,,,,,,364,201102,1,,02/12/2011 07:04:00,02/12/2011 00:00:00,S,143.47,B,1,,,,THE REACTOR WAS MANUALLY TRIPPED DUE TO MAINTENANCE TO FIX AUX SPRAY VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,364,199702,001,,,02/01/1997 00:00:00,S,0,B,5,,AB,SG,POWER REDUCTION TO PERFORM A CHEMISTRY FLUSH OF THE STEAM GENERATORS.,,,,,,,,,,,,,,,,,,,,,,,,,364,200307,1,,,07/25/2003 00:00:00,S,32.2,B,1,,,,THE UNIT WAS REMOVED FROM THE GRID FOR A PLANNED REPAIR OF A MAIN GENERTOR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,364,201511,26,,11/07/2015 13:04:00,11/07/2015 00:00:00,S,150.3,B,1,,,,Began ramping down at 01:05 on 11/7/15 due to a steam leak on the 2A & 2C vent lines. Unit was removed from the grid at 13:04. Reactor critical at 22:32 on 11/12/15. Unit synced to grid at 19:22 on 11/13/15. Unit reached 100% power at 16:59 on 11/15/15.,,,,,,,,,,,,,,,,,,,,,,,,,366,200703,07-003,,,03/18/2007 00:00:00,S,0.74,B,1,,,,MAIN TURBINE TRIPPED FOR TESTING. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,366,200703,07-002,,,03/18/2007 00:00:00,S,1.75,B,1,,,,MAIN TURBINE TRIPPED FOR  TESTING. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,366,200604,06-001,,,04/05/2006 00:00:00,F,65.43,B,3,,,,CALIBRATION OF RECORDER 2S32-R017 (MAIN GEN MVAR & VOLTMETER RECORDER) CAUSED A MAIN TURBINE TRIP/REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,366,200805,08/002,,,05/03/2008 00:00:00,S,197.37,B,1,,,,UNIT SHUTDOWN FOR REPAIR OF SAFETY RELIEF VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,366,201004,10-002,,,04/17/2010 00:00:00,S,0.58,B,1,,,,MAIN TURBINE TRIPPED FOR OVERSPEED TESTING,,,,,,,,,,,,,,,,,,,,,,,,,366,201004,10-001,,,04/04/2010 00:00:00,S,302.82,B,1,,,,UNIT 2 SHUTDOWN TO REPAIR SRV'S AND REMOVE LEAKING FUEL ASSEMBLY FROM REACTOR CORE.,,,,,,,,,,,,,,,,,,,,,,,,,366,201105,11-003,,05/05/2011 02:11:00,05/05/2011 00:00:00,F,54.57,B,1,,,,SHUTDOWN TO COMPLETE RFPT MARK V REPAIRS AND INSPECT 2B RFPT BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,366,201105,11-004,,05/27/2011 21:03:00,05/27/2011 00:00:00,S,98.95,B,1,,,,"UNIT SHUTDOWN TO REPAIR MAIN STEAM SAFETY RELIEF VALVES, 2B ASD RECIRC PUMP, 2A SJAE, AND MAIN GENERATOR #8 BEARING GROUND.",,,,,,,,,,,,,,,,,,,,,,,,,366,201105,11-002,,05/03/2011 06:41:00,05/03/2011 00:00:00,S,0.9,B,1,,,,MAIN TURBINE TRIPPED FOR TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,366,201106,11-004,,05/27/2011 21:03:00,05/27/2011 00:00:00,S,13.58,B,4,,,,"UNIT SHUTDOWN TO REPAIR MAIN STEAM SAFETY RELIEF VALVES, 2B ASD RECIRC PUMP, 2A SJAE, AND MAIN GENERATOR #8 BEARING GROUND.",,,,,,,,,,,,,,,,,,,,,,,,,366,201110,11,,10/22/2011 00:28:00,10/22/2011 00:00:00,S,181.95,B,1,,,,SHUT DOWN TO REPAIR LEAKING SRVS.,,,,,,,,,,,,,,,,,,,,,,,,,366,201112,11,,12/15/2011 00:29:00,12/15/2011 00:00:00,S,137.07,B,1,,,,SHUT DOWN TO REPAIR A LEAKING SRV.,,,,,,,,,,,,,,,,,,,,,,,,,366,200409,04-001,,,09/25/2004 00:00:00,S,142.9,B,1,,,,"UNIT 2 WAS SHUTDOWN AT MANAGEMENT DISCRETION TO REPAIR A LEAKING SRV, 2B21-F013L.",,,,,,,,,,,,,,,,,,,,,,,,,366,200410,04-01,,,09/25/2004 00:00:00,S,52,B,4,,,,"UNIT 2 WAS SHUTDOWN AT MANAGEMENT DISCRETION TO REPAIR LEAKING SRV,  2B21-F013L.",,,,,,,,,,,,,,,,,,,,,,,,,366,200004,00-004,,,04/10/2000 00:00:00,S,0.8,B,1,,,,TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,366,199811,98-002,,,11/10/1998 00:00:00,S,1.3,B,1,,,,THE MAIN GENERATOR WAS REMOVED FROM THE GRID FOR TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,366,199701,97-001,,,01/23/1997 00:00:00,S,0,B,5,,CH,FILTER,"POWER REDUCTION TO REMOVE ""A"" REACTOR FEEDWATER PUMP FROM SERVICE TO REPLACE LUBE OIL FILTERS, PERFORM A ROD PATTERN ADJUSTMENT, TURBINE CONTROL VALVE TESTING, AND INSPECT AND REPLACE SELECTED SERVO-STRAINERS IN THE TURBINE EHC SYSTEM.",,,,,,,,,,,,,,,,,,,,,,,,,366,199704,97-004,,,04/20/1997 00:00:00,S,1,B,1,,HA,TURBIN,THE GENERATOR WAS REMOVED FROM THE GRID FOR TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,366,199707,97-006,,,07/19/1997 00:00:00,S,0,B,5,,RB,CRDRVE,"POWER REDUCTION TO PERFORM A CONTROL ROD SEQUENCE EXCHANGE, CONTROL ROD SCRAM TIME TESTING, AND TURBINE CONTROL VALVE TESTING.  AN MSIV LIMIT SWITCH WAS ALSO ADJUSTED.",,,,,,,,,,,,,,,,,,,,,,,,,366,199709,97-008,,,09/15/1997 00:00:00,S,107.4,B,2,,CD,INSTRU,UNIT SHUTDOWN BECAUSE LIMIT SWITCHES ON THE INBOARD MSIVS FAILED TO RESET DURING THE QUARTERLY SURVEILLANCE.,,,,,,,,,,,,,,,,,,,,,,,,,366,199901,99-001,,,01/28/1999 00:00:00,S,84,B,2,,,,"SHUTDOWN TO REPAIR ELECTRICAL GROUNDS ON THE ""C"" AND ""K"" RELIEF VALVES (SRVS).",,,,,,,,,,,,,,,,,,,,,,,,,366,199902,99-001,,,01/28/1999 00:00:00,S,63,B,4,,,,"ACTIVITIES ASSOCIATED WITH THE SAFETY RELIEF VALVES (SRV) MAINTENANCE OUTAGE CONTINUED. GROUNDS WERE LOCATED IN THE POWER CABLES  TO THE ""C"" AND ""K"" SOLENOIDS. DUE TO IMPROPER ROUTING OF THE POWER CABLES.",,,,,,,,,,,,,,,,,,,,,,,,,366,200303,03-002,,,03/30/2003 00:00:00,S,0.2,B,1,,,,SHIFT MANUALLY TRIPPED THE MAIN TURBINE FOR TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,366,201205,12-001,,05/05/2012 00:14:00,05/05/2012 00:00:00,S,149.18,B,1,,,,Unit 2 planned shutdown to replace leaking safety relief valves.,,,,,,,,,,,,,,,,,,,,,,,,,366,201309,13-002,,09/15/2013 09:15:00,09/15/2013 00:00:00,S,152.77,B,1,,,,Unit was shutdown to perform maintenance on an MSIV which failed to close during testing on 09/14/2013.,,,,,,,,,,,,,,,,,,,,,,,,,368,201603,2F16-01,,02/23/2016 11:02:00,02/23/2016 00:00:00,F,51.38,B,4,,,,Shutdown to repair a leaking Low Pressure Safety Injection valve on 2/23/16.,,,,,,,,,,,,,,,,,,,,,,,,,368,201602,2F16-01,,02/23/2016 11:02:00,02/23/2016 00:00:00,F,156.97,B,1,,,,Shutdown to repair a leaking Low Pressure Safety Injection valve on 2/23/16. Remained shutdown for the rest of the month.,,,,,,,,,,,,,,,,,,,,,,,,,368,200610,2006-02,,,10/28/2006 00:00:00,S,1.05,B,1,,,,"TURBINE OVER SPEED TRIP TESTING, REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,368,200804,2008-02,,,04/11/2008 00:00:00,S,0.9,B,1,,,,TRIPPED MAIN TURBINE FOR OVERSPEED TRIP TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200909,2009-06,,,09/25/2009 00:00:00,S,1.23,B,1,,,,MAIN TURBINE TAKEN OFF LINE FOR OVERSPEED TRIP TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,201103,2011-02,,03/26/2011 14:19:00,03/26/2011 00:00:00,S,0.4,B,1,,,,MAIN TURBINE OVERSPEED TRIP TEST. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200409,2004-05,,,09/28/2004 00:00:00,F,70.1,B,1,,,,FORCED SHUTDOWN TO REPAIR A MAIN FEEDWATER VENT STACK WELD.,,,,,,,,,,,,,,,,,,,,,,,,,368,200410,2004-05,,,09/28/2004 00:00:00,F,38.05,B,4,,,,FORCED SHUTDOWN TO REPAIR A MAIN FEEDWATER VENT STACK WELD,,,,,,,,,,,,,,,,,,,,,,,,,368,200504,2005-02,,,04/11/2005 00:00:00,S,0.9,B,1,,,,MTG OVERSPEED TRIP TEST. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200007,2000-01,,,07/21/2000 00:00:00,S,240.3,B,1,,,,PLANNED SHUTDOWN FOR STEAM GENERATOR TUBE INSPECTIONS.,,,,,,,,,,,,,,,,,,,,,,,,,368,200008,2000-02,,,07/21/2000 00:00:00,S,144,B,4,,,,PLANNED SHUTDOWN FOR STEAM GENERATOR TUBE INSPECTIONS CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,368,200008,2000-03,,,08/07/2000 00:00:00,F,241.7,B,9,,,,UNPLANNED MAINTENANCE ON THE PRESSURIZER HEATER THERMAL SLEEVES EXTENDED THE STEAM GENERATOR TUBE INSPECTION OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200012,2000-8,,,12/10/2000 00:00:00,S,7.9,B,1,,,,POST MODIFICATION TURBINE BREAK-IN. TURBINE OFFLINE WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200012,2000-9,,,12/10/2000 00:00:00,S,6.7,B,1,,,,POST MODIFICATION TURBINE BREAK-IN. TURBINE OFFLINE WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200012,2000-10,,,12/10/2000 00:00:00,S,6.8,B,1,,,,POST MODIFICATION TURBINE BREAK-IN. TURBINE OFFLINE WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200012,2000-11,,,12/10/2000 00:00:00,S,0.7,B,1,,,,POST MODIFICATION TURBINE BREAK-IN. TURBINE OFFLINE WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200012,2000-12,,,12/10/2000 00:00:00,S,6.8,B,1,,,,POST MODIFICATION TURBINE BREAK-IN. TURBINE OFFLINE WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200012,2000-13,,,12/10/2000 00:00:00,S,6.7,B,1,,,,POST MODIFICATION TURBINE BREAK-IN. TURBINE OFFLINE WHILE THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200205,2002-02,,,05/05/2002 00:00:00,S,0.9,B,1,,,,TURBINE TAKEN OFFLINE FOR OVERSPEED TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,200402,2004-01,,,02/06/2004 00:00:00,S,65.65,B,1,,,,SCHEDULED OUTAGE TO PERFORM MAINTENANCE ON A REACTOR COOLANT PUMP MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,368,200310,2003-2,,,10/14/2003 00:00:00,S,2,B,1,,,,"TURBINE OVERSPEED TRIP TEST, REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,368,201210,2012-03,,10/10/2012 15:33:00,10/10/2012 00:00:00,S,1.38,B,1,,,,Main turbine overspeed trip testing. The reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,368,201406,2014-04,,06/12/2014 17:21:00,06/12/2014 00:00:00,S,4.17,B,1,,,,Main Turbine overspeed trip testing (second of two). The Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,368,201406,2014-03,,06/12/2014 05:30:00,06/12/2014 00:00:00,S,8.43,B,1,,,,Main Turbine overspeed trip testing (first of two). The Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,368,201511,2015-01,,11/14/2015 09:50:00,11/14/2015 00:00:00,S,1.33,B,1,,,,Main Turbine overspeed trip testing. The Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,369,200510,2,,,10/19/2005 00:00:00,S,1.45,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,199911,4,,,11/06/1999 00:00:00,S,0.7,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,199807,4,,,07/02/1998 00:00:00,S,1,B,1,,HA,TURBIN,TURBINE OVERSPEED TRIP TEST,,,,,,,,,,,,,,,,,,,,,,,,,369,199705,2,,,05/19/1997 00:00:00,S,12.4,B,1,,HA,TURBIN,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,199705,3-P,,,05/23/1997 00:00:00,S,0,B,9,,HA,ZZZZZZ,POWER HOLD FOR UNIT LOAD TRANSIENT TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,199705,4-P,,,05/23/1997 00:00:00,S,0,B,9,,HA,TRANSF,POWER HOLD FOR UNIT LOAD TRANSIENT TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,199705,5-P,,,05/25/1997 00:00:00,S,0,B,9,,HA,TRANSF,POWER HOLD TO PERFORM UNIT LOAD TRANSIENT TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,200104,3,,,04/17/2001 00:00:00,S,1.2,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,8,,,10/10/2002 00:00:00,S,1,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,200404,2,,,04/03/2004 00:00:00,S,73,B,9,,,,OUTAGE EXTENDED 3.04 DAYS DUE TO STEAM GENERATOR EDDY CURRENT TESTING DELAYS.,,,,,,,,,,,,,,,,,,,,,,,,,369,200404,5,,,04/12/2004 00:00:00,S,1.4,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,369,201502,1,,02/07/2015 03:43:00,02/07/2015 00:00:00,S,157.03,B,1,,,,"Unit 1 was shutdown, as planned, on 2/7/15 to repair a steam leak on the pressurizer manway cover.  Once repaired, Unit 1 was restarted and the generator breakers closed on 2/13/15 to end the mid cycle maintenance outage.  ",,,,,,,,,,,,,,,,,,,,,,,,,370,200611,2,,,11/11/2006 00:00:00,S,1.67,B,1,,,,SCHEDULED TURBINE TESTING FOLLOWING THE 2EOC17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200504,4,,,04/14/2005 00:00:00,S,1.58,B,1,,,,TURBINE OVERSPEED TRIP TEST,,,,,,,,,,,,,,,,,,,,,,,,,370,200010,2,,,10/13/2000 00:00:00,S,1.03,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,370,199703,3-P,,,03/21/1997 00:00:00,S,0,B,5,,HB,VALVEX,POWER REDUCTION FOR TURBINE CONTROL VALVE MOVEMENT TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,370,199904,2,,,04/15/1999 00:00:00,S,2,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,370,199907,3,,,07/15/1999 00:00:00,F,31.5,B,3,,,,REACTOR/TURBINE TRIP DUE TO REACTOR TRIP BREAKER TESTING WHEN A FALSE TURBINE TRIP SIGNAL WAS RECEIVED.,,,,,,,,,,,,,,,,,,,,,,,,,370,200203,3,,,03/27/2002 00:00:00,S,0.7,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,8,,,10/06/2003 00:00:00,F,1.85,B,9,,,,OUTAGE DELAY OF 0.08 DAYS DUE TO ZERO POWER PHYSICS TESTING DELAYS.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,9,,,10/06/2003 00:00:00,S,0.7,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,373,200603,L1R11,,,03/18/2006 00:00:00,S,2.78,B,1,,,,TURBINE OVERSPEED TESTING FOLLOWING L1R11.,,,,,,,,,,,,,,,,,,,,,,,,,373,200809,L1M18,,,09/29/2008 00:00:00,S,47.75,B,1,,,,REPAIR HYDROGEN LEAK ON UNIT 1 MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,373,200810,L1M18,,,09/29/2008 00:00:00,S,42.88,B,4,,,,REPAIR HYDROGEN LEAK ON UNIT 1 MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,373,200907,L1M19,,,07/18/2009 00:00:00,S,83.68,B,1,,,,1B REACTOR RECIRC PUMP SEAL REPLACEMENT,,,,,,,,,,,,,,,,,,,,,,,,,373,199911,2A,,,11/22/1999 00:00:00,S,8.2,B,1,,,,TURBINE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,373,199812,3,,,12/05/1998 00:00:00,S,159.3,B,2,,,,PLANNED MAINTENANCE OUTAGE L1P02.,,,,,,,,,,,,,,,,,,,,,,,,,373,199701,5,,,10/29/1996 00:00:00,S,744,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199702,5,,,10/29/1996 00:00:00,S,672,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199703,5,,,10/29/1996 00:00:00,S,744,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199704,5,,,10/29/1996 00:00:00,S,719,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199705,5,,,10/29/1996 00:00:00,S,744,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199706,5,,,10/29/1996 00:00:00,S,720,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199707,5,,,10/29/1996 00:00:00,S,744,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199708,5,,,10/29/1996 00:00:00,S,744,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199709,5,,,10/29/1996 00:00:00,S,720,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199710,5,,,10/29/1996 00:00:00,S,745,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199711,5,,,10/29/1996 00:00:00,S,720,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199712,5,,,10/29/1996 00:00:00,S,744,B,4,,,,MAINTENANCE OUTAGE DUE TO ENGINEERING CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,200205,1,,,05/18/2002 00:00:00,S,209.5,B,1,,,,MAINTENANCE OUTAGE. L1P03.,,,,,,,,,,,,,,,,,,,,,,,,,373,200402,L1R10,,,02/22/2004 00:00:00,S,0.75,B,1,,,,OVERSPEED TRIP TESTING IAW LOP-TG-02,,,,,,,,,,,,,,,,,,,,,,,,,373,200311,L1M14,,,11/27/2003 00:00:00,S,43.55,B,2,,,,SCHEDULED SHUTDOWN TO REPAIR HYDROGEN LEAK ON THE MAIN GENERATOR.  REPAIRS WERE COMPLETED.,,,,,,,,,,,,,,,,,,,,,,,,,373,201410,L1M21,,10/12/2014 00:01:00,10/12/2014 00:00:00,S,191.05,B,1,,,,Scheduled maintenance to repair MSIV steam disk assemblies on Unit 1,,,,,,,,,,,,,,,,,,,,,,,,,374,200703,L2M15,,,03/17/2007 00:00:00,S,1.05,B,1,,,,TURBINE TESTING FOLLOWING L2R11.,,,,,,,,,,,,,,,,,,,,,,,,,374,200406,L2F39,,,06/05/2004 00:00:00,F,19.53,B,1,,,,GENERATOR TAKEN OFF LINE TO REPAIR OCB 2-3 BUS 3 DISCONNECT. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,374,200503,L2R10a,,,03/16/2005 00:00:00,S,0.6,B,1,,,,TURBINE SURVEILLANCE TESTING FOLLOWING L2R10.,,,,,,,,,,,,,,,,,,,,,,,,,374,200202,1,,,02/04/2002 00:00:00,F,10.8,B,1,,,,REACTOR REMAINED CRITICAL DURING SHUTDOWN. SHUTDOWN WAS TO REPAIR BRUSHES ON THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,374,200204,1,,,04/09/2002 00:00:00,S,382.5,B,1,,,,PLANNED MAINTENANCE OUTAGE L2P01.,,,,,,,,,,,,,,,,,,,,,,,,,374,200210,L2P02,,,10/25/2002 00:00:00,S,169,B,1,,,,SHUTDOWN TO REPLACE PREVIOUSLY IDENTIFIED FAILED FUEL ASSEMBLIES.,,,,,,,,,,,,,,,,,,,,,,,,,374,200211,L2P02,,,10/25/2002 00:00:00,S,118.9,B,4,,,,CONTINUATION OF THE SCHEDULED SHUTDOWN TO REPLACE LEAKING FUEL BUNDLES.,,,,,,,,,,,,,,,,,,,,,,,,,374,201404,L2M17,,04/27/2014 00:01:00,04/27/2014 00:00:00,S,95.98,B,1,,,,L2M17 Scheduled Maintenance outage due to fuel leak.,,,,,,,,,,,,,,,,,,,,,,,,,374,201405,L2M17,,04/27/2014 00:01:00,04/27/2014 00:00:00,S,135.62,B,4,,,,L2M17 Scheduled Maintenance outage due to fuel leak.,,,,,,,,,,,,,,,,,,,,,,,,,374,201508,L2M18,,08/07/2015 05:59:00,08/07/2015 00:00:00,S,191.95,B,1,,,,Scheduled maintenance to replace 2B RR seal.,,,,,,,,,,,,,,,,,,,,,,,,,382,200006,00-03,,,06/08/2000 00:00:00,S,162.4,B,1,,,,PLANNED MAINTENANCE OUTAGE TO MAKE REPAIRS TO EXTRACTION STEAM LINE EXPANSION JOINT IN MAIN CONDENSER C.,,,,,,,,,,,,,,,,,,,,,,,,,382,199707,97-02,,,07/29/1997 00:00:00,S,5.8,B,1,,,,GENERATOR WAS TAKEN OFF-GRID TO CONDUCT POST-REFUEL TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,382,201305,13-02,,04/27/2013 00:11:00,04/27/2013 00:00:00,S,26.45,B,4,,,,"The unit was shutdown using normal operating procedures to perform a planned maitenance outage.  Following completion of the maintenance, the unit was returned to service.  ",,,,,,,,,,,,,,,,,,,,,,,,,382,201304,13-02,,04/27/2013 00:11:00,04/27/2013 00:00:00,S,95.82,B,1,,,,"The unit was shutdown using normal operating procedures to perform a planned maitenance outage.  Following completion of the maintenance, the unit was returned to service.  ",,,,,,,,,,,,,,,,,,,,,,,,,387,201511,2015-1,,11/12/2015 11:32:00,11/12/2015 00:00:00,F,175.77,B,3,,,,Auto scram at 11:32 11/12/15 due to an Inboard MSIV closure during testing. Reactor critical at 19:04 11/18/15. Generator on-line 19:18 11/19/15. The scram was caused by a testing issue; it was not an equipment failure or a human performance error.,,,,,,,,,,,,,,,,,,,,,,,,,387,200510,1,,,10/29/2005 00:00:00,S,72.9,B,1,,,,PLANNED REACTOR SHUTDOWN STARTED A MAINTENANCE OUTAGE TO MEASURE FUEL CHANNELS AND REPLACE THOSE NOT MEETING PRE-ESTABLISHED CRITERIA. THIS WILL CORRECT EXCESS CONTROL CELL FRICTION EXPERIENCED EARLIER THIS YEAR.,,,,,,,,,,,,,,,,,,,,,,,,,387,200511,1,,,10/29/2005 00:00:00,S,330,B,4,,,,PLANNED REACTOR SHUTDOWN STARTED A MAINTENANCE OUTAGE TO MEASURE FUEL CHANNELS AND REPLACE THOSE NOT MEETING PRE-ESTABLISHED CRITERIA. THIS WILL CORRECT EXCESS CONTROL CELL FRICTION EXPERIENCED EARLIER THIS YEAR.,,,,,,,,,,,,,,,,,,,,,,,,,387,200606,2,,,06/15/2006 00:00:00,F,86.27,B,3,,,,SCRAM OCCURRED IN PREPARATION FOR RPS SYSTEM MANINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,387,200607,3,,,07/02/2006 00:00:00,S,1.07,B,1,,,,TURBINE OFFLINE FOR A PLANNED EHC CONTROL CARD CHANGE-OUT. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,387,200710,1,,,10/13/2007 00:00:00,S,410.6,B,1,,,,THE MAIN TURBINE AND GENERATOR WERE REMOVED FROM SERVICE FOR A PLANNED FUEL RECHANNELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,387,200804,2,,,04/17/2008 00:00:00,S,0.55,B,1,,,,PLANNED TURBINE OVERSPEED TRIP TEST. REACTOR WAS MAINTAINED AT APPROXIMATELY 18% DURING TEST.,,,,,,,,,,,,,,,,,,,,,,,,,387,201004,2,,,04/22/2010 00:00:00,F,66.08,B,3,,,,UNIT 1 SCRAM OCCURRED DURING INTEGRATE CONTROL SYSTEM  AND FEEDWATER LEVEL CONTROL TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,387,201005,3,,,05/14/2010 00:00:00,F,70.6,B,3,,,,REACTOR SCRAM DURING POST EPU CONDENSATE PUMP TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,387,201105,2011-4,,05/16/2011 09:59:00,05/16/2011 00:00:00,S,374.02,B,1,,,,MAINTENANCE OUTAGE FOR TURBINE INSPECTIONS.,,,,,,,,,,,,,,,,,,,,,,,,,387,201106,2011-4,,05/16/2011 09:59:00,05/16/2011 00:00:00,S,554.34,B,4,,,,CONT'D MAINTENANCE OUTAGE FOR TURBINE INSPECTIONS.,,,,,,,,,,,,,,,,,,,,,,,,,387,201106,2011-5,,06/24/2011 10:51:00,06/24/2011 00:00:00,S,2.38,B,1,,,,A SCHEDULED POST MAINTENANCE OVERSPEED TRIP TEST WAS PERFORMED FOLLOWING TURBINE BLADE REPLACEMENTS.,,,,,,,,,,,,,,,,,,,,,,,,,387,199701,1,,,01/03/1997 00:00:00,S,0,B,5,,XX,ZZZ,POWER REDUCTION TO PERFORM A CONTROL ROD SEQUENCE EXCHANGE.  EVOLUTION WAS COMPLETED AND UNIT RETURNED TO 100%.,,,,,,,,,,,,,,,,,,,,,,,,,387,199702,2,,,02/21/1997 00:00:00,S,0,B,5,,XX,ZZZ,POWER REDUCTION TO PERFORM A CONTROL ROD SEQUENCE EXCHANGE AND SCRAM TIME TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,387,199705,4,,,05/10/1997 00:00:00,S,0,B,5,,XX,ZZZ,POWER REDUCTION TO PERFORM A CONTROL ROD SEQUENCE EXCHANGE.,,,,,,,,,,,,,,,,,,,,,,,,,387,199707,5,,,07/04/1997 00:00:00,S,0,B,5,,XX,ZZZ,"POWER REDUCTION TO PERFORM A CONTROL ROD SEQUENCE EXCHANGE, SCRAM TIME TESTING AND MSIV STROKING.",,,,,,,,,,,,,,,,,,,,,,,,,387,199707,6,,,07/19/1997 00:00:00,S,0,B,5,,AD,ZZZ,POWER REDUCTION TO PERFORM REACTOR RECIRC SINGLE LOOP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,387,199708,7,,,08/22/1997 00:00:00,S,0,B,5,,XX,ZZZ,POWER REDUCTION TO PERFORM A CONTROL ROD SEQUENCE EXCHANGE AND CONDENSER WATERBOX TUBE LEAK INVESTIGATION.  TWO CONDENSER TUBES WERE FOUND TO BE LEAKING AND WERE PLUGGED.,,,,,,,,,,,,,,,,,,,,,,,,,387,200105,,,,05/05/2001 00:00:00,S,21.6,B,1,,,,GENERATOR TAKEN OFF-LINE FOR MAIN TRANSFORMER REPAIRS. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,387,200305,3,,,05/03/2003 00:00:00,S,15.26,B,1,,,,TURBINE/GENERATOR TAKEN OFFLINE TO PERFORM PLANNED MAINTENANCE ON THE MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,387,201210,2012-3,,10/20/2012 03:18:00,10/20/2012 00:00:00,S,284.7,B,1,,,,"Scheduled Maintenance Outage for Main Turbine Blade Inspection/Replacement: Breaker opened:10/20/12, Sub Critical:10/20/12, Rx critical:11/06/12, Synchronized to the grid 11/07/12.",,,,,,,,,,,,,,,,,,,,,,,,,387,201211,2012-3,,10/20/2012 03:18:00,10/20/2012 00:00:00,S,163.45,B,4,,,,"Scheduled Maintenance Outage for Main Turbine Blade Inspection/Replacement: Breaker opened:10/20/12, Sub Critical:10/20/12, Rx critical:11/06/12, Synchronized to the grid 11/07/12.",,,,,,,,,,,,,,,,,,,,,,,,,387,201305,2013-1,,05/09/2013 01:19:00,05/09/2013 00:00:00,S,550.68,B,1,,,,"Planned maintenance outage. Main turbine manually tripped at 01:19 5/9/13. TG start-up and balancing activities progressed into June. The Rx was taken critical three times, including startup from an unplanned scram, prior to putting Gen on line 6/14/13.",,,,,,,,,,,,,,,,,,,,,,,,,387,201306,2013-1,,05/09/2013 01:19:00,05/09/2013 00:00:00,S,327.58,B,4,,,,"Planned maintenance outage. Main turbine manually tripped at 01:19 5/9/13. TG start-up and balancing activities progressed into June. The Rx was taken critical three times, including startup from an unplanned scram, prior to putting Gen on line 6/14/13.",,,,,,,,,,,,,,,,,,,,,,,,,387,201307,2013-2,,07/21/2013 01:51:00,07/21/2013 00:00:00,S,21.32,B,1,,,,"07/21/13 01:51 tripped turbine for EHC  Maintenance.  Rx was maintained at about 15% power. 07/21/13 23:10 synched to grid. Note: S/D was planned less than 10 days, but more than 72 hrs in advance. This is not a Forced Loss Event.",,,,,,,,,,,,,,,,,,,,,,,,,388,200604,1,,,04/29/2006 00:00:00,S,48,B,1,,,,REACTOR SHUTDOWN FOR A PLANNED OUTAGE TO CORRECT DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,388,200605,1,,,04/29/2006 00:00:00,S,103.03,B,4,,,,REACTOR SHUTDOWN FOR A PLANNED OUTAGE TO CORRECT DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,388,200609,2,,,09/30/2006 00:00:00,S,23.97,B,1,,,,SHUTDOWN  FOR FALL RECHANNELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,388,200610,2,,,09/30/2006 00:00:00,S,428.85,B,4,,,,RECHANNELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,388,200905,2,,,05/18/2009 00:00:00,S,1.18,B,1,,,,TURBINE OVERSPEED TRIP TESTING TOOK THE TURBINEOFFLINE.,,,,,,,,,,,,,,,,,,,,,,,,,388,201106,201102,,06/30/2011 04:35:00,06/30/2011 00:00:00,S,1.72,B,1,,,,TURBINE OVERSPEED TRIP TEST,,,,,,,,,,,,,,,,,,,,,,,,,388,199905,2,,,05/08/1999 00:00:00,S,25.7,B,1,,,,MAINTENANCE ACTIVITES WERE PERFORMED TO REPAIR ISOPHASE TRANSFORMER BUS DUCT EXPANSION JOINTS.,,,,,,,,,,,,,,,,,,,,,,,,,388,199806,2,,,06/07/1998 00:00:00,S,141.2,B,2,,,,"OUTAGE WAS SCHEDULED FOR REPLACEMENT OF THE ""A"" REACTOR RECIRCULATION PUMP SEAL.",,,,,,,,,,,,,,,,,,,,,,,,,388,200209,1,,,09/30/2002 00:00:00,F,1.8,B,3,,,,AUTOMATIC SCRAM DUE TO A TURBINE TRIP ON HIGH CONDENSER PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,388,200210,1,,,09/30/2002 00:00:00,F,50.5,B,4,,,,AUTOMATIC SCRAM  DUE TO A TURBINE TRIP ON HIGH CONDENSER PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,388,201206,2012-1,,05/30/2012 02:55:00,05/30/2012 00:00:00,S,341.38,B,4,,,,"The planned Turbine Inspection Outage began May 30 and was completed June 15, 2012 05:23. ",,,,,,,,,,,,,,,,,,,,,,,,,388,201205,2012-1,,05/30/2012 02:55:00,05/30/2012 00:00:00,S,45.08,B,1,,,,"The planned Turbine Inspection Outage began May 30 and was completed June 15, 2012 05:23. ",,,,,,,,,,,,,,,,,,,,,,,,,388,201306,2013-2,,06/04/2013 12:27:00,06/04/2013 00:00:00,S,11.62,B,1,,,,"At 06/04/13 12:27, manual turbine trip from 16.5% power due to turbine vibration.  This is a post turbine mod activity so shutdown type is classified as Scheduled. Reactor kept at 16% power until 06/05/13 00:04 when the generator was synched to grid.",,,,,,,,,,,,,,,,,,,,,,,,,388,201309,2013-3,,09/14/2013 02:48:00,09/14/2013 00:00:00,S,236.48,B,2,,,,"Began power reduction at 09/13/13 22:00, from 100% to shut down for scheduled repair of (RBCCW) leakage into the Drywell and replacement of Turbine blades. Breaker opened: 09/14/13 02:48. Unplanned manual scram 03:30. Breaker closed:  09/23/13 23:17.",,,,,,,,,,,,,,,,,,,,,,,,,388,201403,2014-1,,03/01/2014 02:13:00,03/01/2014 00:00:00,S,397.93,B,1,,,,"3/1/14 02:13 Main Turbine tripped to start planned maintenance outage3/1/14 07:59 Reactor subcritical3/15/2014 10:12 Reactor critical3/17/14 breaker closed 04:10-06:10 to resolve turbine vibration (expected condition)3/17/14 17:09 closed breaker",,,,,,,,,,,,,,,,,,,,,,,,,388,201406,2014-3,,06/25/2014 04:08:00,06/25/2014 00:00:00,S,139.87,B,1,,,,Outage to replace some turbine blades exhibiting cracking characteristics.  TG shutdown 06/25/14 04:08. At 06/25/14 11:36 All Control Rods are Full in. Reactor critical 7/4/14 07:43. Final breaker closure on 7/5/14 11:22.,,,,,,,,,,,,,,,,,,,,,,,,,388,201409,2014-4,,09/06/2014 02:21:00,09/06/2014 00:00:00,S,218.15,B,1,,,,A scheduled shutdown was performed. The turbine was manually tripped and the breaker open on 09/06/14 at 02:21. Final synchronizing to the grid was done on 9/15/14 at 4:30.  100% power was achieved on 9/27/14.,,,,,,,,,,,,,,,,,,,,,,,,,388,201407,2014-3,,06/25/2014 04:08:00,06/25/2014 00:00:00,S,107.37,B,4,,,,Outage to replace some turbine blades exhibiting cracking characteristics.  TG shutdown 06/25/14 04:08. At 06/25/14 11:36 All Control Rods are full in. Reactor critical 7/4/14 07:43. Final breaker closure on 7/5/14 11:22.,,,,,,,,,,,,,,,,,,,,,,,,,389,200906,07,,,06/19/2009 00:00:00,S,11.08,B,1,,,,UNIT 2 REMOVED FROM GRID TO REPAIR TURBINE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,389,200909,009,,,09/10/2009 00:00:00,S,462.58,B,1,,,,SCHEDULED MAINTENANCE OUTAGE FOR 2B2 VIBRATION REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,389,199702,2,,,02/18/1997 00:00:00,S,0,B,5,,HH,INSTRU,POWER REDUCTION FOR MAINTENANCE ON THE MAIN FEEDWATER REGULATOR VALVE CONTROLLER.,,,,,,,,,,,,,,,,,,,,,,,,,389,199705,5,,,04/14/1997 00:00:00,S,595.6,B,4,,RC,FUELXX,REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,389,199705,6,,,05/26/1997 00:00:00,S,0,B,5,,RC,FUELXX,POWER REDUCTION DUE TO UNIT UNDERGOING POWER ESCALATION PHYSICS TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,389,199803,3,,,03/24/1998 00:00:00,S,29.1,B,1,,,,"UNIT 2 OFFLINE TO REPAIR THE ""B"" ISOPHASE BUS.",,,,,,,,,,,,,,,,,,,,,,,,,389,201306,28,,06/03/2013 21:22:00,06/03/2013 00:00:00,F,28.98,B,1,,,,Unit removed from service for turbine bearing vibration corrective maintenance.,,,,,,,,,,,,,,,,,,,,,,,,,389,201306,29,,06/05/2013 03:46:00,06/05/2013 00:00:00,F,10.92,B,1,,,,Unit removed from service for turbine bearing vibration corrective maintenance.,,,,,,,,,,,,,,,,,,,,,,,,,389,201407,34,,07/26/2014 04:14:00,07/26/2014 00:00:00,S,139.77,B,1,,,,PSL 2 scheduled maintenance shutdown for repairs to V3811 - SIT cold leg inj. vent valve.,,,,,,,,,,,,,,,,,,,,,,,,,389,201408,34,,07/26/2014 04:14:00,07/26/2014 00:00:00,S,112.8,B,4,,,,PSL 2 scheduled maintenance shutdown for repairs to V3811 - SIT cold leg inj. vent valve.,,,,,,,,,,,,,,,,,,,,,,,,,390,201511,11-15 MO,,11/07/2015 00:35:00,11/07/2015 00:00:00,S,167.67,B,1,,,,planned maintenance outage to fix leak,,,,,,,,,,,,,,,,,,,,,,,,,390,201110,PM01-011,,10/08/2011 00:30:00,10/08/2011 00:00:00,S,161.23,B,1,,,,MAINTENANCE OUTAGE DUE TO #11 BEARING VIBRATION,,,,,,,,,,,,,,,,,,,,,,,,,390,199704,29,,,04/22/1997 00:00:00,F,2.3,B,1,,,,TURBINE OVER SPEED TEST - NO CORRECTIVE ACTIONS REQUIRED.,,,,,,,,,,,,,,,,,,,,,,,,,390,199710,33,,,10/20/1997 00:00:00,S,2.6,B,9,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,390,200401,1,,,01/16/2004 00:00:00,F,42,B,3,39004001,,,AUTOMATIC TRIP RESULTED WHEN INDIVIDUALS WHO WERE PERFORMING TESTING IN THE REACTOR TRIP SYSTEM  INDUCED AN INVALID TURBINE TRIP SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,395,200506,3,,,06/02/2005 00:00:00,S,1.2,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,395,200611,RF-16,,,11/24/2006 00:00:00,F,22.77,B,1,,,,THE TURBINE WAS TAKEN OFF-LINE TO PERFORM BALANCING ON THE TURBINE GENERATOR DUE TO ELEVATED TURBINE VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,395,200806,3,,,06/14/2008 00:00:00,S,1.77,B,1,,,,THE TURBINE WAS TAKEN OFFLINE  TO PERFORM TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,395,201009,10-2,,,09/23/2010 00:00:00,S,60.8,B,1,,,,AS PART OF A PLANNED OUTAGE THE UNIT WAS TAKEN OFF LINE TO REPAIR A REACTOR COOLANT PUMP MOTOR OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,395,200006,2,,,06/16/2000 00:00:00,F,31.3,B,1,,,,"REPAIRED ""C"" MAIN FIV OPERATOR",,,,,,,,,,,,,,,,,,,,,,,,,395,199905,2,,,05/13/1999 00:00:00,F,0.8,B,1,,,,MAINTENANCE ON MG VOLT REGULATOR.,,,,,,,,,,,,,,,,,,,,,,,,,395,200206,2,,,06/08/2002 00:00:00,S,5.8,B,1,,,,CONDUCT MAIN TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,395,201303,13-01,,03/23/2013 00:21:00,03/23/2013 00:00:00,S,215.65,B,1,,,,"Planned shutdown to repair ""C"" Reactor Coolant Pump #2 Seal.",,,,,,,,,,,,,,,,,,,,,,,,,395,201304,13-01,,03/23/2013 00:21:00,03/23/2013 00:00:00,S,42.95,B,4,,,,"Planned shutdown to repair ""C"" Reactor Coolant Pump #2 Seal.",,,,,,,,,,,,,,,,,,,,,,,,,397,200506,RO-05-01,,,06/10/2005 00:00:00,S,1.28,B,1,,,,TURBINE TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,397,200708,FO-07-03,,,08/02/2007 00:00:00,F,30.18,B,1,,,,REDUCED RX POWER TO 15%. REMOVED MAIN TURBINE AND GENERATOR FROM SERVICE TO FIX E-TR-M1 TRANSFORMER LINKS(i.e. THERMOGRAPHY IDENTIFIED HOT SPOTS IN THE LINK BOLTED CONNECTIONS).,,,,,,,,,,,,,,,,,,,,,,,,,397,200811,M0-08-02,,,11/15/2008 00:00:00,S,129.37,B,1,,,,COMMENCED REACTOR DOWN POWER FOR A PLANNED MANTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,201111,MO-11-01,,11/18/2011 08:57:00,11/18/2011 00:00:00,S,20.03,B,1,,,,THE MAIN GENERATOR WAS DISCONNECTED FROM THE GRID IN ORDER TO PERFORM VIBRATION REPAIRS ON THE MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,397,199702,97-03,,,02/07/1997 00:00:00,S,0,B,5,,CB,INSTRU,POWER REDUCTION TO RECOVER RRC-P-1A.,,,,,,,,,,,,,,,,,,,,,,,,,397,199702,97-05,,,02/15/1997 00:00:00,S,0,B,5,,CB,INSTRU,POWER REDUCTION TO RECOVER RRC-P-1A IN SINGLE CHANNEL OPERATION.,,,,,,,,,,,,,,,,,,,,,,,,,397,199702,97-06,,,02/19/1997 00:00:00,S,0,B,5,,ZZ,ZZZZZZ,POWER REDUCTION FOR ECONOMIC DISPATCH.,,,,,,,,,,,,,,,,,,,,,,,,,397,199702,97-07,,,02/22/1997 00:00:00,S,0,B,5,,CB,INSTRU,POWER REDUCTION TO INSTALL 1A1 CHANNEL HARDWARE.,,,,,,,,,,,,,,,,,,,,,,,,,397,199703,97-09,,,03/27/1997 00:00:00,S,0,B,5,,CH,PUMP,POWER REDUCTION DUE TO RFW PUMP TRIP TEST FOLLOWED BY RRC AUTOMATIC RUNBACK TO 28 HZ.,,,,,,,,,,,,,,,,,,,,,,,,,397,201205,MO-12-01,,05/20/2012 00:58:00,05/20/2012 00:00:00,S,238.8,B,1,,,,"Columbia shutdown to perform repairs on a Reactor Recirculation Cooling pump seal.  High Pressure Core Spray piping replacement, steam leaks and a transformer switchout were among the other maintenance items performed during this maintenance outage. ",,,,,,,,,,,,,,,,,,,,,,,,,400,199901,99-01,,,01/14/1999 00:00:00,F,43.57,B,3,4001999002,ED,RELAYX,MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,400,199706,97-005,,,06/08/1997 00:00:00,F,33,B,3,40097016,IA,INSTRU,PLANT TRIP CAUSED BY OPERATING CREW ERROR WHILE ADJUSTING NI'S.,,,,,,,,,,,,,,,,,,,,,,,,,400,201405,H119F2,,05/16/2014 03:23:00,05/16/2014 00:00:00,S,143.82,B,1,,,,HNP disconnected from the grid to support a planned maintenance outage to replace the main generator hydrogen cooler and repair a main condenser tube leak.,,,,,,,,,,,,,,,,,,,,,,,,,410,200604,RF10,,,04/14/2006 00:00:00,S,1.65,B,1,,RC,FUELXX,TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,410,200009,00-02,,,09/08/2000 00:00:00,S,179.1,B,2,,,,MAINTENANCE OUTAGE - NOBLE METAL MODIFICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,410,199703,97-02,,,03/01/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR FEEDWATER PUMP SWAP.,,,,,,,,,,,,,,,,,,,,,,,,,410,199705,97-04,,,05/03/1997 00:00:00,S,0,B,5,,FWS,2FWS-C,POWER REDUCTION FOR FEEDWATER PUMP SWAP.,,,,,,,,,,,,,,,,,,,,,,,,,410,199706,97-05,,,06/01/1997 00:00:00,S,0,B,5,,MSS,,POWER REDUCTION TO INVESTIGATE MOISTURE SEPARATOR REHEATER LEVEL PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,410,199707,97-08,,,07/18/1997 00:00:00,S,0,B,5,,FWS,2FWS-P,POWER REDUCTION FOR FEEDWATER PUMP SWAP.,,,,,,,,,,,,,,,,,,,,,,,,,410,200102,01-01,,,02/25/2001 00:00:00,S,82.2,B,2,,,,UNIT SHUTDOWN FOR MINOR MAINTENANCE ACTIVITIES PRIOR TO UNIT ONE'S REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,410,200103,01-01,,,03/03/2001 00:00:00,S,52.1,B,2,,,,PLANNED OUTAGE 01-01 COMPLETED. REACTOR CRITICAL ON 03/02/01 AT 0830 HOURS. GENERATOR SYNCHRONIZED TO THE GRID ON 03/0301 AT 0408.,,,,,,,,,,,,,,,,,,,,,,,,,410,200105,01-02,,,05/05/2001 00:00:00,S,147.2,B,2,,,,"FAILED POSITION FEEDBACK MECHANISM ON ""A"" REACTOR RECIRC FLOW CONTROL VALVE. REPLACED RVDT FLEC COUPLING.",,,,,,,,,,,,,,,,,,,,,,,,,410,200107,01-04,,,07/21/2001 00:00:00,S,190.6,B,2,,,,"FAILED POSITION FEEDBACK MECHANISM ON ""B"" REACTOR RECIRC FLOW CONTROL VALVE. INSTALLATION OF MODIFIED POSITION INDICATION FEEDBACK MECHANISMS AND BACKUP POSITION FEEDBACK MECHANISMS FORE BOTH 'A' AND 'B' REACTOR RECIRC FLOW CONTROL VALVES.",,,,,,,,,,,,,,,,,,,,,,,,,410,200404,0401,,,04/25/2004 00:00:00,S,1.33,B,1,,RC,FUELXX,RECOVERY FROM OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,410,201211,2P1201,,11/14/2012 04:17:00,11/14/2012 00:00:00,S,141.47,B,1,,,,No data provided by licensee.,,,,,,,,,,,,,,,,,,,,,,,,,412,201602,1,,02/03/2016 16:26:00,02/03/2016 00:00:00,S,204.67,B,1,,,,"BVPS-2 was shutdown on 2/3/16 at 1626 hours for repair of high end turn vibrations on the Main Unit Generator.  Upon completion of repairs, the Unit was synchronized to the electrical grid at 0506 hours on 2/12/16 and returned to 100% power.",,,,,,,,,,,,,,,,,,,,,,,,,412,199911,11,,,10/22/1999 00:00:00,F,64.9,B,4,,,,SHUTDOWN TO REPAIR A LEAKING PRESSURIZER CODE SAFETY VALVE AND TWO PRESSURIZER POWER OPERATED RELIEF VALVES (PORVs).,,,,,,,,,,,,,,,,,,,,,,,,,412,199809,18,,,09/29/1998 00:00:00,S,2,B,1,,,,THE WAS REMOVED FROM SERVICE TO PERMIT PLANNED TURBINE OVERSPEED TRIP TESTING (THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,412,199704,10,,,04/01/1997 00:00:00,F,0,B,5,,CH,PUMPXX,"POWER REDUCTION TO COMPLETE REPAIR OF THE MECHANICAL SEAL ON THE ""A"" MAIN FEEDWATER PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,412,199704,11,,,04/13/1997 00:00:00,F,0,B,5,,HH,HTEXCH,POWER REDUCTION TO EVALUATE AND LEAK REPAIR A STEAM LEAK ON THE MANWAY OF THE MOISTURE SEPARATOR DRAIN RECEIVER TANK.,,,,,,,,,,,,,,,,,,,,,,,,,412,199707,13,,,07/10/1997 00:00:00,F,305,B,1,,CB,PUMPXX,"THE UNIT WAS TAKEN OFF-LINE AND COOLED DOWN TO MODE 5 TO REPAIR THE SEALS ON BOTH THE ""A"" AND ""C"" REACTOR COOLANT PUMPS.  SEAL LEAKAGE WAS DUE TO PARTICULATE MATERIAL DEPOSITED ON THE SEALS. THE SEALS WERE REPLACED.",,,,,,,,,,,,,,,,,,,,,,,,,412,199802,4,,,02/06/1998 00:00:00,F,330.6,B,9,,,,"UNIT REMAINED SHUTDOWN IN MODE 5 WHILE RESOLUTION OF SEVERAL TECHNICAL SPECIFICATION COMPLIANCE ISSUES, INCLUDING TESING OF VARIOUS COMPONENTS, CONTINUED.",,,,,,,,,,,,,,,,,,,,,,,,,412,199904,5,,,04/12/1999 00:00:00,S,2,B,1,,,,UNIT REMOVED FROM SERVICE TO PERMIT PLANNED TURBINE OVERSPEED TRIP TESTING. (REACTOR REMAINED CRITICAL),,,,,,,,,,,,,,,,,,,,,,,,,412,199907,8,,,07/23/1999 00:00:00,F,43.4,B,9,,,,REMAINED SHUTDOWN TO COMPLETE CLEANING OF THE SERVICE WATER SYSTEM SIDE OF THE FOULED 2-1 EMERGENCY DIESEL GENERATOR HEAT EXCHANGER  CAUSED BY ACCUMULATION OF DEAD ZEBRA MUSSELS FOLLOWING A CLAMICIDE (TOXIC KILL) INJECTION.,,,,,,,,,,,,,,,,,,,,,,,,,412,199910,10,,,10/22/1999 00:00:00,F,230,B,1,,,,SHUTDOWN TO REPAIR A LEAKING PRESSURIZER CODE SAFETY VALVE AND TWO PRESSURIZER POWER OPERATED RELIEF VALVES (PORVs).,,,,,,,,,,,,,,,,,,,,,,,,,412,200202,2,,,02/28/2002 00:00:00,S,2.5,B,1,,,,SCHEDULED TURBINE OVERSPEED TRIP TESTING FOLLOWING THE REFUELING OUTAGE (REACTOR REMAINED CRITICAL).,,,,,,,,,,,,,,,,,,,,,,,,,412,200205,4,,,05/24/2002 00:00:00,S,34.9,B,1,,,,THE UNIT PERFORMED  A SCHEDULED SHUTDOWN TO MODE 2 (REACTOR REMAINED CRITICAL) IN ORDER TO REPAIR A NITROGEN LEAK ON THE MAIN UNIT TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,413,200506,2,,,06/06/2005 00:00:00,S,1.65,B,1,,,,MAIN TURBINE OVERSPEED TRIP TESTING FOLLOWING REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200612,3,,,12/30/2006 00:00:00,S,3.25,B,1,,,,1EOC16 REFUELING OUTAGE MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,413,200806,2,,,06/21/2008 00:00:00,S,2.25,B,1,,,,MAIN TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,413,200912,2,,,12/15/2009 00:00:00,S,4.03,B,1,,,,MAIN TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,413,200011,3,,,11/20/2000 00:00:00,S,1.83,B,1,,,,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,413,199801,3,,,01/05/1998 00:00:00,S,10,B,9,,CF,PUMPXX,"ADDTIONAL HEAD CURVE TESTING ON ""1B' RESIDUAL HEAT REMOVAL PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,413,199801,4,,,01/06/1998 00:00:00,S,4.9,B,1,,HA,TURBIN,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,413,200205,2,,,05/18/2002 00:00:00,S,3,B,1,,,,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,413,200312,4,,,12/18/2003 00:00:00,F,120,B,9,,,,OUTAGE DELAY OF 5 DAYS DUE TO ADDITIONAL EDDY CURRENT TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,413,200312,7,,,12/31/2003 00:00:00,S,8.6,B,1,,,,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,413,200401,7,,,12/31/2003 00:00:00,S,1.4,B,4,,,,TURBINE OVERSPEED.,,,,,,,,,,,,,,,,,,,,,,,,,413,201512,2,,12/18/2015 09:37:00,12/18/2015 00:00:00,F,8.78,B,1,,,,Turbine/Generator taken offline to resolve Main