 Generator Stator low cooling water flow.  Replacement of clogged strainer in Main Generator Stator cooling water system was required.,,,,,,,,,,,,,,,,,,,,,,,,,414,200711,1A,,,11/16/2007 00:00:00,S,3.53,B,1,,,,MAIN TURBINE TRIP TEST (SCHEDULED STARTUP EVOLUTION).,,,,,,,,,,,,,,,,,,,,,,,,,414,200410,2,,,10/23/2004 00:00:00,S,38.9,B,9,,,,OUTAGE EXTENDED DUE TO STEAM GENERATOR EDDY CURRENT TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,414,200410,3,,,10/24/2004 00:00:00,S,1.8,B,1,,,,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,414,200004,3,,,04/09/2000 00:00:00,S,1.6,B,1,,,,MAIN TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,414,199810,2,,,10/17/1998 00:00:00,F,96,B,9,,HA,TURBIN,TURBINE GENERATOR MAINTANCE.,,,,,,,,,,,,,,,,,,,,,,,,,414,199810,3,,,10/21/1998 00:00:00,F,48,B,9,,RC,ZZZZZZ,2 DAY OUTAGE DELAY DUE TO ZERO POWER PHYSICS TESTING PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,414,199810,5,,,10/24/1998 00:00:00,S,4.2,B,1,,HA,TURBIN,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,414,199705,6-P,,,05/03/1997 00:00:00,S,0,B,9,,HA,TURBIN,POWER HOLD FOR MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,414,199705,2,,,05/03/1997 00:00:00,S,2.1,B,1,,HA,TURBIN,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,414,199705,7-P,,,05/03/1997 00:00:00,S,0,B,9,,IA,XXXXXX,POWER HOLD TO PERFORM POWER ASCENSION TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,8,,,10/22/2001 00:00:00,S,2.8,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,414,200303,2,,,03/27/2003 00:00:00,S,2.75,B,1,,,,MAIN TURBINE  OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,416,200802,117,,,02/22/2008 00:00:00,S,111.7,B,1,,,,INCREASED PLANT MARGIN BY PERFORMING MAINTENANCE TO 4B LP FEED WARTER HEATER.,,,,,,,,,,,,,,,,,,,,,,,,,416,199805,98-005,,,05/22/1998 00:00:00,S,3.2,B,1,,,,GENERATOR TAKEN OFF GRID @2441 FOR TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,416,200108,08-002,,,08/23/2001 00:00:00,S,101.7,B,2,,,,SHUTDOWN TO REPLACE RECIRCULATION PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,416,200301,03-001,,,01/30/2003 00:00:00,F,37.1,B,2,41603001,SF,CONDEN,"REACTOR MANUALLY SCRAMMED WHEN A SHORT-CIRCUIT CAUSED ISOLATION OF CONDENSATE DEMINERALIZER INLET AND OUTLET VALVES, WHICH CAUSED LOSS OF CONDENSATE BOOSTER PUMPS, CONDENSATE PUMPS, AND FEED PUMPS.",,,,,,,,,,,,,,,,,,,,,,,,,416,201212,126,,12/08/2012 20:00:00,12/08/2012 00:00:00,S,152.32,B,1,,,,"Planned Shutdown to repair high pressure turbine seals, repair the moisture separator drain tank dump valve and replace electric hydraulic control fluid.",,,,,,,,,,,,,,,,,,,,,,,,,423,200510,2005-03,,,10/27/2005 00:00:00,S,1.08,B,1,,,,MAIN TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,423,200705,2007-03,,,05/19/2007 00:00:00,S,3.15,B,1,,,,MAIN GENERATOR TAKEN OFF-LINE FOR TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,423,200811,2008-02,,,11/24/2008 00:00:00,S,1.02,B,1,,,,TURBINE OVERSPEED TRIP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,423,201008,2010-2,,,08/13/2010 00:00:00,F,95.7,B,1,,,,SHUTDOWN TO FIX LEAKING VALVE IN THE REACTOR COOLANT SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,423,199811,98-08,,,11/05/1998 00:00:00,F,21,B,1,,SJ,HX,TOOK PLANT OFF-LINE TO REALIGN THE FEEDWATER SYSTEM DUE TO PROBLEMS WITH FEEDWATER HEATER LEVEL INSTABILITIES.(REACTOR REMAINED CRITICAL).,,,,,,,,,,,,,,,,,,,,,,,,,423,199807,98-01,,,07/04/1998 00:00:00,S,25.4,B,1,,TA,SCV,TURBINE OVERSPEED TRIP TEST FOLLOWING SHUTDOWN - UNABLE TO PERFORM TEST DUE TO EHC PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,423,199807,98-02,,,07/06/1998 00:00:00,S,1.3,B,1,,TA,SCV,OVERSPEED TRIP TEST FOLLOWING SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,423,199709,96-01,,,03/30/1996 00:00:00,F,720,B,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199710,96-01,,,03/30/1996 00:00:00,F,745,B,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199711,96-01,,,03/30/1996 00:00:00,F,720,B,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199712,96-01,,,03/30/1996 00:00:00,F,744,B,4,42396006,BA,ISV,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199801,96-01,,,03/30/1996 00:00:00,F,744,B,4,42396006,BA,ISV,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199802,96-01,,,03/30/1996 00:00:00,F,672,B,4,42396006,BA,ISV,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199803,96-01,,,03/30/1996 00:00:00,F,744,B,4,42396006,BA,ISV,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,200405,04-02,,,05/08/2004 00:00:00,S,31.7,B,1,,,,SCHEDULED TURBINE OVERSPEED TRIP TESTING- COULD NOT COMPLETE TESTING DUE TO EQUIPMENT PROBLEMS.  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,423,200405,04-03,,,05/09/2004 00:00:00,S,1.1,B,1,,,,SCHEDULED TURBINE OVERSPEED TRIP TESTING - COMPLETED SATISFACTORY. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,424,201108,201103,,08/31/2011 09:06:00,08/31/2011 00:00:00,F,14.9,B,3,,,,AUTOMATIC REACTOR TRIP DUE TO SG HIGH-HIGH LEVEL DURING MFRV INSTRUMENTATION REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,424,201109,201103,,08/31/2011 09:06:00,08/31/2011 00:00:00,F,32.65,B,4,,,,AUTOMATIC REACTOR TRIP DUE TO SG HIGH-HIGH LEVEL DURING MFRV INSTRUMENTATION REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,424,200010,2000-03,,,10/18/2000 00:00:00,S,5.7,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,424,200012,2000-04,,,12/09/2000 00:00:00,F,28.6,B,3,,,,"DURING PERFORMANCE OF THE SOLID STATE PROTECTION SYSTEM AND REACTOR TRIP BREAKER OPERABILITY TEST, THE PLANT AUTOMATICALLY TRIPPED DUE TO A PROCEDURE ERROR.",,,,,,,,,,,,,,,,,,,,,,,,,424,199703,97-1,,,03/29/1997 00:00:00,S,69.7,B,1,,TB,GEN,PLANNED OUTAGE TO REPAIR MAIN GENERATOR HYDROGEN LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,424,199704,97-1,,,03/29/1997 00:00:00,S,109.4,B,4,,TB,GEN,PLANNED OUTAGE TO REPAIR MAIN GENERATOR HYDROGEN LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,424,199704,97-2,,,04/19/1997 00:00:00,F,286,B,1,,TB,GEN,OUTAGE TO INVESTIGATE A GENERATOR HYDROGEN SEAL GROUND.  IT WAS REPAIRED AND STARTUP IS IN PROGRESS.,,,,,,,,,,,,,,,,,,,,,,,,,424,199705,97-2,,,04/19/1997 00:00:00,F,35.9,B,4,,TB,GEN,THIS EVENT IS A CONTINUATION OF THE APRIL NINETEENTH EVENT. ALL CORRECTIVE ACTIONS WERE COMPLETED IN APRIL. UNIT STARTUP WAS COMPLETED IN MAY.,,,,,,,,,,,,,,,,,,,,,,,,,424,199710,97-4,,,10/22/1997 00:00:00,S,1.8,B,1,,TA,TRB,TURBINE TEST COMPLETED AND UNIT RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,424,199805,98-1,,,05/22/1998 00:00:00,S,21.5,B,1,,,,PLANNED MAINTENANCE OUTAGE. REPLACE THE POWER SUPPLY ON THE MAIN GENERATOR VOLTAGE REGULATOR AND RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,424,199903,99-2,,,03/27/1999 00:00:00,S,2.8,B,1,,,,TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,424,199903,99-3,,,03/28/1999 00:00:00,S,1.1,B,1,,,,REPERFORMANCE OF TRUBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,424,200108,2001-02,,,08/29/2001 00:00:00,F,0.97,B,2,,,,MANUALLY TRIPPED GENERATOR OFF LINE TO PERMIT PLANNED RESTORATION OF A GENERATOR EXCITATION RECTIFIER CABINET.,,,,,,,,,,,,,,,,,,,,,,,,,424,200204,2002-02,,,04/19/2002 00:00:00,F,33.3,B,2,,,,"MANUAL TURBINE TRIP DUE TO HIGH VIBRATION. APPROXIMATELY SIX HOURS LATER, THE REACTOR WAS MANUALLY TRIPPED DUE TO HIGH SG LEVEL.",,,,,,,,,,,,,,,,,,,,,,,,,424,200204,2002-03,,,04/21/2002 00:00:00,S,1.3,B,1,,,,SCHEDULED TURBINE OVERSPEED TRIP SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,424,200310,2003-03,,,10/23/2003 00:00:00,S,1,B,2,,,,TURBINE OVERSPEED TRIP SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,424,200403,2004-01,,,03/27/2004 00:00:00,S,16.3,B,1,,,,"SCHEDULED MAINTENANCE WITH GENERATOR OFF-LINE, TO RELACE A POWER SUPPLY IN THE GENERREX PANEL.",,,,,,,,,,,,,,,,,,,,,,,,,424,201409,2014-7,,08/30/2014 05:41:00,08/30/2014 00:00:00,F,25.65,B,4,,,,Turbine trip to remove stator cooling water pump from service. Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,424,201408,2014-7,,08/30/2014 05:41:00,08/30/2014 00:00:00,F,42.32,B,1,,,,Turbine trip to remove stator cooling water pump from service. Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,425,200510,2005-03,,,10/15/2005 00:00:00,S,6.5,B,1,,,,TURBINE OVERSPEED TRIP TEST AND BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,425,200704,2007-02,,,04/22/2007 00:00:00,S,2.42,B,1,,,,TURBINE TRIP DURING TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,425,200811,2,,,11/16/2008 00:00:00,S,144.88,B,1,,,,SHUTDOWN TO CORRECT RCP SEAL LEAK-OFF ISSUE IDENTIFIED POST U2 C14 CYCLE STARTUP.,,,,,,,,,,,,,,,,,,,,,,,,,425,199906,99-3,,,06/05/1999 00:00:00,S,7.5,B,1,,,,SCHEDULED MAINTENANCE OF THE UNIT'S STATOR WATER COOLING SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,425,199911,99-5,,,11/05/1999 00:00:00,S,1.1,B,2,,,,TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,425,199809,98-7,,,09/04/1998 00:00:00,F,32,B,2,,,,THE OPERATORS INITIATED A MANUAL REACTOR TRIP BECAUSE OF THE LOSS OF BOTH FEEDWATER PUMPS. THE FEEDWATER PUMPS TRIPPED DURING THE PERFORMANCE OF THE SLAVE RELAY SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,425,199705,97-1,,,05/30/1997 00:00:00,F,0,B,5,,EL,FAN,POWER REDUCTION TO REPAIR ISOPHASE BUS DUCT COOLING FAN BEARING.,,,,,,,,,,,,,,,,,,,,,,,,,425,199804,98-2,,,04/20/1998 00:00:00,S,5.1,B,1,,,,TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,425,199804,98-3,,,04/21/1998 00:00:00,F,1.5,B,1,,,,REPAIR GROUND IN VOLTAGE REGULATOR.,,,,,,,,,,,,,,,,,,,,,,,,,425,200104,2001-01,,,04/07/2001 00:00:00,F,4.6,B,2,,,,UNIT MANUALLY TRIPPED DUE TO LOSS OF MAIN FEEDWATER.,,,,,,,,,,,,,,,,,,,,,,,,,425,200105,2001-03,,,05/05/2001 00:00:00,S,2.6,B,1,,,,TURBINE OVERSPEED TRIP SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,425,200211,2002-02,,,11/16/2002 00:00:00,S,1.1,B,1,,,,SCHEDULED TURBINE OVERSPEED TRIP SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,425,200211,2002-03,,,11/24/2002 00:00:00,S,147.7,B,2,,,,FORCED SHUTDOWN OF THE REACTOR AFTER INCORRECT CHEMICALS WERE ADDED TO THE FEEDWATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,425,200308,2003-02,,,08/08/2003 00:00:00,S,181.52,B,1,,,,RCS LEAD AT CONOSEAL ON REACTOR HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,425,200308,2003-03,,,08/30/2003 00:00:00,S,43.88,B,1,,,,RCS LEAK AT CANOPY SEAL WELD.,,,,,,,,,,,,,,,,,,,,,,,,,425,200309,2003-03,,,08/30/2003 00:00:00,S,82,B,4,,,,RCS LEAK AT CANOPY SEAL WELD.,,,,,,,,,,,,,,,,,,,,,,,,,425,200401,2004-01,,,01/31/2004 00:00:00,S,4.3,B,1,,,,PLANNED MAINTENANCE TO REPAIR GENERATOR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,425,200402,2004-01,,,01/31/2004 00:00:00,S,31.9,B,4,,,,PLANNED MAINTENANCE TO REPAIR GENERATOR HYDROGEN LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,425,200405,2004-03,,,05/17/2004 00:00:00,S,1.78,B,1,,,,TURBINE OVERSPEED TRIP SURVEILANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,425,201306,2013-3,,06/01/2013 04:32:00,06/01/2013 00:00:00,S,176.87,B,1,,,,Shutdown to replace seals on RCPs 3 and 4.,,,,,,,,,,,,,,,,,,,,,,,,,440,200705,4,,,05/18/2007 00:00:00,F,4.32,B,1,,,,GENERATOR REMOVED FROM GRID TO REPAIR TURBINE CONTROL SYSTEM OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,440,200706,5,,,06/22/2007 00:00:00,S,70.35,B,1,,,,REPAIRED THE REACTOR RECIRCULATION FLOW CONTROL VALVE CONTROL CIRCUIT.,,,,,,,,,,,,,,,,,,,,,,,,,440,200706,6,,,06/29/2007 00:00:00,S,33.57,B,1,,,,REACTOR RECIRCULATION PUMP MOTOR FAILURE REQUIRED SINGLE LOOP OPERATION. SHUTDOWN TO REPLACE RECIRC PUMP MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,440,200707,6,,,06/29/2007 00:00:00,S,572.28,B,4,,,,REACTOR RECIRCULATION PUMP MOTOR FAILURE REQUIRED SINGLE LOOP OPERATION. SHUTDOWN TO REPLACE RECIRC PUMP MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,440,200804,1,,,04/04/2008 00:00:00,S,203.77,B,1,,,,THE UNIT WAS TAKEN OFFLINE FOR A PLANNED OUTAGE TO REPAIR THE HOTWELL PUMP DISCHARGE VALVE AND COMPLETE OTHER MAINTENANCE TO ENSURE RELIABILITY DURING THE SUMMER GENERATION SEASON.,,,,,,,,,,,,,,,,,,,,,,,,,440,200906,2,,,06/13/2009 00:00:00,S,21.74,B,1,,,,THIS WAS A PLANNED SHUTDOWN TO REPAIR  A  PHASE MAIN GENERATOR TRASFORMER NEUTRAL BUSHING.,,,,,,,,,,,,,,,,,,,,,,,,,440,199703,97-03,,,03/09/1997 00:00:00,S,0,B,5,,,,ROD SEQUENCE EXCHANGE.,,,,,,,,,,,,,,,,,,,,,,,,,440,199705,97-04,,,05/04/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION ROD SEQUENCE EXCHANGE/SCRAM TIME TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,440,200103,01-02,,,03/24/2001 00:00:00,S,3.4,B,1,,,,THE PLANT RAN UNTIL 3/24/01 AT 0008 WHEN THE UNIT SHUTDOWN FOR THE PLANNED TURBINE OVERSPEED TEST. THE UNIT WAS BACK ON LINE AT 0330 ON 03/24/01. 100% POWER WAS ACHIEVED 2214 ON THE 03/31/01.,,,,,,,,,,,,,,,,,,,,,,,,,440,200104,01-03,,,04/06/2001 00:00:00,S,9.3,B,1,,,,"THE PLANT TOOK THE TURBINE OFFLINE ON 4/06/01 AT 2230 TO PERFORM A BALANCE SHOT ON THE MAIN TURBINE, THE REACTOR REMAINED CRITICAL.",,,,,,,,,,,,,,,,,,,,,,,,,440,200112,01-09,,,12/26/2001 00:00:00,S,7.2,B,1,,,,TURBINE TAKEN OFF-LINE TO SEAT THE TELESCOPIC GENERATOR DISCONNECT SWITCH.,,,,,,,,,,,,,,,,,,,,,,,,,440,201203,1,,03/01/2012 02:24:00,03/01/2012 00:00:00,F,81.53,B,2,,,,A main turbine runback occurred while restoring a generator stator water pressure gauge to service.  The operators inserted a manual reactor scram in response.  ,,,,,,,,,,,,,,,,,,,,,,,,,443,200505,05-03,,,05/02/2005 00:00:00,S,21.46,B,1,,,,TURBINE OFF-LINE FOR OVERSPEED TESTING AND BALANCING.,,,,,,,,,,,,,,,,,,,,,,,,,443,200611,06-03,,,11/10/2006 00:00:00,S,3.43,B,1,,,,TURBINE OFF-LINE FOR OVERSPEED TESTING. REACTOR POWER HELD AT 15%  RTP.,,,,,,,,,,,,,,,,,,,,,,,,,443,201106,2,,06/05/2011 04:07:00,06/05/2011 00:00:00,F,16.63,B,1,,,,TURBINE TAKEN OFFLINE TO ADDRESS A MINOR SECONDARY STEAM LEAK. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,443,200101,01-01,,,01/29/2001 00:00:00,S,3.6,B,1,,,,PERFORMED TURVINE OVERSPEED TRIP SURVEILLANCE. TURBINE LOAD REDUCED FROM 280 Mwe. GENERATOR BREAKER OPENED. REACTOR POWER HELD AT 16% RTP.,,,,,,,,,,,,,,,,,,,,,,,,,443,199905,99-04,,,05/18/1999 00:00:00,F,46.8,B,9,,,,MAINTENANCE ON EXCITER BEARING AND COUPLING.,,,,,,,,,,,,,,,,,,,,,,,,,443,199706,97-04,,,06/28/1997 00:00:00,S,2,B,1,,,,PERFORMED MAIN GENERATOR REVERSE POWER TRIP.  REACTOR POWER BEING HELD AT 14% RTP.,,,,,,,,,,,,,,,,,,,,,,,,,443,200110,01-01,,,10/15/2001 00:00:00,F,111.2,B,3,,,,CONTROL ROD N-11 IN SHUTDOWN BANK D DROPPED DURING A CONTROL ROD OPERABILITY SURVEILLANCE. THIS RESULTED IN AN AUTOMATIC REACTOR TRIP FROM 100% RTP ON A NUCLEAR INSTRUMENTATION NEGATIVE RATE.,,,,,,,,,,,,,,,,,,,,,,,,,443,200310,03-03,,,10/27/2003 00:00:00,S,14.1,B,1,,,,"PERFORMED TURBINE ROTOR BALANCING. LOAD REDUCED FROM 200MWe,GENERATOR BREAKER OPENED. REACTOR POWER HELD AT 1.5% RTP.",,,,,,,,,,,,,,,,,,,,,,,,,443,200310,03-04,,,10/28/2003 00:00:00,S,13.7,B,1,,,,"PERFORMED TURBINE ROTOR BALANCING. LOAD REDUCED FROM 100 MWe, GENERATOR BREAKER OPENED. REACTOR POWER HELD AT 1.5% RTP.",,,,,,,,,,,,,,,,,,,,,,,,,443,200310,03-05,,,10/31/2003 00:00:00,F,4.2,B,3,44303002,,,AUTOMATIC REACTOR TRIP ON SG LOW LEVEL FOLLOWING THE LOSS OF ONE OF THE TWO MAIN FEED PUMPS DURING TROUBLESHOOTING.,,,,,,,,,,,,,,,,,,,,,,,,,443,200311,03-05,,,10/31/2003 00:00:00,F,19.3,B,4,44303002,,,AUTOMATIC REACTOR TRIP ON SG LOW LEVEL FOLLOWING THE LOSS OF ONE OF THE TWO MAIN FEED PUMPS DURING TROUBLESHOOTING.,,,,,,,,,,,,,,,,,,,,,,,,,445,200802,1-08-01,,,02/01/2008 00:00:00,S,55.82,B,1,,,,PLANNED GENERATOR OUTAGE TO TROUBLESHOOT/REPAIR GENERATOR ROTOR GROUND AND VIBRATION ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,445,201001,1-10-2,,,01/19/2010 00:00:00,S,68.43,B,1,,,,MANUAL UNIT AND REACTOR SHUTDOWN TO INSTALL SPARE MAIN TRANSFORMER.,,,,,,,,,,,,,,,,,,,,,,,,,445,200502,1,,,02/03/2005 00:00:00,S,19.53,B,1,,,,"UNIT WAS SHUTDOWN TO ENTER CONTAINMENT AND REPAIR LEAKING SG SECONDARY SIDE TUBE SHEET DRAIN VALVE LEAK, 1MS-0664.",,,,,,,,,,,,,,,,,,,,,,,,,445,201209,1-12-1,,09/22/2012 06:00:00,09/22/2012 00:00:00,S,18.12,B,1,,,,"Repair the controller cards for the main generator automatic voltage regulator (AVR) which was not operating properly when in the ""manual"" mode.  The evolution was well planned in advance and conducted per station procedures.",,,,,,,,,,,,,,,,,,,,,,,,,445,201307,1-13-2,,07/27/2013 00:59:00,07/27/2013 00:00:00,S,19.18,B,1,,,,"Enter MODE 3 to repair Reactor Coolant Pump 1-02 seal water injection drain valve 1-CS-8364B, leaking inside containment.  Repairs successful.",,,,,,,,,,,,,,,,,,,,,,,,,446,199701,1,,,01/04/1997 00:00:00,S,103,B,1,,,,PLANNED MAINTENANCE OUTAGE TO REPAIR OIL LEAK TO THE CAPACITANCE COUPLED VOLTAGE TRANSFORMER (CCV).,,,,,,,,,,,,,,,,,,,,,,,,,446,201204,2-12-1,,04/02/2012 03:00:00,04/02/2012 00:00:00,S,85.5,B,1,,,,Repair of the main generator primary water filter.  The primary water filter elements were replaced and the filter unit reassembled.  The cooling branches for the rotor and stator were flushed to remove filter element debris from chafing filter elements.,,,,,,,,,,,,,,,,,,,,,,,,,454,199702,1,,,02/14/1997 00:00:00,S,348.9,B,1,,SX,,RCFC COOLING COILS - RCFC REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,454,199703,1,,,02/14/1997 00:00:00,S,115.1,B,4,,SX,,RCFC REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,454,199705,3,,,05/03/1997 00:00:00,S,31.9,B,1,,,,TOOK TURBINE OFF LINE TO INSPECT BUS DUCTS DUE TO OVER HEATING.,,,,,,,,,,,,,,,,,,,,,,,,,454,201203,B1M03,,03/10/2012 15:21:00,03/10/2012 00:00:00,S,127.7,B,1,,,,Replaced main power transformer insulators due to extent of condition from system auxiliary transformer failures.,,,,,,,,,,,,,,,,,,,,,,,,,455,201105,B2M05,,05/21/2011 23:30:00,05/21/2011 00:00:00,S,119.97,B,1,,,,B2M05 MAINTENANCE OUTAGE TO REPLACE LEAKING PRESSURIZER SAFETY VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,455,199701,1,,,01/02/1997 00:00:00,F,0,B,5,,FW,PP,POWER REDUCTION FOR FW PUMP SWAPS.,,,,,,,,,,,,,,,,,,,,,,,,,455,199701,2,,,01/30/1997 00:00:00,F,0,B,5,,FW,V1V,POWER REDUCTION TO REPAIR HYDRAULIC PROBLEM ON 2FW009D ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,455,199702,3,,,02/02/1997 00:00:00,F,0,B,5,,FW,VLV,POWER REDUCTION TO REPAIR HYDRAULIC PROBLEM ON 2FW009D ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,455,199703,5,,,03/14/1997 00:00:00,S,136.9,B,1,,S/G,,B2F18 PLUG HAND HOLD LEAKS ON STEAM GENERATORS.,,,,,,,,,,,,,,,,,,,,,,,,,455,199710,7,,,10/12/1997 00:00:00,S,242.4,B,9,,,,REPLACE EXTRACTION STEAM BELLOWS THAT HAD DETERIORATED.,,,,,,,,,,,,,,,,,,,,,,,,,455,201203,B2M06,,03/16/2012 14:49:00,03/16/2012 00:00:00,S,55.83,B,1,,,,Maintenance outage. Replaced main power transformer insulators due to extent of condition from system auxiliary transformer failures. Reactor remained critical.,,,,,,,,,,,,,,,,,,,,,,,,,456,200509,1,,,09/11/2005 00:00:00,F,129.17,B,1,,,,1A REACTOR COOLANT PUMP SEAL  LEAKOFF (IR 350861),,,,,,,,,,,,,,,,,,,,,,,,,457,200111,2,,,11/07/2001 00:00:00,S,238,B,1,,,,THE UNIT WAS SCHEDULED FOR A MAINTENANCE OUTAGE TO REPAIR EXCESSIVE GENERATOR END TURNS VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,457,200212,3,,,12/27/2002 00:00:00,S,82,B,1,,,,REMOVED FROM SERVICE TO ADJUST AND EVALUATE GENERATOR VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,457,200311,2,,,11/19/2003 00:00:00,S,5.4,B,1,,,,REAPAIR EH FLUID LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,457,201306,A2M05,,06/28/2013 00:01:00,06/28/2013 00:00:00,S,71.98,B,1,,,,Unit 2 Shutdown for a planned 2A RCP seal replacement.,,,,,,,,,,,,,,,,,,,,,,,,,457,201307,A2M05,,06/28/2013 00:01:00,06/28/2013 00:00:00,S,108.05,B,4,,,,Unit 2 Shutdown for a planned 2A RCP seal replacement.,,,,,,,,,,,,,,,,,,,,,,,,,458,200605,06-04,,,05/13/2006 00:00:00,S,1.57,B,1,,,,UNT TAKEN OFF-LINE TO PERFORM TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,458,200803,08-02,,,03/03/2008 00:00:00,S,2.02,B,1,,,,UNIT TAKEN OFF-LINE TO PERFORM SCHEDULED TURBINE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,458,200910,09-02,,,10/18/2009 00:00:00,S,1.53,B,1,,,,PLANNED TURBINE TRIP FOR TURBINE TESTING. THE UNIT REMAINED CRITICAL,,,,,,,,,,,,,,,,,,,,,,,,,458,201102,02-11,,02/12/2011 04:01:00,02/12/2011 00:00:00,S,1,B,1,,,,UNIT TAKEN OFFLINE FOR PLANNED TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,458,200411,04-04,,,11/21/2004 00:00:00,S,27.7,B,1,,,,MAIN GENERATOR TAKEN OFF-LINE FOR SCHEDULED OVERSPEED TESTING AND REPAIRS. REACTOR REMAINED CRITICAL,,,,,,,,,,,,,,,,,,,,,,,,,458,199701,97-01,,,01/18/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION FOR MAINTENANCE ON GENERATOR ISOPHASE BUS DUCT COOLING FAN MOTOR.,,,,,,,,,,,,,,,,,,,,,,,,,458,199703,97-02,,,03/22/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO PERFORM CONTROL ROD PATTERN EXCHANGE.,,,,,,,,,,,,,,,,,,,,,,,,,458,199705,97-01,,,05/06/1997 00:00:00,F,258.3,B,2,,,,"ENERGIZED CABLE WAS DAMAGED DURING INSTALLATION OF PLANT MODIFICATION, CAUSING LOSS OF SOME IN-PLANT ELECTRICAL SYSTEMS AND LOSS OF TWO OF THREE REACTOR FEEDWATER PUMPS. A MANUAL SCRAM WAS INITIATED BY THE REACTOR OPERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,458,200110,01-03,,,10/11/2001 00:00:00,S,1,B,1,,,,MAIN TURBINE TESTING (REACTOR REMAINED CRITICAL).,,,,,,,,,,,,,,,,,,,,,,,,,458,200110,01-04,,,10/26/2001 00:00:00,S,88.4,B,2,,,,PLANNED OUTAGE FOR  REPLACEMENT OF REACTOR RECIRC PUMP SEALS.,,,,,,,,,,,,,,,,,,,,,,,,,458,200205,02-01,,,05/12/2002 00:00:00,S,91.6,B,2,,,,PLANNED OUTAGE TO CORRECT MINOR STEAM LEAKS CONTRIBUTING TO UNIDENTIFIED DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,458,200304,03-03,,,04/11/2003 00:00:00,S,2.2,B,1,,,,THE TURBINE GENERATOR WAS TAKEN OFF LINE FOR SCHEDULED TESTING. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,458,201303,2-13,,03/21/2013 02:45:00,03/21/2013 00:00:00,S,0.6,B,1,,,,Planned Turbine overspeed test.,,,,,,,,,,,,,,,,,,,,,,,,,461,200006,,,,06/02/2000 00:00:00,S,87.7,B,1,,,,REACTOR SHUTDOWN FOR MO-09.,,,,,,,,,,,,,,,,,,,,,,,,,461,200008,,,,08/01/2000 00:00:00,S,193,B,1,,,,MO-10,,,,,,,,,,,,,,,,,,,,,,,,,461,200012,FO-3,,,12/18/2000 00:00:00,F,89.7,B,3,,,,AN AUTOMATIC SCRAM WAS CAUSED BY A GROUP 1 ISOLATION RESULTING FROM AN UNKNOWN FAILURE OF REACTOR PROTECTION SYSTEM LOGIC CARD.,,,,,,,,,,,,,,,,,,,,,,,,,461,199905,MO-8,,,05/26/1999 00:00:00,S,15.8,B,1,,,,COMPLETED MAIN TURBINE POST OUTAGE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,461,200102,FO-34,,,02/04/2001 00:00:00,F,58.7,B,3,,,,AN UNPLANNED AUTOMATIC SCRAM OCCURRED DUE TO LOW PRESSURE SENSED IN THE TURBINE CONTROL VALVE FAST CLOSURE LOGIC DURING VALVE TESTING. MISSING ORIFICES WERE INSTALLED IN THE FAST ACTING SOLENOID VALVES AND POWER WAS RETURNED TO 100% ON FEB 7.,,,,,,,,,,,,,,,,,,,,,,,,,461,200105,1,,,05/25/2001 00:00:00,S,60.2,B,1,,,,"MO-11 WAS TAKEN ON MAY 25, 2001 TO REPAIR STEAM BYPASS AND PRESSURE REGULATION CIRCUITRY. THE PLANT RETURNED TO 100% ON 5/30/01 AT 0316.",,,,,,,,,,,,,,,,,,,,,,,,,461,200107,,,,07/24/2001 00:00:00,F,32.3,B,3,,,,AUTOMATIC REACTOR SCRAM OCCURRED WHILE PLANT WORKERS WERE CONDUCTING A FEEDWATER SURVEILLANCE AND LIFTED THE WRONG LEAD.,,,,,,,,,,,,,,,,,,,,,,,,,461,200112,1,,,12/15/2001 00:00:00,F,41.8,B,2,,,,"REPAIRS MADE TO ""A"" REACTOR RECIRC FLOW CONTROL VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,461,200402,C1R09,,,02/26/2004 00:00:00,S,37.65,B,1,,,,REMOVED TURBINE GENERATOR FORM GRID FOR SCHEDULED TURBINE OFF-LINE TESTING AS PART OF POWER ASCENSION FORM C1R09.,,,,,,,,,,,,,,,,,,,,,,,,,461,200304,C1M13,,,04/11/2003 00:00:00,S,56.6,B,2,,,,"PLANNED OUTAGE TO REPAIR THE 'B' REACTOR RECIRCULATION FLOW CONTROL VALVE. DURING THE DOWN-POWERING EVOLUTION, A MANUAL REACTOR SCRAM WAS INITIATED AT APPROX. 33% POWER DUE TO HIGH VIBRATION LEVELS OBSERVED ON THE MAIN TURBINE BEARINGS.",,,,,,,,,,,,,,,,,,,,,,,,,461,201403,C1M20,,03/20/2014 03:54:00,03/20/2014 00:00:00,S,104.25,B,1,,,,Planned shutdown to replace 1H13P637-PS21 power supply,,,,,,,,,,,,,,,,,,,,,,,,,461,201501,C1M21,,01/21/2015 17:23:00,01/21/2015 00:00:00,S,85.62,B,1,,,,Planned Maintenance outage C1M21 to identify and repair of Drywell floor drain leak. Classified a Planned since Ticket was pulled up from 1/22/15 at the request of Constellation due to uncertain weather conditions the following week > 72 hrs away.,,,,,,,,,,,,,,,,,,,,,,,,,461,201505,15,,05/17/2015 20:30:00,05/17/2015 00:00:00,S,7.02,B,1,,,,Turbine offline testing following C1R15,,,,,,,,,,,,,,,,,,,,,,,,,482,200408,04-02,,,08/22/2004 00:00:00,F,36.83,B,3,,,,REACTOR TRIP OCCURRED DURING RESTORATION FROM RPS SURVEILLANCE TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,482,200103,1,,,03/16/2001 00:00:00,S,28.2,B,1,,,,MAINTENANCE: INSTALLED UNIT AUXILIARY TRANSFORMER. DURATION IS TIME GENERATOR OFF-LINE.,,,,,,,,,,,,,,,,,,,,,,,,,482,200312,03-04,,,12/02/2003 00:00:00,S,1.72,B,1,,,,TURBINE OVERSPEED TEST.,,,,,,,,,,,,,,,,,,,,,,,,,482,201403,14-01,,03/08/2014 00:00:00,03/08/2014 00:00:00,S,575,B,1,,,,Maintenace Outage 20,,,,,,,,,,,,,,,,,,,,,,,,,482,201404,14-01,,03/08/2014 00:00:00,03/08/2014 00:00:00,S,720,B,4,,,,Maintenance Outage 20,,,,,,,,,,,,,,,,,,,,,,,,,482,201405,14-01,,03/08/2014 00:00:00,03/08/2014 00:00:00,S,304.25,B,4,,,,Maintenance Outage 20,,,,,,,,,,,,,,,,,,,,,,,,,483,200112,3,,,12/03/2001 00:00:00,F,90,B,1,,,,PLANT TAKEN OFFLINE TO REPAIR A STATOR COOLING WATER LEAK ON A NEUTRAL BUSHING OF THE TURBINE GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,483,200201,1,,,01/31/2002 00:00:00,F,8,B,1,,,,FOREIGN MATERIAL INSPECTION OF CST AND AUX FEED SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,483,200202,1,,,01/31/2002 00:00:00,F,358,B,4,,,,FOREIGN MATERIAL INSPECTION OF CST AND AUX FEED SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,483,200303,301,,,03/22/2003 00:00:00,S,234,B,1,,,,PLANT WAS SHUTDOWN TO REPLACE A PRESSURIZER SAFETY VALVE THAT WAS EXPERIENCING LEAKAGE PAS THE SEAT.,,,,,,,,,,,,,,,,,,,,,,,,,483,200304,302,,,03/22/2003 00:00:00,S,46.5,B,4,,,,"THE CALLWAY PLANT BEGAN OUTAGE TO REPLACE A PRESSURIZER SAFETY VALVE, THAT WAS EXPERIENCING LEAKAGE PAST THE SEAT. THE OUTAGE ENDED AT 22:34 ON APRIL 2, 2003 WHEN THE MAIN TURBINE WAS SYNCHRONIZED TO THE GRID.",,,,,,,,,,,,,,,,,,,,,,,,,498,200005,2,,,05/15/2000 00:00:00,S,0.8,B,1,,TA,TRB,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,498,199809,98-03,,,09/12/1998 00:00:00,S,10.3,B,1,,EA,XFMR,MAIN TURBINE REMOVED FROM SERVICE TO DISCONNECT THE AUXILIARY TRANSFORMER TO ALLOW REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,498,199809,98-04,,,09/19/1998 00:00:00,S,10,B,1,,EA,XFMR,MAIN TURBINE REMOVED FROM SERVICE TO RECONNECT THE AUXILIRARY TRANSFORMER FOLLOWING REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,498,199701,97-01,,,01/25/1997 00:00:00,S,49.7,B,1,,AA,ROD,UNIT WAS REMOVED FROM SERVICE TO ALLOW CONTROL ROD DROP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,498,199704,97-02,,,04/05/1997 00:00:00,S,23.5,B,1,,AA,ROD,THE UNIT WAS REMOVED FROM SERVICE TO ALL CONTROL ROD DROP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,498,199706,97-04,,,06/28/1997 00:00:00,S,25.4,B,1,,AA,ROD,THE UNIT WAS REMOVED FROM SERVICE TO ALLOW CONTROL ROD DROP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,498,199710,97-06,,,10/04/1997 00:00:00,S,1.3,B,1,,TA,TRB,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,498,201310,75,,10/01/2013 04:12:00,10/01/2013 00:00:00,S,378.95,B,1,,,,Unit 1 scheduled repair of Bellows,,,,,,,,,,,,,,,,,,,,,,,,,499,200502,01,,,02/09/2005 00:00:00,F,175.43,B,1,,,,UNIT REMOVED FROM SERVICE TO ALLOW REACTOR COOLANT SYSTEM VENT LINE LEAK REPAIRS,,,,,,,,,,,,,,,,,,,,,,,,,499,200006,00-04,,,06/02/2000 00:00:00,S,154.1,B,1,,TK,INS,UNIT REMOVED FROM SERVICE TO REPAIR A CONTROLLED HYDROGEN LEAK IN  THE MAIN GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,499,199911,99-08,,,11/08/1999 00:00:00,S,8.8,B,1,,TA,TRB,MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,499,199807,98-01,,,07/25/1998 00:00:00,S,33.6,B,1,,AA,ROD,THE UNIT WAS REMOVED FROM SERVICE TO ALLOW CONTROL ROD DROP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,499,199811,98-05,,,11/21/1998 00:00:00,F,21.4,B,1,,AB,TGB,THE  UNIT WAS REMOVED FROM SERVICE TO ALLOW THE REPAIR OF A STEAM LEAK IN THE REACTOR COOLANT SYSTEM FLOW TRANSMITTER TUBING.,,,,,,,,,,,,,,,,,,,,,,,,,499,200404,04-02,,,04/26/2004 00:00:00,F,39.5,B,9,,,,OUTAGE EXTENDED FOR CORRECTIVE MAINTENANCE WORK.,,,,,,,,,,,,,,,,,,,,,,,,,528,200508,05-03,,,08/12/2005 00:00:00,S,398.5,B,1,,,,UNIT MANUALLY SHUTDOWN TO TROUBLESHOOT AND REWORK DG B VOLTAGE REGULATOR. AN UNPLANNED AUTOMATIC RX TRIP ON HIGH STEAM GENERATOR LEVEL OCCURRED DURING THE UNIT START-UP FROM THIS SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,528,200512,05-06,,,12/23/2005 00:00:00,S,7.97,B,1,,,,MAIN TURBINE OVERSPEED TRIP TESTING,,,,,,,,,,,,,,,,,,,,,,,,,528,200707,07-02,,,07/19/2007 00:00:00,S,1.75,B,1,,,,CPOST REFUELING OUTAGE MAIN TURBINE OVERSPEED TESTING,,,,,,,,,,,,,,,,,,,,,,,,,528,200710,07-03,,,10/22/2007 00:00:00,S,234.93,B,1,,,,MAINTENANCE OUTAGE ON THE AUXILIARY FEEDWATER STEAM INLET VALVE AND PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,528,200711,07-03,,,10/22/2007 00:00:00,S,64.55,B,4,,,,MAINTENANCE OUTAGE ON THE AUXILIARY FEEDWATER STEAM INLET VALVE AND PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,528,200811,08-03,,,11/18/2008 00:00:00,S,1,B,1,,,,"TRIPPED THE MAIN TURBINE FOR OVERSPEED TESTING,",,,,,,,,,,,,,,,,,,,,,,,,,528,201111,11-03,,11/28/2011 13:07:00,11/28/2011 00:00:00,S,1.48,B,1,,,,TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,528,200503,05-02,,,03/18/2005 00:00:00,F,68.05,B,1,,,,UNIT SHUTDOWN TO PERFORM RETEST OF DG 'A' REPLACEMENT GOVERNOR.,,,,,,,,,,,,,,,,,,,,,,,,,528,199703,97-01,,,03/25/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO REPAIR TUBE LEAK IN LOW PRESSURE HEATER 2C.,,,,,,,,,,,,,,,,,,,,,,,,,528,200211,02-03,,,11/10/2002 00:00:00,F,42.8,B,3,,,,RX WAS MANUALLY TRIPPED TO REPAIR VIBRATIONS ON SIA-UV-651.,,,,,,,,,,,,,,,,,,,,,,,,,528,200308,03-02,,,08/09/2003 00:00:00,F,43.2,B,1,,,,TRIPPED REACTOR FROM 20% POWER AS PART OF PROCEDURAL SHUT DOWN TO TAKE THE UNIT OFF LINE FOR WATER BOX AIR REMOVAL (AR) PIPE REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,528,201304,13-02,,04/29/2013 02:05:00,04/29/2013 00:00:00,S,1.05,B,1,,,,Planned main turbine overspeed testing.,,,,,,,,,,,,,,,,,,,,,,,,,528,201405,14-01,,05/04/2014 22:11:00,05/04/2014 00:00:00,S,52.83,B,1,,,,Planned downpower/outage to repair a Condenser 1B tube leak and a Main Transformer neutral bushing oil leak. This downpower/outage was planned and scheduled greater than 4 weeks in advance.,,,,,,,,,,,,,,,,,,,,,,,,,528,201411,14-03,,11/12/2014 00:49:00,11/12/2014 00:00:00,S,1.45,B,1,,,,Planned main turbine overspeed testing.,,,,,,,,,,,,,,,,,,,,,,,,,529,200604,06-01,,,04/10/2006 00:00:00,F,82.12,B,1,,,,UNIT SHUTDOWN BY PROCEDURE DUE TO RETESTS FOR AUX FEEDWATER STEAM SUPPLY VALVE SGA-UV-138A.,,,,,,,,,,,,,,,,,,,,,,,,,529,200806,08-02,,,06/05/2008 00:00:00,S,2.17,B,1,,,,TRIPPED THE MAIN TURBINE FOR OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,529,200912,09-03,,,12/12/2009 00:00:00,S,52.47,B,1,,,,"THE MAIN TURBINE TAKEN OFF-LINE TO REWORK MAIN TRANSFORMER 'C' NEUTRAL BUSHING,",,,,,,,,,,,,,,,,,,,,,,,,,529,200912,09-02,,,12/02/2009 00:00:00,S,0.78,B,1,,,,PLANNED MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,529,201105,11-03,,05/07/2011 09:14:00,05/07/2011 00:00:00,S,1.8,B,1,,,,PLANNED MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,529,200001,00-02,,,01/06/2000 00:00:00,S,147.2,B,1,,,,PLANNED MAINTENANCE OUTAGE TO REPAIR CONDENSER TUBE LEAK 1B HOTWELL.,,,,,,,,,,,,,,,,,,,,,,,,,529,200312,03-04,,,12/15/2003 00:00:00,S,0.47,B,1,,,,U2R11 MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,529,201211,12-2,,11/09/2012 15:57:00,11/09/2012 00:00:00,S,1.32,B,1,,,,Planned main turbine overspeed testing.,,,,,,,,,,,,,,,,,,,,,,,,,529,201405,14-02,,05/04/2014 03:13:00,05/04/2014 00:00:00,S,1.08,B,1,,,,Planned main turbine overspeed testing.,,,,,,,,,,,,,,,,,,,,,,,,,530,200507,05-02,,,07/06/2005 00:00:00,S,171.98,B,1,,,,PLANT SHUTDOWN TO REWORK RCP OIL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,530,200505,05-01,,,05/22/2005 00:00:00,S,216.05,B,1,,,,PLANNED MAINTENANCE OUTAGE WITH AN UNPLANNED EXTENSION TO RESOLVE PRESSURIZER HEATER FAILURES ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200506,05-01,,,05/22/2005 00:00:00,S,556.82,B,4,,,,PLANNED MAINTENANCE OUTAGE WITH AN UNPLANNED EXTENSION TO RESOLVE PRESSURIZER HEATER FAILURES ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200510,05-03,,,10/02/2005 00:00:00,S,120.92,B,1,,,,UNIT SHUTDOWN TO REWORK RCP OIL SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,530,200701,07-01,,,01/27/2007 00:00:00,S,119.12,B,1,,,,MANUALLY SHUTDOWN RX FOR CLASS 1E STATION BATTERY SURVEILLANCE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,530,200705,07-03,,,05/02/2007 00:00:00,S,1.83,B,1,,,,TURBINE OVERSPEED TESTING FOLLOWING OUTAGE TO REWORK MAIN TURBINE LUB OIL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,530,200801,08-04,,,01/19/2008 00:00:00,S,0.53,B,1,,,,TRIPPED THE MAIN TURBINE FOR OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,530,200801,08-02,,,01/18/2008 00:00:00,S,6.77,B,1,,,,MAIN TURBINE TRIP DUE TO EXPECTED VIBRATION ISSUE WITH THE FIRST TIME STARTUP OF NEW LP MONOBLOCK ROTORS.,,,,,,,,,,,,,,,,,,,,,,,,,530,200801,08-01,,,01/17/2008 00:00:00,S,6.57,B,1,,,,MAIN TURBINE TRIP DUE TO EXPECTED VIBRATION ISSUE WITH THE FIRST TIME STARTUP OF NEW LP MONOBLOCK ROTORS.,,,,,,,,,,,,,,,,,,,,,,,,,530,200801,08-03,,,01/18/2008 00:00:00,S,7.67,B,1,,,,MAIN TURBINE TRIP DUE TO EXPECTED VIBRATION ISSUE WITH THE FIRST TIME STARTUP OF NEW LP MONOBLOCK ROTORS.,,,,,,,,,,,,,,,,,,,,,,,,,530,200905,09-02,,,05/28/2009 00:00:00,S,1.02,B,1,,,,PLANNED MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,530,201011,10-02,,,11/11/2010 00:00:00,S,0.92,B,1,,,,PLANNED MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,530,199811,98-02,,,11/06/1998 00:00:00,S,43.6,B,2,,,,UNIT WAS TAKEN OFF LINE FOR MAINTENANCE AND REPAIRS TO RCP 1B OIL LIFT PUMP. UNIT RETURNED TO SERVICE ON 11/08/98.,,,,,,,,,,,,,,,,,,,,,,,,,530,199704,97-02,,,04/11/1997 00:00:00,S,0,B,5,,,,POWER REDUCTION TO INVESTIGATE AND REPAIR SUSPECTED CW TUBE LEAK IN CONDENSER HOTWELL 2A.,,,,,,,,,,,,,,,,,,,,,,,,,530,199711,1,,,11/08/1997 00:00:00,S,8.2,B,1,,,,TURBINE TAKEN OFFLINE FOR BALANCING.,,,,,,,,,,,,,,,,,,,,,,,,,530,200102,01-01,,,02/17/2001 00:00:00,S,287.4,B,1,,,,PLANNED SNOW ACTIVITY TO REPLACE REACTOR COOLANT (1B) PUMP SHAFT. VIBRATION TRENDS INDICATE A POTENTIAL SHAFT FLAW.,,,,,,,,,,,,,,,,,,,,,,,,,530,200103,01-01,,,02/17/2001 00:00:00,S,5.4,B,4,,,,PLANNED SNOW ACTIVITY TO REPLACE REACTOR COOLANT (1B) PUMP SHAFT.,,,,,,,,,,,,,,,,,,,,,,,,,530,200105,01-01,,,05/19/2001 00:00:00,S,12,B,1,,,,UNIT 3 WAS DOWNPOWERING TO 2O% TO PERFORM LP TURBINE BEARING BALANCE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200112,01-04,,,12/01/2001 00:00:00,S,9.8,B,1,,,,MAIN TURBINE WAS TRIPPED FOR LP TURBINE BALANCE SHOT.,,,,,,,,,,,,,,,,,,,,,,,,,530,200306,03-02,,,06/18/2003 00:00:00,S,83,B,1,,,,MANUAL RX TRIP FOR REPAIRS TO AR PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,530,201204,12-2,,04/17/2012 20:58:00,04/17/2012 00:00:00,S,1.33,B,1,,,,Planned main turbine overspeed testing.,,,,,,,,,,,,,,,,,,,,,,,,,530,201311,13-02,,11/26/2013 10:47:00,11/26/2013 00:00:00,S,1.28,B,1,,,,Planned main turbine overspeed testing.,,,,,,,,,,,,,,,,,,,,,,,,,219,200610,1R21,21,,10/16/2006 00:00:00,S,384,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,219,200611,1R21,21,,10/16/2006 00:00:00,S,276.77,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,219,200810,1R22,22,,10/25/2008 00:00:00,S,167.98,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,219,200811,1R22,22,,10/25/2008 00:00:00,S,434.77,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,219,201011,1R23,23,,11/01/2010 00:00:00,S,720.98,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,219,201012,1R23,23,,11/01/2010 00:00:00,S,19.3,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,219,200411,1,20,,11/02/2004 00:00:00,S,478.48,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,219,200010,9,18,,10/13/2000 00:00:00,S,440.9,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,219,200011,9,18,,10/13/2000 00:00:00,S,376.4,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,219,199809,9,17,,09/26/1998 00:00:00,S,118.8,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,219,199811,9,17,,09/26/1998 00:00:00,S,326.7,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,219,199810,9,17,,09/26/1998 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,219,200210,1,19,,10/04/2002 00:00:00,S,544.5,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,219,201210,1R24,24,10/22/2012 00:04:00,10/22/2012 00:00:00,S,239.93,C,1,,RC,FUELXX,Refueling Outage 1R24,,,,,,,,,,,,,,,,,,,,,,,,,219,201211,1R24,24,10/22/2012 00:04:00,10/22/2012 00:00:00,S,721,C,4,,RC,FUELXX,Refueling Outage 1R24,,,,,,,,,,,,,,,,,,,,,,,,,219,201212,1R24,24,10/22/2012 00:04:00,10/22/2012 00:00:00,S,50.58,C,4,,RC,FUELXX,Refueling Outage 1R24,,,,,,,,,,,,,,,,,,,,,,,,,219,201409,1R25,25,09/15/2014 00:01:00,09/15/2014 00:00:00,S,383.98,C,1,,RC,FUELXX,Refueling Outage 1R25,,,,,,,,,,,,,,,,,,,,,,,,,219,201410,1R25,25,09/15/2014 00:01:00,09/15/2014 00:00:00,S,354.9,C,4,,RC,FUELXX,Refueling Outage 1R25,,,,,,,,,,,,,,,,,,,,,,,,,220,200504,2,18,,03/21/2005 00:00:00,S,663.63,C,4,,RC,FUELXX,N1R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200703,N1R19,19,,03/17/2007 00:00:00,S,359.85,C,1,,RC,FUELXX,N1R19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200704,N1R19,19,,03/17/2007 00:00:00,S,359.41,C,4,,RC,FUELXX,N1R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200903,N1R20,20,,03/21/2009 00:00:00,S,264,C,1,,RC,FUELXX,N1R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200904,N1R20,20,,03/21/2009 00:00:00,S,206.2,C,4,,RC,FUELXX,N1R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,201103,N1R21,21,03/21/2011 00:01:00,03/21/2011 00:00:00,S,263.98,C,1,,RC,FUELXX,N1R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,201104,N1R21,21,03/21/2011 00:01:00,03/21/2011 00:00:00,S,444.4,C,4,,RC,FUELXX,N1R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200503,2,18,,03/21/2005 00:00:00,S,263.98,C,1,,RC,FUELXX,N1R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199905,1,15,,04/11/1999 00:00:00,S,744,C,4,,RC,FUELXX,N1R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199906,1,15,,04/11/1999 00:00:00,S,378.1,C,4,,RC,FUELXX,N1R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199703,2,14,,03/03/1997 00:00:00,S,673,C,1,,RC,FUELXX,N1R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199704,2,14,,03/03/1997 00:00:00,S,719,C,4,,RC,FUELXX,N1R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,199705,2,14,,03/03/1997 00:00:00,S,219.6,C,4,,RC,FUELXX,N1R14 REFUELING OUTAGE WAS EXTENDED FOR WORK ON THE CORE SHROUD.,,,,,,,,,,,,,,,,,,,,,,,,,220,199904,1,15,,04/11/1999 00:00:00,S,466.2,C,1,,RC,FUELXX,N1R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200103,1,16,,03/18/2001 00:00:00,S,335.2,C,1,,RC,FUELXX,N1R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200104,1,16,,03/18/2001 00:00:00,S,719,C,4,,RC,FUELXX,N1R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200105,1,16,,03/18/2001 00:00:00,S,149.7,C,4,,RC,FUELXX,N1R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200303,2,17,,03/15/2003 00:00:00,S,408,C,1,,RC,FUELXX,N1R17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,200304,2,17,,03/15/2003 00:00:00,S,544.6,C,4,,RC,FUELXX,N1R17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,201304,N1R22,22,04/15/2013 00:15:00,04/15/2013 00:00:00,S,383.75,C,1,,RC,FUELXX,N1R22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,201305,N1R22,22,04/15/2013 00:15:00,04/15/2013 00:00:00,S,377.6,C,4,,RC,FUELXX,N1R22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,220,201503,N1R23,23,03/16/2015 00:01:00,03/16/2015 00:00:00,S,383.98,C,1,,RC,FUELXX,N1R23 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,220,201504,N1R23,23,03/16/2015 00:01:00,03/16/2015 00:00:00,S,242.76,C,4,,RC,FUELXX,N1R23 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,237,200510,D2R19,19,,10/31/2005 00:00:00,S,24,C,1,,RC,FUELXX,D2R19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200511,D2R19,19,,10/31/2005 00:00:00,S,479.33,C,4,,RC,FUELXX,D2R19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200710,D2R20,20,,10/29/2007 00:00:00,S,72,C,1,,RC,FUELXX,D2R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200711,D2R20,20,,10/29/2007 00:00:00,S,447.39,C,4,,RC,FUELXX,D2R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200911,D2R21,21,,11/02/2009 00:00:00,S,695,C,1,,RC,FUELXX,D2R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200912,D2R21,21,,11/02/2009 00:00:00,S,31.43,C,4,,RC,FUELXX,D2R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,201110,D2R22,22,10/17/2011 00:06:00,10/17/2011 00:00:00,S,359.9,C,1,,RC,FUELXX,D2R22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,201111,D2R22,22,10/17/2011 00:06:00,10/17/2011 00:00:00,S,249.22,C,4,,RC,FUELXX,D2R22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,199910,1,16,,10/01/1999 00:00:00,S,638,C,1,,RC,FUELXX,D2R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,199803,2,15,,03/07/1998 00:00:00,S,600,C,1,,RC,FUELXX,D2R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,199804,2,15,,03/07/1998 00:00:00,S,400,C,4,,RC,FUELXX,D2R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200110,D2R17,17,,10/20/2001 00:00:00,S,281,C,1,,RC,FUELXX,D2R17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200111,D2R17,17,,10/20/2001 00:00:00,S,192,C,4,,RC,FUELXX,D2R17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200310,D2R18,18,,10/14/2003 00:00:00,S,428,C,1,,RC,FUELXX,D2R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200311,D2R18,18,,10/14/2003 00:00:00,S,265,C,4,,RC,FUELXX,D2R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,201311,D2R23,23,11/11/2013 00:00:00,11/11/2013 00:00:00,S,480,C,1,,RC,FUELXX,D2R23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,201312,D2R23,23,11/11/2013 00:00:00,11/11/2013 00:00:00,S,14.27,C,4,,RC,FUELXX,D2R23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,237,201511,D2R24,24,11/02/2015 00:00:00,11/02/2015 00:00:00,S,458.65,C,1,,RC,FUELXX,D2R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,244,201511,G1R39,38,10/19/2015 00:01:00,10/19/2015 00:00:00,S,135.4,C,4,,RC,FUELXX,Refueling outage 38.,,,,,,,,,,,,,,,,,,,,,,,,,244,201510,G1R39,38,10/19/2015 00:01:00,10/19/2015 00:00:00,S,311.98,C,1,,RC,FUELXX,Refueling outage 38.,,,,,,,,,,,,,,,,,,,,,,,,,244,200504,2,31,,03/20/2005 00:00:00,S,242.4,C,4,,RC,FUEXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,244,200610,1,32,,10/08/2006 00:00:00,S,557.13,C,1,,RC,FUELXX,REFUELING OUTAGE 32.,,,,,,,,,,,,,,,,,,,,,,,,,244,200611,1,32,,10/08/2006 00:00:00,S,34.17,C,4,,RC,FUELXX,REFUELING OUTAGE 32.,,,,,,,,,,,,,,,,,,,,,,,,,244,200804,1,33,,04/20/2008 00:00:00,S,244.4,C,1,,RC,FUELXX,REFUELING OUTAGE 33.,,,,,,,,,,,,,,,,,,,,,,,,,244,200805,1,33,,04/20/2008 00:00:00,S,258.13,C,4,,RC,FUELXX,REFUELING OUTAGE 33.,,,,,,,,,,,,,,,,,,,,,,,,,244,200909,1,34,,09/13/2009 00:00:00,S,411.98,C,1,,RC,FUELXX,REFUELING OUTAGE 34.,,,,,,,,,,,,,,,,,,,,,,,,,244,200910,1,34,,09/13/2009 00:00:00,S,68.53,C,4,,RC,FUELXX,REFUELING OUTAGE 34.,,,,,,,,,,,,,,,,,,,,,,,,,244,201104,1,35,04/23/2011 19:51:00,04/23/2011 00:00:00,S,172.15,C,1,,RC,FUELXX,REFUELING OUTAGE 35.,,,,,,,,,,,,,,,,,,,,,,,,,244,201105,1,35,04/23/2011 19:51:00,04/23/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 35.,,,,,,,,,,,,,,,,,,,,,,,,,244,201106,1,35,04/23/2011 19:51:00,04/23/2011 00:00:00,S,207.97,C,4,,RC,FUELXX,REFUELING OUTAGE 35.,,,,,,,,,,,,,,,,,,,,,,,,,244,200503,2,31,,03/20/2005 00:00:00,S,268.32,C,1,,RC,FUELXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,244,200009,2,28,,09/18/2000 00:00:00,S,307.4,C,1,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,244,200010,2,28,,09/18/2000 00:00:00,S,435.4,C,4,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,244,199710,1,26,,10/20/1997 00:00:00,S,276.3,C,1,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,244,199711,1,26,,10/20/1997 00:00:00,S,471.5,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,244,199903,1,27,,03/01/1999 00:00:00,S,735.1,C,1,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,244,199904,1,27,,03/01/1999 00:00:00,S,523.1,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,244,200203,2,29,,03/18/2002 00:00:00,S,331.1,C,1,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,244,200204,2,29,,03/18/2002 00:00:00,S,440.1,C,4,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,244,200309,4,30,,09/15/2003 00:00:00,S,379.7,C,1,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,244,200310,4,30,,09/15/2003 00:00:00,S,346.4,C,4,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,244,200310,4,30,,10/15/2003 00:00:00,S,7.1,C,9,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,244,201210,1,36,10/21/2012 20:13:00,10/21/2012 00:00:00,S,243.78,C,1,,RC,FUELXX,Refueling outage 36. Shutdown to load fuel cycle 37.,,,,,,,,,,,,,,,,,,,,,,,,,244,201211,1,36,10/21/2012 20:13:00,10/21/2012 00:00:00,S,484.6,C,4,,RC,FUELXX,Refueling outage 36. Shutdown to load fuel cycle 37.,,,,,,,,,,,,,,,,,,,,,,,,,244,201404,1,37,04/27/2014 19:38:00,04/27/2014 00:00:00,S,76.37,C,1,,RC,FUELXX,Refueling outage 37.,,,,,,,,,,,,,,,,,,,,,,,,,244,201405,1,37,04/27/2014 19:38:00,04/27/2014 00:00:00,S,491.63,C,4,,RC,FUELXX,Refueling outage 37.,,,,,,,,,,,,,,,,,,,,,,,,,247,201603,3,22,03/07/2016 00:00:00,03/07/2016 00:00:00,S,599,C,1,,RC,FUELXX,2R22 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,247,200604,2,17,,04/19/2006 00:00:00,S,288,C,1,,RC,FUELXX,2R17 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,200605,2,17,,04/19/2006 00:00:00,S,450.6,C,4,,RC,FUELXX,2R17 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,200803,200801A,18,,03/26/2008 00:00:00,S,144,C,9,,RC,FUELXX,2R18 REFUELING OUTAGE CONTINUED FROM FORCED OUTAGE 200801.,,,,,,,,,,,,,,,,,,,,,,,,,247,200804,200801A,18,,03/26/2008 00:00:00,S,457.43,C,4,,RC,FUELXX,2R18 REFUELING OUTAGE CONTINUED FROM FORCED OUTAGE 200801.,,,,,,,,,,,,,,,,,,,,,,,,,247,201003,2,19,,03/10/2010 00:00:00,S,527,C,1,,RC,FUELXX,2R19 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,201004,2,19,,03/10/2010 00:00:00,S,268.52,C,4,,RC,FUELXX,2R19 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,200410,6,16,,10/23/2004 00:00:00,S,217,C,1,,RC,FUELXX,2R16 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,200411,6,16,,10/23/2004 00:00:00,S,521.57,C,4,,RC,FUELXX,2R16 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,199705,2,13,,05/01/1997 00:00:00,S,744,C,1,,RC,FUELXX,2R13 REFUELING OUTAGE. UNIT SHUTDOWN DUE TO CONTINUING PROBLEM WITH JACKET WATER PRESSURE SWITCH.  REFUELING OUTAGE IN PROGRESS.,,,,,,,,,,,,,,,,,,,,,,,,,247,199706,2,13,,05/01/1997 00:00:00,S,720,C,4,,RC,FUELXX,2R13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,199707,2,13,,05/01/1997 00:00:00,S,253.8,C,4,,RC,FUELXX,2R13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,247,200210,2,15,,10/26/2002 00:00:00,S,145,C,1,,RC,FUELXX,2R15 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,200211,2,15,,10/26/2002 00:00:00,S,641.75,C,4,,RC,FUELXX,2R15 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,247,201203,2,20,03/05/2012 00:01:00,03/05/2012 00:00:00,S,646.98,C,1,,RC,FUELXX,2R20 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,247,201204,2,20,03/05/2012 00:01:00,03/05/2012 00:00:00,S,22.18,C,4,,RC,FUELXX,2R20 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,247,201402,1,21,02/24/2014 01:01:00,02/24/2014 00:00:00,S,118.98,C,1,,RC,FUELXX,2R21 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,247,201403,1,21,02/24/2014 01:01:00,02/24/2014 00:00:00,S,447,C,4,,RC,FUELXX,2R21 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,249,200611,D3R19,19,,1