1/03/2006 00:00:00,S,461.4,C,1,,RC,FUELXX,D3R19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200811,D3R20,20,,11/03/2008 00:00:00,S,440.48,C,1,,RC,FUELXX,D3R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,201010,D3R21,21,,10/31/2010 00:00:00,S,2.02,C,1,,RC,FUELXX,D3R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,201011,D3R21,21,,10/31/2010 00:00:00,S,616.6,C,4,,RC,FUELXX,D3R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200410,D3R18,18,,10/26/2004 00:00:00,S,139,C,1,,RC,FUELXX,D3R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200411,D3R18,18,,10/26/2004 00:00:00,S,720,C,4,,RC,FUELXX,D3R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200412,D3R18,18,,10/26/2004 00:00:00,S,156,C,4,,RC,FUELXX,D3R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200009,D3R16,16,,09/15/2000 00:00:00,S,370,C,1,,RC,FUELXX,D3R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200010,D3R16,16,,09/15/2000 00:00:00,S,71,C,4,,RC,FUELXX,D3R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,199901,D3R15,15,,01/30/1999 00:00:00,S,47,C,1,,RC,FUELXX,D3R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,199703,D3R14,14,,03/28/1997 00:00:00,S,70,C,1,,RC,FUELXX,D3R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,199704,D3R14,14,,03/28/1997 00:00:00,S,719,C,4,,RC,FUELXX,D3R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,199705,D3R14,14,,03/28/1997 00:00:00,S,744,C,4,,RC,FUELXX,D3R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,199706,D3R14,14,,03/28/1997 00:00:00,S,456,C,4,,RC,FUELXX,D3R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,199902,D3R15,15,,01/30/1999 00:00:00,S,598,C,4,,RC,FUELXX,D3R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200210,D3R17,17,,10/08/2002 00:00:00,S,452,C,1,,RC,FUELXX,D3R17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,249,201211,D3R22,22,11/12/2012 00:02:00,11/12/2012 00:00:00,S,455.97,C,1,,RC,FUELXX,D3R22 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,249,201212,D3R22,22,11/12/2012 00:02:00,11/12/2012 00:00:00,S,109.33,C,4,,RC,FUELXX,D3R22 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,249,201411,D3R23,23,11/03/2014 00:01:00,11/03/2014 00:00:00,S,398.73,C,1,,RC,FUELXX,Refueling Outage D3R23,,,,,,,,,,,,,,,,,,,,,,,,,250,201512,20150017,28,10/19/2015 00:00:00,10/19/2015 00:00:00,S,73.05,C,4,,RC,FUELXX,Refueling Outage Cycle 28,,,,,,,,,,,,,,,,,,,,,,,,,250,201510,20150017,28,10/19/2015 00:00:00,10/19/2015 00:00:00,S,312,C,1,,RC,FUELXX,Refueling Outage Cycle 28,,,,,,,,,,,,,,,,,,,,,,,,,250,201511,20150017,28,10/19/2015 00:00:00,10/19/2015 00:00:00,S,721,C,4,,RC,FUELXX,Refueling Outage Cycle 28,,,,,,,,,,,,,,,,,,,,,,,,,250,200603,2006012,22,,03/06/2006 00:00:00,S,623.95,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,250,200604,2006012,22,,03/06/2006 00:00:00,S,230.78,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,250,200709,2007024,23,,09/03/2007 00:00:00,S,672,C,1,,RC,FUELXX,REFUELING  OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,250,200710,2007024,23,,09/03/2007 00:00:00,S,377.05,C,4,,RC,FUELXX,REFUELING  OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,250,200903,2009005,24,,03/16/2009 00:00:00,S,384,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,250,200904,2009005,24,,03/16/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,250,200905,2009005,24,,03/16/2009 00:00:00,S,205,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,250,201009,2010014A,25,,09/26/2010 00:00:00,S,120,C,9,,RC,FUELXX,REFUELING OUTAGE 25 ENTERED AT MIDNIGHT 09/25/10.,,,,,,,,,,,,,,,,,,,,,,,,,250,201010,2010014A,25,,09/26/2010 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,250,201011,2010014A,25,,09/26/2010 00:00:00,S,209.72,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,250,200409,2004019,21,,09/26/2004 00:00:00,S,105.9,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,250,200410,2004019,21,,09/26/2004 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,250,200411,2004019,21,,09/26/2004 00:00:00,S,710.1,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,250,200411,2004020,21,,11/30/2004 00:00:00,F,9.9,C,9,,RC,FUELXX,REFUELING OUTAGE 21 EXTENSION.,,,,,,,,,,,,,,,,,,,,,,,,,250,200412,2004020,21,,11/30/2004 00:00:00,F,25.8,C,4,,RC,FUELXX,REFUELING OUTAGE 21 EXTENSION.,,,,,,,,,,,,,,,,,,,,,,,,,250,199810,1998001,17,,09/21/1998 00:00:00,S,601,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,250,199809,1998001,17,,09/21/1998 00:00:00,S,240,C,3,25098004,RC,FUELXX,REFUELING OUTAGE 17.  A REACTOR TRIP OCCURRED WHILE SHUTTING DOWN FOR A REFUELING OUTAGE 17. THE CAUSE WAS AN INADEQUATE CALIBRATION OF A HIGH FLUX TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,250,199703,1039,16,,03/03/1997 00:00:00,S,696,C,2,25097002,RB,INSTRU,REFUELING OUTAGE 16.  MANUAL REACTOR TRIP DUE TO ROD CONTROL URGENT FAILURE ALARM DURING SHUTDOWN FOR REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,250,199704,1039,16,,03/03/1997 00:00:00,S,367.5,C,4,25097002,RB,INSTRU,REFUELING OUTAGE 16.  MANUAL REACTOR TRIP DUE TO ROD CONTROL URGENT FAILURE ALARM DURING SHUTDOWN FOR REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,250,200002,2000005,18,,02/28/2000 00:00:00,S,47.7,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,250,200003,2000005,18,,02/28/2000 00:00:00,S,612.6,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,250,200109,2001024,19,,09/29/2001 00:00:00,S,33.7,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,250,200110,2001024,19,,09/29/2001 00:00:00,S,644.8,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,250,200303,2003008,20,,03/01/2003 00:00:00,S,666.5,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,250,201202,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,95.95,C,1,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201203,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,743,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201206,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201204,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201205,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201207,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201208,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201209,2012004,26,02/26/2012 00:03:00,02/26/2012 00:00:00,S,116.55,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,250,201403,20140005,27,03/17/2014 00:01:00,03/17/2014 00:00:00,S,359.98,C,1,,RC,FUELXX,Refueling Outage 27,,,,,,,,,,,,,,,,,,,,,,,,,250,201404,20140005,27,03/17/2014 00:01:00,03/17/2014 00:00:00,S,613.33,C,4,,RC,FUELXX,Refueling Outage Cycle 27,,,,,,,,,,,,,,,,,,,,,,,,,251,201603,20160006,29,03/29/2016 01:24:00,03/29/2016 00:00:00,S,70.6,C,1,,RC,FUELXX,Cycle 29 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,251,200505,2005018,22,,04/10/2005 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200506,2005018,22,,04/10/2005 00:00:00,S,298.95,C,4,,RC,FUELXX,CYCLE 22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200610,2006028,23,,10/30/2006 00:00:00,S,48,C,1,,RC,FUELXX,CYCLE 23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200611,2006028,23,,10/30/2006 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200612,2006028,23,,10/30/2006 00:00:00,S,210.53,C,4,,RC,FUELXX,CYCLE 23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200803,2008009,24,,03/31/2008 00:00:00,S,23.98,C,1,,RC,FUELXX,"CYCLE 24 RFO (END OF CYCLE 23). THE RFO INCLUDES CONTAINMENT SUMP MODIFICATIONS. ERDADS REPLACEMENT, AND SPLIT PIN REPLACEMENT WORK.",,,,,,,,,,,,,,,,,,,,,,,,,251,200804,2008009,24,,03/31/2008 00:00:00,S,720,C,4,,RC,FUELXX,"CYCLE 24 RFO (END OF CYCLE 23). THE RFO INCLUDES CONTAINMENT SUMP MODIFICATIONS. ERDADS REPLACEMENT, AND SPLIT PIN REPLACEMENT WORK.",,,,,,,,,,,,,,,,,,,,,,,,,251,200805,2008009,24,,03/31/2008 00:00:00,S,254,C,4,,RC,FUELXX,"CYCLE 24 RFO (END OF CYCLE 23). THE RFO INCLUDES CONTAINMENT SUMP MODIFICATIONS. ERDADS REPLACEMENT, AND SPLIT PIN REPLACEMENT WORK.",,,,,,,,,,,,,,,,,,,,,,,,,251,200910,2009027,25,,10/26/2009 00:00:00,S,144,C,1,,RC,FUELXX,CYCLE 25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200911,2009027,25,,10/26/2009 00:00:00,S,721,C,4,,RC,FUELXX,CYCLE 25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200912,2009027,25,,10/26/2009 00:00:00,S,83.08,C,4,,RC,FUELXX,CYCLE 25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,201103,2011011,26,03/21/2011 00:01:00,03/21/2011 00:00:00,S,263.98,C,1,,RC,FUELXX,CYCLE 26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,201104,2011011,26,03/21/2011 00:01:00,03/21/2011 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,201105,2011011,26,03/21/2011 00:01:00,03/21/2011 00:00:00,S,377.75,C,4,,RC,FUELXX,CYCLE 26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200504,2005018,22,,04/10/2005 00:00:00,S,492.1,C,1,,RC,FUELXX,CYCLE 22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200009,20000016,19,,09/25/2000 00:00:00,S,143.9,C,1,,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200010,20000016,19,,09/25/2000 00:00:00,S,540.2,C,4,,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,199709,1054,17,,09/08/1997 00:00:00,S,552,C,1,,RC,FUELXX,CYCLE 17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,199710,1054,17,,09/08/1997 00:00:00,S,309,C,4,,RC,FUELXX,CYCLE 17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,199903,19990005,18,,03/15/1999 00:00:00,S,408,C,1,,RC,FUELXX,CYCLE 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,199904,19990005,18,,03/15/1999 00:00:00,S,166.2,C,4,,RC,FUELXX,CYCLE 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200203,20020003,20,,03/23/2002 00:00:00,S,216,C,1,,RC,FUELXX,CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200204,20020003,20,,03/23/2002 00:00:00,S,159.5,C,4,,RC,FUELXX,CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200310,20030022,21,,10/06/2003 00:00:00,S,625,C,1,,RC,FUELXX,CYCLE 21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,200311,20030022,21,,10/06/2003 00:00:00,S,101.8,C,4,,RC,FUELXX,CYCLE 21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,251,201211,2012016,27,11/05/2012 00:01:00,11/05/2012 00:00:00,S,623.98,C,1,,RC,FUELXX,Cycle 27 Refueling EPU outage,,,,,,,,,,,,,,,,,,,,,,,,,251,201212,2012016,27,11/05/2012 00:01:00,11/05/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 27 Refueling EPU outage,,,,,,,,,,,,,,,,,,,,,,,,,251,201301,2012016,27,11/05/2012 00:01:00,11/05/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 27 Refueling EPU outage,,,,,,,,,,,,,,,,,,,,,,,,,251,201303,2012016,27,11/05/2012 00:01:00,11/05/2012 00:00:00,S,743,C,4,,RC,FUELXX,Cycle 27 Refueling EPU outage,,,,,,,,,,,,,,,,,,,,,,,,,251,201302,2012016,27,11/05/2012 00:01:00,11/05/2012 00:00:00,S,672,C,4,,RC,FUELXX,Cycle 27 Refueling EPU outage,,,,,,,,,,,,,,,,,,,,,,,,,251,201304,2012016,27,11/05/2012 00:01:00,11/05/2012 00:00:00,S,397.72,C,4,,RC,FUELXX,Cycle 27 Refueling EPU outage- Breaker Closed on 4/17/2013,,,,,,,,,,,,,,,,,,,,,,,,,251,201409,20140039,28,09/22/2014 00:01:00,09/22/2014 00:00:00,S,215.98,C,1,,RC,FUELXX,Cycle 28 Refueling outage,,,,,,,,,,,,,,,,,,,,,,,,,251,201410,20140039,28,09/22/2014 00:01:00,09/22/2014 00:00:00,S,523.8,C,4,,RC,FUELXX,Cycle 28 Refueling outage,,,,,,,,,,,,,,,,,,,,,,,,,254,200705,Q1R19,19,,05/04/2007 00:00:00,S,461.28,C,1,,RC,FUELXX,REFUELING OUTAGE 19,,,,,,,,,,,,,,,,,,,,,,,,,254,200904,Q1R20,20,,04/27/2009 00:00:00,S,95.98,C,1,,RC,FUELXX,REFUELING OUTAGE 20,,,,,,,,,,,,,,,,,,,,,,,,,254,200905,Q1R20,20,,04/27/2009 00:00:00,S,561.22,C,4,,RC,FUELXX,REFUELING OUTAGE 20,,,,,,,,,,,,,,,,,,,,,,,,,254,201105,Q1R21,21,05/08/2011 22:03:00,05/08/2011 00:00:00,S,553.95,C,1,,RC,FUELXX,REFUELING OUTAGE 21,,,,,,,,,,,,,,,,,,,,,,,,,254,201106,Q1R21,21,05/08/2011 22:03:00,05/08/2011 00:00:00,S,213.88,C,4,,RC,FUELXX,REFUELING OUTAGE 21,,,,,,,,,,,,,,,,,,,,,,,,,254,200503,Q1R18,18,,03/21/2005 00:00:00,S,263.92,C,1,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,254,200504,Q1R18,18,,03/21/2005 00:00:00,S,433.77,C,4,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,254,200010,Q1R16,16,,10/14/2000 00:00:00,S,432,C,1,,RC,FUELXX,REFUELING OUTAGE 16,,,,,,,,,,,,,,,,,,,,,,,,,254,200011,Q1R16,16,,10/14/2000 00:00:00,S,64,C,4,,RC,FUELXX,REFUELING OUTAGE 16,,,,,,,,,,,,,,,,,,,,,,,,,254,199811,Q1R15,15,,11/07/1998 00:00:00,S,575.8,C,1,,RC,FUELXX,REFUELING OUTAGE 15,,,,,,,,,,,,,,,,,,,,,,,,,254,199812,Q1R15,15,,11/07/1998 00:00:00,S,101.1,C,4,,RC,FUELXX,REFUELING OUTAGE 15,,,,,,,,,,,,,,,,,,,,,,,,,254,200211,Q1R17,17,,11/05/2002 00:00:00,S,519,C,1,,RC,FUELXX,REFUELING OUTAGE 17,,,,,,,,,,,,,,,,,,,,,,,,,254,201303,Q1R22,22,03/11/2013 00:00:00,03/11/2013 00:00:00,S,504,C,1,,RC,FUELXX,REFUELING OUTAGE 22,,,,,,,,,,,,,,,,,,,,,,,,,254,201304,Q1R22,22,03/11/2013 00:00:00,03/11/2013 00:00:00,S,183.22,C,4,,RC,FUELXX,REFUELING OUTAGE 22,,,,,,,,,,,,,,,,,,,,,,,,,254,201503,Q1R23,23,03/02/2015 00:01:00,03/02/2015 00:00:00,S,518.12,C,1,,RC,FUELXX,REFUELING OUTAGE 23,,,,,,,,,,,,,,,,,,,,,,,,,255,200604,2,18,,04/01/2006 00:00:00,S,718.15,C,1,,RC,FUELXX,END OF CYCLE 18 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200605,2,18,,04/01/2006 00:00:00,S,231.02,C,4,,RC,FUELXX,END OF CYCLE 18 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200709,1,19,,09/09/2007 00:00:00,S,517,C,1,,RC,FUELXX,END OF CYCLE 19 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200710,1,19,,09/09/2007 00:00:00,S,488.45,C,4,,RC,FUELXX,END OF CYCLE 19 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200903,2,20,,03/22/2009 00:00:00,S,229.08,C,1,,RC,FUELXX,END OF CYCLE 20 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200904,2,20,,03/22/2009 00:00:00,S,720,C,4,,RC,FUELXX,END OF CYCLE 20 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200905,2,20,,03/22/2009 00:00:00,S,29.7,C,4,,RC,FUELXX,END OF CYCLE 20 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,201010,2,21,,10/03/2010 00:00:00,S,634.37,C,1,,RC,FUELXX,END OF CYCLE 21 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200409,3,17,,09/19/2004 00:00:00,S,283.3,C,1,,RC,FUELXX,END OF CYCLE 17 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200410,3,17,,09/19/2004 00:00:00,S,745,C,4,,RC,FUELXX,END OF CYCLE 17 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200411,3,17,,09/19/2004 00:00:00,S,401.1,C,4,,RC,FUELXX,END OF CYCLE 17 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,199910,3,14,,10/15/1999 00:00:00,S,385.4,C,1,,RC,FUELXX,END OF CYCLE 14 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,199912,3,14,,10/15/1999 00:00:00,S,318.6,C,4,,RC,FUELXX,END OF CYCLE 14 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,199806,2,13,,04/24/1998 00:00:00,S,167,C,4,,RC,FUELXX,END OF CYCLE 13 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,199804,2,13,,04/24/1998 00:00:00,S,144.1,C,1,,RC,FUELXX,END OF CYCLE 13 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,199805,2,13,,04/24/1998 00:00:00,S,744,C,4,,RC,FUELXX,END OF CYCLE 13 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,199911,3,14,,10/15/1999 00:00:00,S,720,C,4,,RC,FUELXX,END OF CYCLE 14 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,200103,2,15,,03/30/2001 00:00:00,S,26.3,C,1,,RC,FUELXX,END OF CYCLE 15 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,200104,2,15,,03/30/2001 00:00:00,S,719,C,4,,RC,FUELXX,END OF CYCLE 15 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,200105,2,15,,03/30/2001 00:00:00,S,234.1,C,4,,RC,FUELXX,END OF CYCLE 15 REFUELING,,,,,,,,,,,,,,,,,,,,,,,,,255,200303,1,16,,03/16/2003 00:00:00,S,377.6,C,1,,RC,FUELXX,END OF CYCLE 16 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,200304,2,16,,03/16/2003 00:00:00,S,467.6,C,4,,RC,FUELXX,END OF CYCLE 16 REFUELING.,,,,,,,,,,,,,,,,,,,,,,,,,255,201205,2,22,04/08/2012 10:26:00,04/08/2012 00:00:00,S,269.57,C,4,,RC,FUELXX,Refueling Outage 22,,,,,,,,,,,,,,,,,,,,,,,,,255,201204,2,22,04/08/2012 10:26:00,04/08/2012 00:00:00,S,541.57,C,1,,RC,FUELXX,"Refueling Outage 22. Palisades shutdown on April 8, 2012 at 10:26 to commence 1R22.",,,,,,,,,,,,,,,,,,,,,,,,,255,201401,1,23,01/19/2014 11:00:00,01/19/2014 00:00:00,S,301,C,1,,RC,FUELXX,Refueling Outage 23.  Palisades shutdown on 1/19/14 to commence 1R23.  Reactor went critical on 03/15/14 and plant sychronized to grid on 03/16/14.,,,,,,,,,,,,,,,,,,,,,,,,,255,201403,1,23,01/19/2014 11:00:00,01/19/2014 00:00:00,S,365.73,C,4,,RC,FUELXX,Refueling Outage 23.  Palisades shutdown on 1/19/14 to commence 1R23.  Reactor went critical on 03/15/14 and plant sychronized to grid on 03/16/14.,,,,,,,,,,,,,,,,,,,,,,,,,255,201402,1,23,01/19/2014 11:00:00,01/19/2014 00:00:00,S,672,C,4,,RC,FUELXX,Refueling Outage 23.  Palisades shutdown on 1/19/14 to commence 1R23.  Reactor went critical on 03/15/14 and plant sychronized to grid on 03/16/14.,,,,,,,,,,,,,,,,,,,,,,,,,255,201509,1R24,24,09/18/2015 04:00:00,09/18/2015 00:00:00,S,308,C,9,,RC,FUELXX,Refueling Outage 24 (1R24). The plant elected to enter the 1R24 refuel outage on 9/18/15 at 0400 (end of the forced outage).,,,,,,,,,,,,,,,,,,,,,,,,,255,201510,1R24,24,09/18/2015 04:00:00,09/18/2015 00:00:00,S,453.38,C,4,,RC,FUELXX,Refueling Outage 24 (1R24). The plant elected to enter the 1R24 refuel outage on 9/18/15 at 0400 (end of the forced outage).,,,,,,,,,,,,,,,,,,,,,,,,,259,200810,1,7,,10/25/2008 00:00:00,S,162.53,C,1,,RC,FUELXX,CYCLE 7 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,259,200811,1,7,,10/25/2008 00:00:00,S,721,C,4,,RC,FUELXX,CYCLE 7 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,259,200812,1,7,,10/25/2008 00:00:00,S,31.13,C,4,3,RC,FUELXX,CYCLE 7 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,259,201010,01,8,,10/23/2010 00:00:00,S,206.95,C,1,,RC,FUELXX,CYCLE 8 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,259,201011,01,8,,10/23/2010 00:00:00,S,545.93,C,4,,RC,FUELXX,CYCLE 8 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,259,201210,01,9,10/20/2012 00:00:00,10/20/2012 00:00:00,S,288,C,1,,RC,FUELXX,Cycle 9 Refueling Outage (U1C9),,,,,,,,,,,,,,,,,,,,,,,,,259,201211,01,9,10/20/2012 00:00:00,10/20/2012 00:00:00,S,721,C,4,,RC,FUELXX,Cycle 9 Refueling Outage (U1C9),,,,,,,,,,,,,,,,,,,,,,,,,259,201212,01,9,10/20/2012 00:00:00,10/20/2012 00:00:00,S,83.28,C,4,,RC,FUELXX,Cycle 9 Refueling Outage (U1C9),,,,,,,,,,,,,,,,,,,,,,,,,259,201410,01,10,10/03/2014 22:00:00,10/03/2014 00:00:00,S,623.25,C,1,,RC,FUELXX,Refueling Outage U1R10,,,,,,,,,,,,,,,,,,,,,,,,,260,200503,1,13,,03/21/2005 00:00:00,S,255,C,1,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200504,1,13,,03/21/2005 00:00:00,S,393.51,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200702,2,14,,02/20/2007 00:00:00,S,207,C,1,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200703,2,14,,02/20/2007 00:00:00,S,743,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200704,2,14,,02/20/2007 00:00:00,S,414.23,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200904,3,15,,04/25/2009 00:00:00,S,135,C,1,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200905,3,15,,04/25/2009 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200906,3,15,,04/25/2009 00:00:00,S,508.07,C,4,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,201102,01,16,02/26/2011 00:01:00,02/26/2011 00:00:00,S,71.98,C,1,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,201103,01,16,02/26/2011 00:01:00,02/26/2011 00:00:00,S,743,C,4,1,RC,FUELXX,CYCLE 16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,201104,01,16,02/26/2011 00:01:00,02/26/2011 00:00:00,S,184.67,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,199905,1,10,,04/11/1999 00:00:00,S,177,C,4,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,199709,4,9,,09/27/1997 00:00:00,S,89,C,1,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,199710,4,9,,09/27/1997 00:00:00,S,434,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,199904,1,10,,04/11/1999 00:00:00,S,470,C,1,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200103,1,11,,03/18/2001 00:00:00,S,327,C,1,,RC,FUELXX,CYCLE 11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200104,1,11,,03/18/2001 00:00:00,S,657,C,4,,RC,FUELXX,CYCLE 11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200303,1,12,,02/24/2003 00:00:00,S,357.1,C,4,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,200302,1,12,,02/24/2003 00:00:00,S,111,C,1,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,260,201303,01,17,03/14/2013 21:04:00,03/14/2013 00:00:00,S,410.93,C,1,,RC,FUELXX,CYCLE 17 REFUELING OUTAGE.  Early shutdown of BFN2 on 3/14/13 due to RCIC turbine exhaust hand control valve (2-HCV-71-14).  Entered U2R17 RFO 03/16/2013 at 12:00AM.,,,,,,,,,,,,,,,,,,,,,,,,,260,201304,01,17,03/14/2013 21:04:00,03/14/2013 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 17 REFUELING OUTAGE.  Early shutdown of BFN2 on 3/14/13 due to RCIC turbine exhaust hand control valve (2-HCV-71-14).  Entered U2R17 RFO 03/16/2013 at 12:00AM.,,,,,,,,,,,,,,,,,,,,,,,,,260,201305,01,17,03/14/2013 21:04:00,03/14/2013 00:00:00,S,101.75,C,4,,RC,FUELXX,CYCLE 17 REFUELING OUTAGE.  Early shutdown of BFN2 on 3/14/13 due to RCIC turbine exhaust hand control valve (2-HCV-71-14).  Entered U2R17 RFO 03/16/2013 at 12:00AM.,,,,,,,,,,,,,,,,,,,,,,,,,260,201503,01,18,03/13/2015 22:00:00,03/13/2015 00:00:00,S,434,C,1,,RC,FUELXX,Cycle 18 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,260,201504,01,18,03/13/2015 22:00:00,03/13/2015 00:00:00,S,223.95,C,4,,RC,FUELXX,Cycle 18 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,261,200509,23,23,,09/17/2005 00:00:00,S,335.98,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,261,200510,23,23,,09/17/2005 00:00:00,S,584.75,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,261,200704,24,24,,04/07/2007 00:00:00,S,576,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,261,200705,24,24,,04/07/2007 00:00:00,S,309.33,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,261,200809,25,25,,09/26/2008 00:00:00,S,119.62,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,261,200810,25,25,,09/26/2008 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,261,200811,25,25,,09/26/2008 00:00:00,S,168.48,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,261,201005,1A,26,,04/17/2010 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,261,201006,1A,26,,04/17/2010 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,261,201004,1A,26,,04/17/2010 00:00:00,S,336,C,9,,RC,FUELXX,REFUELING OUTAGE 26.  TRANSITIONED FROM FORCED OUTAGE TO THE SCHEDULED REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,261,201007,1A,26,,04/17/2010 00:00:00,S,455.1,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,261,199910,99-002,19,,09/25/1999 00:00:00,S,571.33,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,261,199803,98-001,18,,03/06/1998 00:00:00,S,600.6,C,1,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,261,199804,98-001,18,,03/06/1998 00:00:00,S,329.5,C,4,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,261,199909,99-002,19,,09/25/1999 00:00:00,S,144,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,261,200104,01.001,20,,04/07/2001 00:00:00,S,575.92,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,261,200105,01.001,20,,04/07/2001 00:00:00,S,264.13,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,261,200210,02005,21,,10/11/2002 00:00:00,S,481,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,261,200211,02005,21,,10/11/2002 00:00:00,S,311.75,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,261,200404,04.001,22,,04/19/2004 00:00:00,S,264,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,261,200405,04.001,22,,04/19/2004 00:00:00,S,660.6,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,261,201203,1,27,01/18/2012 00:27:00,01/18/2012 00:00:00,S,517.93,C,4,,RC,FUELXX,Refueling Outage 27,,,,,,,,,,,,,,,,,,,,,,,,,261,201202,1,27,01/18/2012 00:27:00,01/18/2012 00:00:00,S,696,C,4,,RC,FUELXX,Refueling Outage 27,,,,,,,,,,,,,,,,,,,,,,,,,261,201201,1,27,01/18/2012 00:27:00,01/18/2012 00:00:00,S,335.55,C,1,,RC,FUELXX,Refueling Outge 27.  Unplanned shutdown due to a missed Technical Specification battery surveillance. The unit remained shutdown in January for a planned refueling outage 27 (RO-27) which began 1/21/2012.,,,,,,,,,,,,,,,,,,,,,,,,,261,201309,1,28,09/14/2013 04:11:00,09/14/2013 00:00:00,S,403.82,C,1,,RC,FUELXX,Refueling Outage 28,,,,,,,,,,,,,,,,,,,,,,,,,261,201311,1,28,09/14/2013 04:11:00,09/14/2013 00:00:00,S,113.76,C,4,,RC,FUELXX,Refueling Outage 28,,,,,,,,,,,,,,,,,,,,,,,,,261,201310,1,28,09/14/2013 04:11:00,09/14/2013 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 28,,,,,,,,,,,,,,,,,,,,,,,,,261,201506,R229,29,05/12/2015 04:08:00,05/12/2015 00:00:00,S,587.38,C,4,,RC,FUELXX,Refueling Outage 29,,,,,,,,,,,,,,,,,,,,,,,,,261,201505,R229,29,05/12/2015 04:08:00,05/12/2015 00:00:00,S,475.87,C,1,,RC,FUELXX,Refueling Outage 29,,,,,,,,,,,,,,,,,,,,,,,,,263,200504,RFO22,22,,03/05/2005 00:00:00,S,285.43,C,4,,RC,FUELXX,REFUELING OUTAGE 22 (RFO22).,,,,,,,,,,,,,,,,,,,,,,,,,263,200703,RFO23,23,,03/14/2007 00:00:00,S,431.9,C,1,,RC,FUELXX,REFUELING OUTAGE 23 (RFO23).,,,,,,,,,,,,,,,,,,,,,,,,,263,200704,RFO23,23,,03/14/2007 00:00:00,S,666.62,C,4,,RC,FUELXX,REFUELING OUTAGE 23 (RFO23).,,,,,,,,,,,,,,,,,,,,,,,,,263,200903,RFO24,24,,03/14/2009 00:00:00,S,431.92,C,1,,RC,FUELXX,REFUELING OUTAGE 24 (RFO24).,,,,,,,,,,,,,,,,,,,,,,,,,263,200904,RFO24,24,,03/14/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 24 (RFO24).,,,,,,,,,,,,,,,,,,,,,,,,,263,200905,RFO24,24,,03/14/2009 00:00:00,S,186.4,C,4,,RC,FUELXX,REFUELING OUTAGE 24 (RFO24).,,,,,,,,,,,,,,,,,,,,,,,,,263,201103,RFO25,25,03/05/2011 00:18:00,03/05/2011 00:00:00,S,646.7,C,1,,RC,FUELXX,REFUELING OUTAGE 25 (RFO25).,,,,,,,,,,,,,,,,,,,,,,,,,263,201104,RFO25,25,03/05/2011 00:18:00,03/05/2011 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 25 (RFO25).,,,,,,,,,,,,,,,,,,,,,,,,,263,201105,RFO25,25,03/05/2011 00:18:00,03/05/2011 00:00:00,S,586.32,C,4,,RC,FUELXX,REFUELING OUTAGE 25 (RFO25).,,,,,,,,,,,,,,,,,,,,,,,,,263,200503,RFO22,22,,03/05/2005 00:00:00,S,647.9,C,1,,RC,FUELXX,REFUELING OUTAGE 22 (RFO22).,,,,,,,,,,,,,,,,,,,,,,,,,263,200001,1,19,,01/06/2000 00:00:00,S,623.6,C,1,,RC,FUELXX,REFUELING OUTAGE 19 (EOC19),,,,,,,,,,,,,,,,,,,,,,,,,263,199803,1,18,,03/20/1998 00:00:00,S,284.2,C,1,,RC,FUELXX,REFUELING OUTAGE 18 (EOC18),,,,,,,,,,,,,,,,,,,,,,,,,263,199804,1,18,,03/20/1998 00:00:00,S,597.4,C,4,,RC,FUELXX,REFUELING OUTAGE 18 (EOC18),,,,,,,,,,,,,,,,,,,,,,,,,263,200002,2,19,,01/06/2000 00:00:00,S,688.4,C,4,,RC,FUELXX,REFUELING OUTAGE 19 (EOC19),,,,,,,,,,,,,,,,,,,,,,,,,263,200111,10,20,,11/03/2001 00:00:00,S,667.9,C,1,,RC,FUELXX,REFUELING OUTAGE 20,,,,,,,,,,,,,,,,,,,,,,,,,263,200112,10,20,,11/03/2001 00:00:00,S,346.2,C,4,,RC,FUELXX,REFUELING OUTAGE 20,,,,,,,,,,,,,,,,,,,,,,,,,263,200304,1,21,,04/26/2003 00:00:00,S,118.6,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,263,200305,1,21,,04/26/2003 00:00:00,S,607.1,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,263,201303,RFO26,26,03/02/2013 00:09:00,03/02/2013 00:00:00,S,718.85,C,1,,RC,FUELXX,REFUELING OUTAGE 26 (RFO26).,,,,,,,,,,,,,,,,,,,,,,,,,263,201304,RFO26,26,03/02/2013 00:09:00,03/02/2013 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (RFO26).,,,,,,,,,,,,,,,,,,,,,,,,,263,201306,RFO26,26,03/02/2013 00:09:00,03/02/2013 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (RFO26).,,,,,,,,,,,,,,,,,,,,,,,,,263,201305,RFO26,26,03/02/2013 00:09:00,03/02/2013 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (RFO26).,,,,,,,,,,,,,,,,,,,,,,,,,263,201307,RFO26,26,03/02/2013 00:09:00,03/02/2013 00:00:00,S,437.65,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (RFO26).,,,,,,,,,,,,,,,,,,,,,,,,,263,201504,RFO27,27,04/12/2015 00:01:00,04/12/2015 00:00:00,S,455.98,C,1,,RC,FUELXX,REFUELING OUTAGE 27 (RFO27).,,,,,,,,,,,,,,,,,,,,,,,,,263,201505,RFO27,27,04/12/2015 00:01:00,04/12/2015 00:00:00,S,716.25,C,4,,RC,FUELXX,REFUELING OUTAGE 27 (RFO27).,,,,,,,,,,,,,,,,,,,,,,,,,265,201603,Q2R23,23,03/21/2016 00:00:00,03/21/2016 00:00:00,S,264,C,1,,RC,FUELXX,Refueling Outage 23,,,,,,,,,,,,,,,,,,,,,,,,,265,200603,Q2R18,18,,03/24/2006 00:00:00,S,177.92,C,1,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,265,200604,Q2R18,18,,03/24/2006 00:00:00,S,429.49,C,4,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,265,200803,Q2R19,19,,03/03/2008 00:00:00,S,670.83,C,1,,RC,FUELXX,REFUELING OUTAGE 19,,,,,,,,,,,,,,,,,,,,,,,,,265,201003,Q2R20,20,,03/15/2010 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE 20,,,,,,,,,,,,,,,,,,,,,,,,,265,201004,Q2R20,20,,03/15/2010 00:00:00,S,327.57,C,4,,RC,FUELXX,REFUELING OUTAGE 20,,,,,,,,,,,,,,,,,,,,,,,,,265,200001,Q2R15,15,,01/21/2000 00:00:00,S,264,C,1,,RC,FUELXX,REFUELING OUTAGE 15,,,,,,,,,,,,,,,,,,,,,,,,,265,199702,Q2R14,14,,02/28/1997 00:00:00,S,8.3,C,1,,RC,FUELXX,REFUELING OUTAGE 14,,,,,,,,,,,,,,,,,,,,,,,,,265,199703,Q2R14,14,,02/28/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14,,,,,,,,,,,,,,,,,,,,,,,,,265,199704,Q2R14,14,,02/28/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 14,,,,,,,,,,,,,,,,,,,,,,,,,265,199705,Q2R14,14,,02/28/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14,,,,,,,,,,,,,,,,,,,,,,,,,265,199706,Q2R14,14,,02/28/1997 00:00:00,S,521.6,C,4,,RC,FUELXX,REFUELING OUTAGE 14,,,,,,,,,,,,,,,,,,,,,,,,,265,200002,Q2R15,15,,01/21/2000 00:00:00,S,262.8,C,4,,RC,FUELXX,REFUELING OUTAGE 15,,,,,,,,,,,,,,,,,,,,,,,,,265,200202,Q2R16,16,,02/12/2002 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE 16,,,,,,,,,,,,,,,,,,,,,,,,,265,200203,Q2R16,16,,02/12/2002 00:00:00,S,104,C,4,,RC,FUELXX,REFUELING OUTAGE 16,,,,,,,,,,,,,,,,,,,,,,,,,265,200402,Q2R17,17,,02/24/2004 00:00:00,S,143.98,C,1,,RC,FUELXX,REFUELING OUTAGE 17,,,,,,,,,,,,,,,,,,,,,,,,,265,200403,Q2R17,17,,02/24/2004 00:00:00,S,657.95,C,4,,RC,FUELXX,REFUELING OUTAGE 17,,,,,,,,,,,,,,,,,,,,,,,,,265,201203,Q2R21,21,03/19/2012 00:01:00,03/19/2012 00:00:00,S,311.98,C,1,,RC,FUELXX,REFUELING OUTAGE 21,,,,,,,,,,,,,,,,,,,,,,,,,265,201204,Q2R21,21,03/19/2012 00:01:00,03/19/2012 00:00:00,S,413.58,C,4,,RC,FUELXX,Refueling Outage 21 was extended due to leakage from Reactor Vessel penetration N11B (Issue Report 1350193).,,,,,,,,,,,,,,,,,,,,,,,,,265,201404,Q2R22,22,04/07/2014 00:00:00,04/07/2014 00:00:00,S,576,C,9,,RC,FUELXX,Manual scram 04/02/14 during S/U (8%) due to steam leak and subsequent fire and electrical issues. Transitioned to Refueling Outage (Q2R22) 04/07/14.,,,,,,,,,,,,,,,,,,,,,,,,,265,201405,Q2R22,22,04/07/2014 00:00:00,04/07/2014 00:00:00,S,149.73,C,4,,RC,FUELXX,Refueling Outage 22,,,,,,,,,,,,,,,,,,,,,,,,,266,201603,118,36,03/12/2016 00:36:00,03/12/2016 00:00:00,S,478.4,C,1,,RC,FUELXX,Refueling Outage 36,,,,,,,,,,,,,,,,,,,,,,,,,266,200509,U1R29,29,,09/24/2005 00:00:00,S,166,C,1,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,266,200510,U1R29,29,,09/24/2005 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,266,200511,U1R29,29,,09/24/2005 00:00:00,S,560.72,C,4,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,266,200703,U1R30,30,,03/31/2007 00:00:00,S,1.88,C,1,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,266,200704,U1R30,30,,03/31/2007 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,266,200705,U1R30,30,,03/31/2007 00:00:00,S,147.83,C,4,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,266,200810,U1R31,31,,10/04/2008 00:00:00,S,651.37,C,1,,RC,FUELXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,266,200811,U1R31,31,,10/04/2008 00:00:00,S,305.12,C,4,,RC,FUELXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,266,201003,U1R32,32,,03/01/2010 00:00:00,S,742.98,C,1,,RC,FUELXX,REFUELING OUTAGE 32.,,,,,,,,,,,,,,,,,,,,,,,,,266,201004,U1R32,32,,03/01/2010 00:00:00,S,80.63,C,4,,RC,FUELXX,REFUELING OUTAGE 32.,,,,,,,,,,,,,,,,,,,,,,,,,266,201110,U1R33,33,10/03/2011 00:00:00,10/03/2011 00:00:00,S,696,C,1,,RC,FUELXX,REFUELING OUTAGE 33.,,,,,,,,,,,,,,,,,,,,,,,,,266,201111,U1R33,33,10/03/2011 00:00:00,10/03/2011 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 33.,,,,,,,,,,,,,,,,,,,,,,,,,266,201112,U1R33,33,10/03/2011 00:00:00,10/03/2011 00:00:00,S,388.02,C,4,,RC,FUELXX,REFUELING OUTAGE 33.,,,,,,,,,,,,,,,,,,,,,,,,,266,200406,1,28,,04/03/2004 00:00:00,S,183.8,C,4,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,266,199912,5,25,,10/15/1999 00:00:00,S,196,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,266,199806,1,24,,02/14/1998 00:00:00,S,708.5,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,266,199802,1,24,,02/14/1998 00:00:00,S,354.3,C,1,,RC,FUELXX,"REFUELING OUTAGE 24.  UNIT 1 IS PRESENTLY IN REFUELING OUTAGE 24. SCHEDULED FOR 90 DAYS WITH THE UNIT PLANNED TO RETURN TO SERVICE APRROX. JUNE 1, 1998.",,,,,,,,,,,,,,,,,,,,,,,,,266,199803,1,24,,02/14/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,266,199804,1,24,,02/14/1998 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,266,199805,1,24,,02/14/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,266,199910,5,25,,10/15/1999 00:00:00,S,385,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,266,199911,5,25,,10/15/1999 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,266,200104,1,26,,04/06/2001 00:00:00,S,581.4,C,1,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,266,200105,1,26,,04/06/2001 00:00:00,S,299.2,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,266,200209,1,27,,09/14/2002 00:00:00,S,406,C,1,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,266,200210,1,27,,09/14/2002 00:00:00,S,389.5,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,266,200404,1,28,,04/03/2004 00:00:00,S,669.5,C,1,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,266,200405,1,28,,04/03/2004 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,266,201303,U1R34,34,03/18/2013 00:00:00,03/18/2013 00:00:00,S,336,C,1,,RC,FUELXX,REFUELING OUTAGE 34.,,,,,,,,,,,,,,,,,,,,,,,,,266,201304,U1R34,34,03/18/2013 00:00:00,03/18/2013 00:00:00,S,411.38,C,4,,RC,FUELXX,REFUELING OUTAGE 34.,,,,,,,,,,,,,,,,,,,,,,,,,266,201411,115,35,10/04/2014 00:01:00,10/04/2014 00:00:00,S,13.98,C,4,,RC,FUELXX,Refueling Outage 1R35.,,,,,,,,,,,,,,,,,,,,,,,,,266,201410,115,35,10/04/2014 00:01:00,10/04/2014 00:00:00,S,671.98,C,1,,RC,FUELXX,Refueling Outage 1R35.,,,,,,,,,,,,,,,,,,,,,,,,,269,200505,1,22,,04/08/2005 00:00:00,S,239.8,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,269,200610,2,23,,10/07/2006 00:00:00,S,600.55,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,269,200611,2,23,,10/07/2006 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,269,200612,2,23,,10/07/2006 00:00:00,S,338.3,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,269,200804,3,24,,04/12/2008 00:00:00,S,455.98,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,269,200805,3,24,,04/12/2008 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,269,200806,3,24,,04/12/2008 00:00:00,S,18.48,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,269,200910,2,25,,10/10/2009 00:00:00,S,527.95,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,269,200911,2,25,,10/10/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,269,200912,2,25,,10/10/2009 00:00:00,S,76.77,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,269,201104,4,26,04/02/2011 00:04:00,04/02/2011 00:00:00,S,695.93,C,1,,RC,FUELXX,REFUELING OUTAGE 26 (O1EOC26).,,,,,,,,,,,,,,,,,,,,,,,,,269,201105,4,26,04/02/2011 00:04:00,04/02/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (O1EOC26).,,,,,,,,,,,,,,,,,,,,,,,,,269,201106,4,26,04/02/2011 00:04:00,04/02/2011 00:00:00,S,209.63,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (O1EOC26).,,,,,,,,,,,,,,,,,,,,,,,,,269,200504,1,22,,04/08/2005 00:00:00,S,528,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,269,200011,3,19,,11/23/2000 00:00:00,S,190.7,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,269,200012,3,19,,11/23/2000 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,269,200101,1,19,,11/23/2000 00:00:00,S,25.2,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,269,199905,1,18,,05/20/1999 00:00:00,S,287.8,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,269,199906,1,18,,05/20/1999 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,269,199709,5,17,,09/18/1997 00:00:00,S,308.3,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,269,199710,5,17,,09/18/1997 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,269,199711,5,17,,09/18/1997 00:00:00,S,314.7,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,269,199907,1,18,,05/20/1999 00:00:00,S,72.17,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,269,200203,1,20,,03/23/2002 00:00:00,S,211.9,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,269,200204,1,20,,03/23/2002 00:00:00,S,532,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,269,200309,1,21,,09/20/2003 00:00:00,S,263,C,1,,RC,FUELXX,REFUELING OUTAGE 21 AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,269,200312,1,21,,09/20/2003 00:00:00,S,215.88,C,4,,RC,FUELXX,REFUELING OUTAGE 21 AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,269,200310,1,21,,09/20/2003 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 21 AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,269,200311,1,21,,09/20/2003 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 21 AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,269,201211,3,27,10/26/2012 22:12:00,10/26/2012 00:00:00,S,696.88,C,4,,RC,FUELXX,Refueling Outage 27 (O1EOC27),,,,,,,,,,,,,,,,,,,,,,,,,269,201210,3,27,10/26/2012 22:12:00,10/26/2012 00:00:00,S,121.8,C,1,,RC,FUELXX,Refueling Outage 27 (O1EOC27),,,,,,,,,,,,,,,,,,,,,,,,,269,201411,2,28,11/03/2014 22:22:00,11/03/2014 00:00:00,S,649.63,C,1,,RC,FUELXX,Refueling Outage 1EOC28,,,,,,,,,,,,,,,,,,,,,,,,,269,201412,2,28,11/03/2014 22:22:00,11/03/2014 00:00:00,S,230.5,C,4,,RC,FUELXX,Refueling Outage 1EOC28,,,,,,,,,,,,,,,,,,,,,,,,,270,201510,3,27,10/16/2015 22:03:00,10/16/2015 00:00:00,S,361.95,C,1,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,270,201511,3,27,10/16/2015 22:03:00,10/16/2015 00:00:00,S,269.58,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,270,200510,1,21,,10/22/2005 00:00:00,S,240.77,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,270,200511,1,21,,10/22/2005 00:00:00,S,709.6,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,270,200704,2,22,,04/28/2007 00:00:00,S,71.77,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,270,200705,2,22,,04/28/2007 00:00:00,S,718.85,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,270,200810,3,23,,10/25/2008 00:00:00,S,166.88,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,270,200811,3,23,,10/25/2008 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,270,200812,3,23,,10/25/2008 00:00:00,S,280.47,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,270,201004,1,24,,04/25/2010 00:00:00,S,143.72,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,270,201005,1,24,,04/25/2010 00:00:00,S,701.7,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,270,201110,2,25,10/21/2011 21:55:00,10/21/2011 00:00:00,S,242.08,C,1,,RC,FUELXX,REFUELING OUTAGE 25 (2EOC25).,,,,,,,,,,,,,,,,,,,,,,,,,270,201111,2,25,10/21/2011 21:55:00,10/21/2011 00:00:00,S,414.12,C,4,,RC,FUELXX,REFUELING OUTAGE 25 (2EOC25).,,,,,,,,,,,,,,,,,,,,,,,,,270,200406,1,20,,03/20/2004 00:00:00,S,102.23,C,4,,RC,FUELXX,END-OF-CYCLE 20 REFUELING AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,270,199911,4,17,,11/04/1999 00:00:00,S,647,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,270,199912,4,17,,11/04/1999 00:00:00,S,375.8,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,270,199803,1,16,,03/13/1998 00:00:00,S,442.9,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,270,199804,1,16,,03/13/1998 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,270,199805,1,16,,03/13/1998 00:00:00,S,350.1,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,270,200104,1,18,,04/26/2001 00:00:00,S,119,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,270,200105,1,18,,04/26/2001 00:00:00,S,719.68,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,270,200210,1,19,,10/12/2002 00:00:00,S,480,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,270,200211,1,19,,10/12/2002 00:00:00,S,264,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,270,200404,1,20,,03/20/2004 00:00:00,S,719,C,4,,RC,FUELXX,END-OF-CYCLE 20 REFUELING AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,270,200405,1,20,,03/20/2004 00:00:00,S,744,C,4,,RC,FUELXX,END-OF-CYCLE 20 REFUELING AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,270,200403,1,20,,03/20/2004 00:00:00,S,287.4,C,1,,RC,FUELXX,END-OF-CYCLE 20 REFUELING AND STEAM GENERATOR/REACTOR VESSEL HEAD REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,270,201310,1,26,10/12/2013 00:30:00,10/12/2013 00:00:00,S,479.5,C,1,,RC,FUELXX,REFUELING OUTAGE 26 (2EOC26).,,,,,,,,,,,,,,,,,,,,,,,,,270,201312,2,26,10/12/2013 00:30:00,10/12/2013 00:00:00,S,103.85,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (2EOC26).,,,,,,,,,,,,,,,,,,,,,,,,,270,201311,2,26,10/12/2013 00:30:00,10/12/2013 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (2EOC26).,,,,,,,,,,,,,,,,,,,,,,,,,271,200510,05-02,25,,10/22/2005 00:00:00,S,217.13,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,271,200511,05-02,25,,10/22/2005 00:00:00,S,257.92,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,271,200705,07-01,26,,05/13/2007 00:00:00,S,451.73,C,1,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,271,200706,07-01,26,,05/13/2007 00:00:00,S,137.63,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,271,200810,08-01,27,,10/19/2008 00:00:00,S,311.28,C,1,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,271,200811,08-01,27,,10/19/2008 00:00:00,S,218.7,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,271,201005,2010-01,28,,04/24/2010 00:00:00,S,532.82,C,4,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,271,201004,2010-01,28,,04/24/2010 00:00:00,S,144.02,C,1,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,271,201110,2011-001,29,10/08/2011 22:02:00,10/08/2011 00:00:00,S,553.97,C,1,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,271,201111,2011-001,29,10/08/2011 22:02:00,10/08/2011 00:00:00,S,53.45,C,4,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,271,199911,99-10,21,,10/29/1999 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,271,199803,98-03,20,,03/20/1998 00:00:00,S,277.2,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,271,199804,98-03,20,,03/20/1998 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,271,199805,98-03,20,,03/20/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,271,199910,99-10,21,,10/29/1999 00:00:00,S,60.75,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,271,200104,01-05,22,,04/27/2001 00:00:00,S,91.91,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,271,200105,01-05,22,,04/27/2001 00:00:00,S,468.07,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,271,200210,02-14,23,,10/05/2002 00:00:00,S,509.36,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,271,200404,04-02,24,,04/04/2004 00:00:00,S,647.18,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,271,200405,04-02,24,,04/04/2004 00:00:00,S,87.42,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,271,201303,2013-001,30,03/09/2013 22:00:00,03/09/2013 00:00:00,S,529,C,1,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,271,201304,2013-001,30,03/09/2013 22:00:00,03/09/2013 00:00:00,S,108.35,C,4,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,271,201412,2014-1,31,12/29/2014 12:12:00,12/29/2014 00:00:00,S,59.8,C,1,,RC,FUELXX,Permanent Shutdown. Vermont Yankee was removed from the grid after completing a successful breaker to breaker run consisting of 633 consecutive days of operation.  Vermont Yankee now entered into defueling and SAFSTOR.,,,,,,,,,,,,,,,,,,,,,,,,,272,200510,2,17,,10/11/2005 00:00:00,S,485,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,272,200511,2,17,,10/11/2005 00:00:00,S,121,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,272,200703,1R18,18,,03/27/2007 00:00:00,S,100,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,272,200704,1R18,18,,03/27/2007 00:00:00,S,468.25,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,272,200810,1R19,19,,10/14/2008 00:00:00,S,412,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,272,200811,1R19,19,,10/14/2008 00:00:00,S,303.48,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,272,201004,1R20,20,,04/03/2010 00:00:00,S,612.63,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,272,201110,S1R21,21,10/23/2011 20:00:00,10/23/2011 00:00:00,S,196,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,272,201111,S1R21,21,10/23/2011 20:00:00,10/23/2011 00:00:00,S,529.83,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,272,200406,1,16,,03/30/2004 00:00:00,S,71.6,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,272,199909,3,13,,09/18/1999 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,272,199910,3,13,,09/18/1999 00:00:00,S,612,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,272,200104,1,14,,04/06/2001 00:00:00,S,600,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,272,200105,1,14,,04/06/2001 00:00:00,S,434,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,272,200210,2,15,,10/10/2002 00:00:00,S,509,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,272,200211,2,15,,10/10/2002 00:00:00,S,138,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,272,200404,1,16,,03/30/2004 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,272,200405,1,16,,03/30/2004 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,272,200403,1,16,,03/30/2004 00:00:00,S,28,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,272,201305,S1R22,22,04/14/2013 20:00:00,04/14/2013 00:00:00,S,635.3,C,4,,RC,FUELXX,"REFUELING OUTAGE 21.  Outage extended to FME found in turbine generator, which required removal of rotor.",,,,,,,,,,,,,,,,,,,,,,,,,272,201304,S1R22,22,04/14/2013 20:00:00,04/14/2013 00:00:00,S,388,C,1,,RC,FUELXX,"REFUELING OUTAGE 21.  Outage extended to FME found in turbine generator, which required removal of rotor.",,,,,,,,,,,,,,,,,,,,,,,,,272,201410,S1R23,23,10/19/2014 20:51:00,10/19/2014 00:00:00,S,291.15,C,2,,RC,FUELXX,1R23 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,272,201411,S1R23,23,10/19/2014 20:51:00,10/19/2014 00:00:00,S,534.2,C,4,,RC,FUELXX,1R23 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,275,201510,1,19,10/04/2015 00:00:00,10/04/2015 00:00:00,S,672,C,1,,RC,FUELXX,Refueling Outage 19,,,,,,,,,,,,,,,,,,,,,,,,,275,201511,1,19,10/04/2015 00:00:00,10/04/2015 00:00:00,S,168.35,C,4,,RC,FUELXX,Refueling Outage 19,,,,,,,,,,,,,,,,,,,,,,,,,275,200510,1,13,,10/23/2005 00:00:00,S,212,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,275,200511,1,13,,10/23/2005 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,