,,,,,,,,,,,,,,,,,,,,,,,,275,200512,1,13,,10/23/2005 00:00:00,S,52.97,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,275,200704,1,14,,04/30/2007 00:00:00,S,22.5,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,275,200705,1,14,,04/30/2007 00:00:00,S,693.02,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,275,200901,1,15,,01/25/2009 00:00:00,S,157.62,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,275,200902,1,15,,01/25/2009 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,275,200903,1,15,,01/25/2009 00:00:00,S,562.73,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,275,201010,1,16,,10/02/2010 00:00:00,S,702.07,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,275,201011,1,16,,10/02/2010 00:00:00,S,303.17,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,275,200406,1,12,,03/22/2004 00:00:00,S,158.97,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,275,200010,2,10,,10/08/2000 00:00:00,S,576.4,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,275,200011,2,10,,10/08/2000 00:00:00,S,393.6,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,275,199704,1,8,,04/19/1997 00:00:00,S,287.3,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,275,199705,1,8,,04/19/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,275,199706,1,8,,04/19/1997 00:00:00,S,27.4,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,275,199902,1,9,,02/07/1999 00:00:00,S,513.3,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,275,199903,1,9,,02/07/1999 00:00:00,S,336.6,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,275,200204,1,11,,04/28/2002 00:00:00,S,66.9,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,275,200205,1,11,,04/28/2002 00:00:00,S,661.2,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,275,200405,1,12,,03/22/2004 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,275,200403,1,12,,03/22/2004 00:00:00,S,236.9,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,275,200404,1,12,,03/22/2004 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,275,201204,1,17,04/22/2012 14:28:00,04/22/2012 00:00:00,S,201.53,C,1,,RC,FUELXX,Refueling Outage 17. DCPP Unit 1 was manually separated from the grid and shut down on 04/22/2012 at 1428 to begin refueling outage seventeen.,,,,,,,,,,,,,,,,,,,,,,,,,275,201205,1,17,04/22/2012 14:28:00,04/22/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 17,,,,,,,,,,,,,,,,,,,,,,,,,275,201206,1,17,04/22/2012 14:28:00,04/22/2012 00:00:00,S,387.25,C,4,,RC,FUELXX,Refueling Outage 17,,,,,,,,,,,,,,,,,,,,,,,,,275,201403,1,18,02/09/2014 00:00:00,02/09/2014 00:00:00,S,310.61,C,4,,RC,FUELXX,Refueling Outage 18 began on 2/9/2014 at 0000.,,,,,,,,,,,,,,,,,,,,,,,,,275,201402,1,18,02/09/2014 00:00:00,02/09/2014 00:00:00,S,480,C,1,,RC,FUELXX,Refueling Outage 18 began on 2/9/2014 at 0000.,,,,,,,,,,,,,,,,,,,,,,,,,277,200609,P2R16,16,,09/15/2006 00:00:00,S,369,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,277,200610,P2R16,16,,09/15/2006 00:00:00,S,159.35,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,277,200809,P2R17,17,,09/14/2008 00:00:00,S,388.05,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,277,200810,P2R17,17,,09/14/2008 00:00:00,S,480.83,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,277,201009,P2R18,18,,09/12/2010 00:00:00,S,435.93,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,277,201010,P2R18,18,,09/12/2010 00:00:00,S,184.3,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,277,200409,P2R15,15,,09/14/2004 00:00:00,S,393,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,277,200410,P2R15,15,,09/14/2004 00:00:00,S,191.1,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,277,200009,2,13,,09/15/2000 00:00:00,S,368.9,C,2,27700003,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,277,200010,2,13,,09/15/2000 00:00:00,S,115.7,C,4,27700003,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,277,199810,2,12,,09/30/1998 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,277,199811,1,12,,09/30/1998 00:00:00,S,29.8,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,277,199809,1,12,,09/30/1998 00:00:00,S,9.8,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,277,200209,1,14,,09/10/2002 00:00:00,S,489,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,277,200210,1,14,,09/10/2002 00:00:00,S,55,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,277,201209,P2R19,19,09/09/2012 20:00:00,09/09/2012 00:00:00,S,508,C,1,,RC,FUELXX,"Refueling Outage 19.  At 14:01 on September 9th, Unit 2 began a power reduction from 76.4% CTP to enter the refuel outage.  At 20:00 on September 9th, the Unit 2 generator was tripped.  At 21:52 the Unit 2 reactor was manually scrammed.",,,,,,,,,,,,,,,,,,,,,,,,,277,201210,P2R19,19,09/09/2012 20:00:00,09/09/2012 00:00:00,S,443.63,C,4,,RC,FUELXX,Refueling Outage 19.  On 10/18/12 at 03:26 the reactor was taken critical. On 10/19/12 at 04:26 unit was synchronized tothe grid. At 09:41 overspeed trip testing of the main turbine performed. Resynched to the grid at 11:38.  100% power10/21/12 at 19:41.,,,,,,,,,,,,,,,,,,,,,,,,,277,201411,P2R20,20,10/20/2014 00:01:00,10/20/2014 00:00:00,S,721,C,4,,RC,FUELXX,2R20 Refueling Outage. Generator off-line 10/20/14 at 00:01. Generator synchronized to grid 12/3/14 at 12:55 to perform turbine overspeed trip test. At 17:09 overspeed trip testing completed. Generator synchronized to grid final time 12/3/14 at 17:45.,,,,,,,,,,,,,,,,,,,,,,,,,277,201412,P2R20,20,10/20/2014 00:01:00,10/20/2014 00:00:00,S,65.75,C,4,,RC,FUELXX,2R20 Refueling Outage. Generator off-line 10/20/14 at 00:01. Generator synchronized to grid 12/3/14 at 12:55 to perform turbine overspeed trip test. At 17:09 overspeed trip testing completed. Generator synchronized to grid final time 12/3/14 at 17:45.,,,,,,,,,,,,,,,,,,,,,,,,,277,201410,P2R20,20,10/20/2014 00:01:00,10/20/2014 00:00:00,S,287.98,C,1,,RC,FUELXX,2R20 Refueling Outage. Generator off-line 10/20/14 at 00:01. Generator synchronized to grid 12/3/14 at 12:55 to perform turbine overspeed trip test. At 17:09 overspeed trip testing completed. Generator synchronized to grid final time 12/3/14 at 17:45.,,,,,,,,,,,,,,,,,,,,,,,,,278,201510,P3R20,20,09/21/2015 00:05:00,09/21/2015 00:00:00,S,513.78,C,4,,RC,FUELXX,"REFUELING OUTAGE 20 (P3R20). On September 21 at 00:05, shutdown of Unit 3 main turbine generator occurred and taken off-line at a power level of 509 MWth (14.5% CPT). On October 22, 2015 at 09:47, Unit 3 Generator was synchronized to the grid.",,,,,,,,,,,,,,,,,,,,,,,,,278,200510,P3R15,15,,09/19/2005 00:00:00,S,387.37,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,278,200509,P3R15,15,,09/19/2005 00:00:00,S,266.53,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,278,200709,P3R16,16,,09/23/2007 00:00:00,S,171,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,278,200710,P3R16,16,,09/23/2007 00:00:00,S,381.42,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,278,200909,P3R17,17,,09/13/2009 00:00:00,S,411.25,C,2,,RC,FUELXX,"REFUELING OUTAGE 17.  WHILE SHUTTING DOWN FOR PLANNED REFUELING OUTAGE 17, A REACTOR SCRAM WAS INSERTED AT 1.5% CTP DUE TO A SHORT REACTOR PERIOD.",,,,,,,,,,,,,,,,,,,,,,,,,278,200910,P3R17,17,,09/13/2009 00:00:00,S,293.33,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,278,201109,P3R18,18,09/11/2011 22:39:00,09/11/2011 00:00:00,S,457.35,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,278,201110,P3R18,18,09/11/2011 22:39:00,09/11/2011 00:00:00,S,321.86,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,278,199910,01,12,,09/29/1999 00:00:00,S,629,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,278,199710,9,11,,10/03/1997 00:00:00,S,676,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,278,199711,10,11,,10/03/1997 00:00:00,S,34,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,278,199909,01,12,,09/29/1999 00:00:00,S,30.5,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,278,200109,1,13,,09/14/2001 00:00:00,S,393.1,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,278,200110,1,13,,09/14/2001 00:00:00,S,212.5,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,278,200310,P3R14,14,,10/01/2003 00:00:00,S,287.7,C,9,,RC,FUELXX,"REACTOR POWER WAS REDUCED TO 0% DUE TO LOSS OF OFFSITE POWER ON 09/15/03, AND 3R14 BEGAN EARLY AND RETURNED TO FULL POWER ON 10/17/03.",,,,,,,,,,,,,,,,,,,,,,,,,278,201309,P3R19,19,09/09/2013 00:02:00,09/09/2013 00:00:00,S,527.97,C,1,,RC,FUELXX,"REFUELING OUTAGE 19.  On 9/8/13 at 15:02, Unit 3 commenced a planned power reduction for P3R19 refueling outage.  At 00:02 on 9/9/13, the generator was tripped.  At 01:34 on 9/9/13 the reactor was manually scrammed.",,,,,,,,,,,,,,,,,,,,,,,,,278,201310,P3R19,19,09/09/2013 00:02:00,09/09/2013 00:00:00,S,575.68,C,4,,RC,FUELXX,"REFUELING OUTAGE 19. On 9/8/13 at 15:02 commenced power reduction P3R19. On 9/9/13 00:02 tripped generator, 01:34 reactor S/D. On 10/24/13 06:36, generator synched, 21:59 overspeed trip testing, 23:41 generator re-synched. On 10/27/13 00:48 100% power.",,,,,,,,,,,,,,,,,,,,,,,,,278,201509,P3R20,20,09/21/2015 00:05:00,09/21/2015 00:00:00,S,239.92,C,1,,RC,FUELXX,REFUELING OUTAGE 20 (P3R20). Began Sept. at 90.0% power due to end of cycle coast down. Commenced load reduction 9/20/15 at 01:54.  Generator taken offline 9/21/15 at 00:05. Reactor shutdown to Mode 3 9/21/15 at 01:18. Ended month at 0.0% power.,,,,,,,,,,,,,,,,,,,,,,,,,280,200604,1G-06,20,,04/23/2006 00:00:00,S,191.85,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,280,200605,1G-06,20,,04/23/2006 00:00:00,S,624.13,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,280,200710,1G,21,,10/21/2007 00:00:00,S,263.7,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,280,200711,1G-09,21,,10/21/2007 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,280,200712,1G-09,21,,10/21/2007 00:00:00,S,18.32,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,280,200904,1G-13,22,,04/19/2009 00:00:00,S,287.48,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,280,200905,1G-13,22,,04/19/2009 00:00:00,S,257.72,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,280,201010,1G-15,23,,10/24/2010 00:00:00,S,191.72,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,280,201011,1G-15,23,,10/24/2010 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,280,201012,1G-15,23,,10/24/2010 00:00:00,S,38.1,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,280,200410,,19,,10/31/2004 00:00:00,S,24.65,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,280,200411,,19,,10/31/2004 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,280,200412,,19,,10/31/2004 00:00:00,S,66.34,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,280,200004,,16,,04/16/2000 00:00:00,S,359.4,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,280,200005,,16,,04/16/2000 00:00:00,S,207.6,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,280,199810,,15,,10/19/1998 00:00:00,S,311.1,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,280,199811,,15,,10/19/1998 00:00:00,S,485,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,280,199703,,14,,03/07/1997 00:00:00,S,596.2,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,280,199704,,14,,03/07/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,280,199705,,14,,03/07/1997 00:00:00,S,35.3,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,280,200110,,17,,10/14/2001 00:00:00,S,432.4,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,280,200111,,17,,10/14/2001 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,280,200112,,17,,10/14/2001 00:00:00,S,184,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,280,200304,,18,,04/20/2003 00:00:00,S,263.8,C,1,,RC,FUELXX,REFUELING OUTAGE 18/REACTOR VESSEL HEAD REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,280,200305,,18,,04/20/2003 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 18/REACTOR VESSEL HEAD REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,280,200306,,18,,04/20/2003 00:00:00,S,350.6,C,4,,RC,FUELXX,REFUELING OUTAGE 18/REACTOR VESSEL HEAD REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,280,201206,1G-17,24,05/06/2012 00:15:00,05/06/2012 00:00:00,S,140.67,C,4,,RC,FUELXX,Refueling Outage 24.,,,,,,,,,,,,,,,,,,,,,,,,,280,201205,1G-17,24,05/06/2012 00:15:00,05/06/2012 00:00:00,S,623.75,C,1,,RC,FUELXX,Refueling Outage 24.,,,,,,,,,,,,,,,,,,,,,,,,,280,201310,1G-18,25,10/20/2013 00:32:00,10/20/2013 00:00:00,S,287.47,C,1,,RC,FUELXX,"Refueling Outage 25. October 20, 2013 @ 0032 Unit 1 offline for Refueling Outage. November 21, 2013 @ 1212 Unit 1 online.",,,,,,,,,,,,,,,,,,,,,,,,,280,201311,1G-18,25,10/20/2013 00:32:00,10/20/2013 00:00:00,S,493.33,C,4,,RC,FUELXX,"Refueling Outage 25. October 20, 2013 @ 0032 Unit 1 offline for Refueling Outage. November 21, 2013 @ 1212 Unit 1 online.",,,,,,,,,,,,,,,,,,,,,,,,,280,201504,1G-19,26,04/19/2015 00:19:00,04/19/2015 00:00:00,S,287.68,C,1,,RC,FUELXX,Refueling Outage 26.,,,,,,,,,,,,,,,,,,,,,,,,,280,201505,1G-19,26,04/19/2015 00:19:00,04/19/2015 00:00:00,S,646.63,C,4,,RC,FUELXX,Refueling Outage 26.,,,,,,,,,,,,,,,,,,,,,,,,,281,201512,2G-17,26,10/19/2015 00:19:00,10/19/2015 00:00:00,S,252.18,C,4,,RC,FUELXX,Refueling Outage 26. 12/11/2015 @ 1211 Unit 2 is online,,,,,,,,,,,,,,,,,,,,,,,,,281,201511,2G-17,26,10/19/2015 00:19:00,10/19/2015 00:00:00,S,721,C,4,,RC,FUELXX,Refueling Outage 26. 12/11/2015 @ 1211 Unit 2 is online,,,,,,,,,,,,,,,,,,,,,,,,,281,201510,2G-17,26,10/19/2015 00:19:00,10/19/2015 00:00:00,S,311.68,C,1,,RC,FUELXX,Refueling Outage 26. 12/11/2015 @ 1211 Unit 2 is online,,,,,,,,,,,,,,,,,,,,,,,,,281,200505,,19,,04/24/2005 00:00:00,S,545.88,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,281,200611,2G-04A,20,,10/12/2006 00:00:00,S,470.63,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,281,200610,2G-04A,20,,10/12/2006 00:00:00,S,481,C,9,,RC,FUELXX,REFUELING OUTAGE 20.  ENDED FORCED OUTAGE AND BEGAN REFUELING OUTAGE 20 WITHOUT GOING CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,281,200804,2G-05,21,,04/27/2008 00:00:00,S,95.6,C,1,,RC,FUELXX,REFUELING OUTAGE21.,,,,,,,,,,,,,,,,,,,,,,,,,281,200805,2G-05,21,,04/27/2008 00:00:00,S,482.47,C,4,,RC,FUELXX,REFUELING OUTAGE21.,,,,,,,,,,,,,,,,,,,,,,,,,281,200911,2G-06,22,,11/01/2009 00:00:00,S,717.32,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,281,201104,2G-10,23,04/16/2011 18:49:00,04/16/2011 00:00:00,S,341.18,C,3,,RC,FUELXX,REFUELING OUTAGE 23 COMMENCED FOLLWOING REACTOR TRIP DUE TO A TORNADO.,,,,,,,,,,,,,,,,,,,,,,,,,281,201105,2G-10,23,04/16/2011 18:49:00,04/16/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 23,,,,,,,,,,,,,,,,,,,,,,,,,281,201106,2G-10,23,04/16/2011 18:49:00,04/16/2011 00:00:00,S,384.76,C,4,,RC,FUELXX,REFUELING OUTAGE 23,,,,,,,,,,,,,,,,,,,,,,,,,281,200504,,19,,04/24/2005 00:00:00,S,167.85,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,281,200010,,16,,10/01/2000 00:00:00,S,744.5,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,281,200011,,16,,10/01/2000 00:00:00,S,16.8,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,281,199905,,15,,04/18/1999 00:00:00,S,706.4,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,281,199710,,14,,10/05/1997 00:00:00,S,615.2,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,281,199904,,15,,04/18/1999 00:00:00,S,311.1,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,281,200203,,17,,03/24/2002 00:00:00,S,191.6,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,281,200204,,17,,03/24/2002 00:00:00,S,505.1,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,281,200309,,18,,09/21/2003 00:00:00,S,239,C,9,,RC,FUELXX,REFUELING OUTAGE 18/REACTOR VESSEL HEAD REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,281,200312,,18,,09/21/2003 00:00:00,S,50.78,C,4,,RC,FUELXX,REFUELING OUTAGE 18/REACTOR VESSEL HEAD REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,281,200310,,18,,09/21/2003 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 18/REACTOR VESSEL HEAD REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,281,200311,,18,,09/21/2003 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 18/REACTOR VESSEL HEAD REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,281,201212,2G-12,24,11/01/2012 00:15:00,11/01/2012 00:00:00,S,61.67,C,4,,RC,FUELXX,Refueling Outage 24,,,,,,,,,,,,,,,,,,,,,,,,,281,201211,2G-12,24,11/01/2012 00:15:00,11/01/2012 00:00:00,S,720.75,C,1,,RC,FUELXX,Refueling Outage 24,,,,,,,,,,,,,,,,,,,,,,,,,281,201404,2G-14,25,04/19/2014 23:45:00,04/19/2014 00:00:00,S,264.25,C,1,,RC,FUELXX,Refueling Outage 25,,,,,,,,,,,,,,,,,,,,,,,,,281,201405,2G-14,25,04/19/2014 23:45:00,04/19/2014 00:00:00,S,494.37,C,4,,RC,FUELXX,Refueling Outage 25,,,,,,,,,,,,,,,,,,,,,,,,,282,200605,1R24,23,,04/28/2006 00:00:00,S,744,C,4,,RC,FUELXX,1R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200606,1R24,23,,04/28/2006 00:00:00,S,133.77,C,4,,RC,FUELXX,1R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200604,1R24,23,,04/28/2006 00:00:00,S,52.27,C,1,,RC,FUELXX,1R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200803,1R25,24,,02/13/2008 00:00:00,S,530.93,C,4,,RC,FUELXX,1R25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200802,1R25,24,,02/13/2008 00:00:00,S,406.75,C,1,,RC,FUELXX,1R25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200909,1R26,25,,09/11/2009 00:00:00,S,457.37,C,1,,RC,FUELXX,1R26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200910,1R26,25,,09/11/2009 00:00:00,S,744,C,4,,RC,FUELXX,1R26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200911,1R26,25,,09/11/2009 00:00:00,S,550.9,C,4,,RC,FUELXX,1R26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,201104,1R27,26,04/29/2011 23:14:00,04/29/2011 00:00:00,S,24.77,C,1,,RC,FUELXX,1R27 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,201105,1R27,26,04/29/2011 23:14:00,04/29/2011 00:00:00,S,744,C,4,,RC,FUELXX,1R27 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,201106,1R27,26,04/29/2011 23:14:00,04/29/2011 00:00:00,S,243.18,C,4,,RC,FUELXX,1R27 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200409,,22,,09/10/2004 00:00:00,S,483.5,C,1,,RC,FUELXX,1R23 REFUELING OUTAGE AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,282,200410,,22,,09/10/2004 00:00:00,S,745,C,4,,RC,FUELXX,1R23 REFUELING OUTAGE AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,282,200411,,22,,09/10/2004 00:00:00,S,535.1,C,4,,RC,FUELXX,1R23 REFUELING OUTAGE AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,282,200101,,20,,01/19/2001 00:00:00,S,290.4,C,1,,RC,FUELXX,CYCLE 21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,199905,,19,,04/17/1999 00:00:00,S,621.7,C,4,,RC,FUELXX,CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,199710,,18,,10/18/1997 00:00:00,S,336.4,C,1,,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,199711,,18,,10/18/1997 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,199712,,18,,10/18/1997 00:00:00,S,346.8,C,4,,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,199904,,19,,04/17/1999 00:00:00,S,335.8,C,1,,RC,FUELXX,CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200102,,20,,01/19/2001 00:00:00,S,599,C,4,,RC,FUELXX,CYCLE 21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200211,,21,,11/15/2002 00:00:00,S,363.7,C,2,28202002,RC,FUELXX,CYCLE 22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,200212,,21,,11/15/2002 00:00:00,S,127.3,C,4,,RC,FUELXX,CYCLE 22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,201210,1R28,27,10/23/2012 00:20:00,10/23/2012 00:00:00,S,215.67,C,1,,RC,FUELXX,1R28 Refueling Outage commenced on 10/23/12 at 0020 with opening of Unit 1 Generator Output Breakers per 1C1.3,,,,,,,,,,,,,,,,,,,,,,,,,282,201212,1R28,27,10/23/2012 00:20:00,10/23/2012 00:00:00,S,744,C,4,,RC,FUELXX,1R28 Refueling Outage commenced on 10/23/12 at 0020 with opening of Unit 1 Generator Output Breakers per 1C1.3,,,,,,,,,,,,,,,,,,,,,,,,,282,201211,1R28,27,10/23/2012 00:20:00,10/23/2012 00:00:00,S,721,C,4,,RC,FUELXX,1R28 Refueling Outage commenced on 10/23/12 at 0020 with opening of Unit 1 Generator Output Breakers per 1C1.3,,,,,,,,,,,,,,,,,,,,,,,,,282,201301,1R28,27,10/23/2012 00:20:00,10/23/2012 00:00:00,S,27.68,C,4,,RC,FUELXX,"1R28 Refueling Outage commenced on 10/23/12 at 0020 with opening of Unit 1 Generator Output Breakers per 1C1.3.Placed Unit 1 online at 0341 on 1/2/2013 per 1C1.2 after completion of 1R28 refueling outage.  Reached 100% power on 1/8/2013 at 2132.",,,,,,,,,,,,,,,,,,,,,,,,,282,201411,1R29,28,10/08/2014 00:47:00,10/08/2014 00:00:00,S,515.67,C,4,,RC,FUELXX,Refueling Outage 1R29. Unit 1 was taken offline on 10/8/14 at 0047.  Closed Unit 1 Output Breaker on 11/22/14 at 1040 to place Unit 1 online after completion of refueling outage 1R29.,,,,,,,,,,,,,,,,,,,,,,,,,282,201410,1R29,28,10/08/2014 00:47:00,10/08/2014 00:00:00,S,575.22,C,1,,RC,FUELXX,Refueling Outage 1R29. Unit 1 was taken offline on 10/8/14 at 0047.  Closed Unit 1 Output Breaker on 11/22/14 at 1040 to place Unit 1 online after completion of refueling outage 1R29.,,,,,,,,,,,,,,,,,,,,,,,,,285,200503,2005-001,22,,02/26/2005 00:00:00,S,744,C,4,2852005001,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,285,200504,2005-001,22,,02/26/2005 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,285,200505,2005-001,22,,02/26/2005 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,285,200506,2005-001,22,,02/26/2005 00:00:00,S,4.13,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,285,200609,2006-002,23,,09/09/2006 00:00:00,S,507.5,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,285,200610,2006-002,23,,09/09/2006 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,285,200611,2006-002,23,,09/09/2006 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,285,200612,2006-002,23,,09/09/2006 00:00:00,S,69.52,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,285,200805,2008-02,24,,04/19/2008 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,285,200804,2008-02,24,,04/19/2008 00:00:00,S,266.42,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,285,200806,2008-02,24,,04/19/2008 00:00:00,S,393.22,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,285,200911,2009-01,25,,11/01/2009 00:00:00,S,720.87,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,285,200912,2009-01,25,,11/01/2009 00:00:00,S,459.52,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,285,201104,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,504.22,C,1,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201105,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201106,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201107,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201108,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201109,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201110,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201111,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,721,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201112,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,200502,1,22,,02/26/2005 00:00:00,S,51,C,3,28505001,RC,FUELXX,"REFUELING OUTAGE 22.  REACTOR TRIP OCCURRED DUE TO A FEEDWATER TRANSIENT WHICH CAUSED REACTOR POWER TO INCREASE TO THE 15% TRIP SETPOINT. THE REACTOR SHUTDOWN WAS COMPLETED, WHICH COMMENCED REFUELING OUTAGE 22.",,,,,,,,,,,,,,,,,,,,,,,,,285,199911,99-01,18,,10/01/1999 00:00:00,S,252,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,285,199806,98-01,17,,03/31/1998 00:00:00,S,95.2,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,285,199803,1,17,,03/31/1998 00:00:00,S,2.4,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,285,199804,1,17,,03/31/1998 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,285,199805,98-01,17,,03/31/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,285,199910,99-01,18,,10/01/1999 00:00:00,S,722.9,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,285,200103,1,19,,03/15/2001 00:00:00,S,387,C,1,,RC,FUELXX,REFUELING OUTAGE 19. STATION WAS SHUT DOWN ONE DAY PRIOR TO THE SCHEDULED REFUELING OUTAGE 19 DUE TO A SECONDARY SYSTEM CHEMISTRY TRANSIENT.,,,,,,,,,,,,,,,,,,,,,,,,,285,200104,1,19,,03/15/2001 00:00:00,S,671,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,285,200205,1,20,,05/03/2002 00:00:00,S,675,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,285,200206,1,20,,05/03/2002 00:00:00,S,24,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,285,200309,1,21,,09/12/2003 00:00:00,S,435,C,2,28503003,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,285,200310,1,21,,09/12/2003 00:00:00,S,725,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,285,201201,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201203,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,743,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201202,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,696,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201206,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201205,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201204,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201207,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201208,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201209,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201210,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201211,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,721,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201212,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201303,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,743,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201302,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,672,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201301,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201304,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201305,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201306,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201307,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201308,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201309,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,720,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201310,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201311,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,721,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201312,2011-2,26,04/09/2011 23:47:00,04/09/2011 00:00:00,S,501,C,4,,RC,FUELXX,End of Cycle 26 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,285,201506,2015-001,27,04/11/2015 07:54:00,04/11/2015 00:00:00,S,218.57,C,4,,RC,FUELXX,Shutdown for Refueling Cycle 27,,,,,,,,,,,,,,,,,,,,,,,,,285,201505,2015-001,27,04/11/2015 07:54:00,04/11/2015 00:00:00,S,744,C,4,,RC,FUELXX,Shutdown for Refueling Cycle 27,,,,,,,,,,,,,,,,,,,,,,,,,285,201504,2015-001,27,04/11/2015 07:54:00,04/11/2015 00:00:00,S,472.1,C,1,,RC,FUELXX,Shutdown for Refueling Cycle 27,,,,,,,,,,,,,,,,,,,,,,,,,286,200504,1,13,,03/12/2005 00:00:00,S,158.13,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,286,200703,1,14,,03/07/2007 00:00:00,S,584.92,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,286,200903,1,15,,03/11/2009 00:00:00,S,503.98,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,286,200904,1,15,,03/11/2009 00:00:00,S,351.98,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,286,201103,2,16,03/09/2011 00:01:00,03/09/2011 00:00:00,S,550.98,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,286,201104,2,16,03/09/2011 00:01:00,03/09/2011 00:00:00,S,180.82,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,286,200503,1,13,,03/12/2005 00:00:00,S,479.98,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,286,199705,3,9,,05/17/1997 00:00:00,S,360,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,286,199706,3,9,,05/17/1997 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,286,199707,3,9,,05/17/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,286,199708,3,9,,05/17/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,286,199709,3,9,,05/17/1997 00:00:00,S,272.1,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,286,199909,6,10,,09/10/1999 00:00:00,S,486.32,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,286,199910,6,10,,09/10/1999 00:00:00,S,488.95,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,286,200104,1,11,,04/27/2001 00:00:00,S,74.05,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,286,200105,1,11,,04/27/2001 00:00:00,S,554.95,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,286,200304,2,12,,03/29/2003 00:00:00,S,542.57,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,286,200303,2,12,,03/29/2003 00:00:00,S,71.95,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,286,201303,1,17,03/04/2013 00:00:00,03/04/2013 00:00:00,S,660.85,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,286,201503,1,18,03/02/2015 00:00:00,03/02/2015 00:00:00,S,553.1,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,287,200604,1,22,,04/29/2006 00:00:00,S,46.28,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,287,200605,1,22,,04/29/2006 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,287,200606,1,22,,04/29/2006 00:00:00,S,47.82,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,287,200710,4,23,,10/27/2007 00:00:00,S,118.77,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,287,200711,4,23,,10/27/2007 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,287,200712,4,23,,10/27/2007 00:00:00,S,420.4,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,287,200904,2,24,,04/24/2009 00:00:00,S,144.08,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,287,200905,2,24,,04/24/2009 00:00:00,S,496.42,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,287,201010,3,25,,10/23/2010 00:00:00,S,215.87,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,287,201011,3,25,,10/23/2010 00:00:00,S,452.3,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,287,200410,3,21,,10/09/2004 00:00:00,S,552.1,C,1,,RC,FUELXX,REFUELING OUTAGE 21 AND STEAM GENERATOR REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,287,200411,3,21,,10/09/2004 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 21 AND STEAM GENERATOR REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,287,200412,3,21,,10/09/2004 00:00:00,S,645.9,C,4,,RC,FUELXX,REFUELING OUTAGE 21 AND STEAM GENERATOR REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,287,200004,2,18,,04/13/2000 00:00:00,S,431.1,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,287,200005,2,18,,04/13/2000 00:00:00,S,473.75,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,287,199810,1,17,,10/08/1998 00:00:00,S,562.9,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,287,199811,1,17,,10/08/1998 00:00:00,S,565,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,287,200111,3,19,,11/10/2001 00:00:00,S,502.7,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,287,200112,3,19,,11/10/2001 00:00:00,S,193.3,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,287,200304,1,20,,04/26/2003 00:00:00,S,118,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,287,200305,1,20,,04/26/2003 00:00:00,S,721.97,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,287,201206,1,26,04/13/2012 21:38:00,04/13/2012 00:00:00,S,159.13,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,287,201205,1,26,04/13/2012 21:38:00,04/13/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,287,201204,1,26,04/13/2012 21:38:00,04/13/2012 00:00:00,S,410.37,C,1,,RC,FUELXX,Refueling Outage 26,,,,,,,,,,,,,,,,,,,,,,,,,287,201404,2,27,04/14/2014 21:59:00,04/14/2014 00:00:00,S,386.02,C,1,,RC,FUELXX,Refueling Outage 27 (3EOC27),,,,,,,,,,,,,,,,,,,,,,,,,287,201405,2,27,04/14/2014 21:59:00,04/14/2014 00:00:00,S,327.7,C,4,,RC,FUELXX,Refueling Outage 27 (3EOC27),,,,,,,,,,,,,,,,,,,,,,,,,289,201510,T1R21,21,10/30/2015 00:13:00,10/30/2015 00:00:00,S,47.78,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,289,201511,T1R21,21,10/30/2015 00:13:00,10/30/2015 00:00:00,S,598.62,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,289,200510,T1R16,16,,10/24/2005 00:00:00,S,192.37,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,289,200511,T1R16,16,,10/24/2005 00:00:00,S,421.22,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,289,200710,T1R17,17,,10/22/2007 00:00:00,S,239.62,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,289,200711,T1R17,17,,10/22/2007 00:00:00,S,485.25,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,289,200910,T1R18,18,,10/26/2009 00:00:00,S,142.32,C,1,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,289,200911,T1R18,18,,10/26/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,289,200912,T1R18,18,,10/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,289,201001,T1R18,18,,10/26/2009 00:00:00,S,553.65,C,4,,RC,FUELXX,REFUELING OUTAGE 18,,,,,,,,,,,,,,,,,,,,,,,,,289,201110,T1R19,19,10/24/2011 00:22:00,10/24/2011 00:00:00,S,191.63,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,289,201111,T1R19,19,10/24/2011 00:22:00,10/24/2011 00:00:00,S,592.83,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,289,199910,99-01,13,,09/10/1999 00:00:00,S,451.2,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,289,199709,1,12,,09/05/1997 00:00:00,S,606,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,289,199710,1,12,,09/05/1997 00:00:00,S,453.1,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,289,199909,99-01,13,,09/10/1999 00:00:00,S,480.7,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,289,200110,T1R14,14,,10/09/2001 00:00:00,S,553,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,289,200111,T1R14,14,,10/09/2001 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,289,200112,T1R14,14,,10/09/2001 00:00:00,S,138.4,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,289,200310,T1R15,15,,10/18/2003 00:00:00,S,336.8,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,289,200311,T1R15,15,,10/18/2003 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,289,200312,T1R15,15,,10/18/2003 00:00:00,S,94.7,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,289,201310,T1R20,20,10/28/2013 00:04:00,10/28/2013 00:00:00,S,95.93,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,289,201311,T1R20,20,10/28/2013 00:04:00,10/28/2013 00:00:00,S,600.23,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,293,200504,1,15,,04/18/2005 00:00:00,S,310.35,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,293,200505,1,15,,04/18/2005 00:00:00,S,282.32,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,293,200704,2007-02,16,,04/06/2007 00:00:00,S,580.18,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,293,200705,2007-02,16,,04/06/2007 00:00:00,S,221.9,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,293,200904,1,17,,04/17/2009 00:00:00,S,317,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,293,200905,1,17,,04/17/2009 00:00:00,S,430.63,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,293,201104,2,18,04/17/2011 18:02:00,04/17/2011 00:00:00,S,317.97,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,293,201105,2,18,04/17/2011 18:02:00,04/17/2011 00:00:00,S,283.49,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,293,199905,1,12,,05/08/1999 00:00:00,S,574,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,293,199906,1,12,,05/08/1999 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,293,199702,1,11,,02/15/1997 00:00:00,S,335.4,C,2,29397003,RC,FUELXX,"REFUELING OUTAGE 11.  DURING SHUTDOWN, REACTOR WAS MANUALLY SCRAMMED DUE TO REACTOR LEVEL PROBLEMS. PLANT ENTERED REFUELING OUTAGE 11.",,,,,,,,,,,,,,,,,,,,,,,,,293,199703,1,11,,02/15/1997 00:00:00,S,679,C,4,29397003,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,293,199907,1,12,,05/08/1999 00:00:00,S,125.6,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,293,200104,1,13,,04/21/2001 00:00:00,S,238.9,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,293,200105,1,13,,04/21/2001 00:00:00,S,436.3,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,293,200304,1,14,,04/19/2003 00:00:00,S,285,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,293,200305,1,14,,04/19/2003 00:00:00,S,303.5,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,293,201305,4,19,04/14/2013 18:22:00,04/14/2013 00:00:00,S,700.4,C,4,,RC,FUELXX,Refueling Outage 19.  Generator taken off-line on 04/14/13 at 18:22. Reactor subcritical and shutdown at 21:03.  Manually scrammed reactor at 22:17 due to pressure decrease when a turbine steam seal relief valve failed open.,,,,,,,,,,,,,,,,,,,,,,,,,293,201304,4,19,04/14/2013 18:22:00,04/14/2013 00:00:00,S,389.63,C,1,,RC,FUELXX,Refueling Outage 19.  Generator taken off-line on 04/14/13 at 18:22. Reactor subcritical and shutdown at 21:03.  Manually scrammed reactor at 22:17 due to pressure decrease when a turbine steam seal relief valve failed open.,,,,,,,,,,,,,,,,,,,,,,,,,293,201505,3,20,04/19/2015 18:00:00,04/19/2015 00:00:00,S,546.72,C,4,,RC,FUELXX,Refueling Outage 20. 4/19/15 18:00 generator offline. 4/19/15 21:42 all rods in. 5/20/15 18:34 reactor is critical. 5/22/15 10:02 manually scrammed due to decreasing condensor vacuum. 5/23/15 05:06 reactor is critical. 5/23/15 18:43 generator synched.,,,,,,,,,,,,,,,,,,,,,,,,,293,201504,3,20,04/19/2015 18:00:00,04/19/2015 00:00:00,S,270,C,1,,RC,FUELXX,Refueling Outage 20. 4/19/15 18:00 generator offline. 4/19/15 21:42 all rods in. 5/20/15 18:34 reactor is critical. 5/22/15 10:02 manually scrammed due to decreasing condensor vacuum. 5/23/15 05:06 reactor is critical. 5/23/15 18:43 generator synched.,,,,,,,,,,,,,,,,,,,,,,,,,296,201603,01,17,02/20/2016 00:01:00,02/20/2016 00:00:00,S,637.73,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,296,201602,01,17,02/20/2016 00:01:00,02/20/2016 00:00:00,S,239.98,C,1,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,296,200602,1,12,,02/28/2006 00:00:00,S,15,C,1,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200603,1,12,,02/28/2006 00:00:00,S,526.4,C,4,,RC,FUELLX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200803,1,13,,03/18/2008 00:00:00,S,327,C,1,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200804,1,13,,03/18/2008 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200805,1,13,,03/18/2008 00:00:00,S,398.6,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,201002,1,14,,02/27/2010 00:00:00,S,39,C,1,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,201003,1,14,,02/27/2010 00:00:00,S,743,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,201004,1,14,,02/27/2010 00:00:00,S,178.38,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200004,3,9,,04/16/2000 00:00:00,S,351,C,9,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.  WHEN UNIT 3 SCRAMMED (EVENT 2) BFN COMMENCED THE CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200005,3,9,,04/16/2000 00:00:00,S,67.07,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,199810,10,8,,09/20/1998 00:00:00,S,347,C,4,,RC,FUELXX,CYCLE 8 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,199809,10,8,,09/20/1998 00:00:00,S,255,C,1,,RC,FUELXX,CYCLE 8 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,199702,2,7,,02/22/1997 00:00:00,S,166,C,1,,RC,FUELXX,CYCLE 7 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,199703,2,7,,02/22/1997 00:00:00,S,291.8,C,4,,RC,FUELXX,CYCLE 7 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200203,1,10,,03/26/2002 00:00:00,S,135,C,1,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200204,1,10,,03/26/2002 00:00:00,S,218,C,4,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,200403,1,11,,03/01/2004 00:00:00,S,717.5,C,1,,RC,FUELXX,CYCLE 11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,296,201205,01,15,04/07/2012 00:00:00,04/07/2012 00:00:00,S,617.13,C,4,,RC,FUELXX,Cycle 15 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,296,201204,01,15,04/07/2012 00:00:00,04/07/2012 00:00:00,S,576,C,1,,RC,FUELXX,Cycle 15 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,296,201403,01,16,02/14/2014 22:00:00,02/14/2014 00:00:00,S,413.62,C,4,,RC,FUELXX,Cycle 16 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,296,201402,01,16,02/14/2014 22:00:00,02/14/2014 00:00:00,S,338,C,1,,RC,FUELXX,Cycle 16 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,298,200610,06-03,23,,10/21/2006 00:00:00,S,264.2,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,298,200611,06-03,23,,10/21/2006 00:00:00,S,536.42,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,298,200804,08-01,24,,04/12/2008 00:00:00,S,455.33,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,298,200805,08-01,24,,04/12/2008 00:00:00,S,429.67,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,298,200909,09-02,25,,09/26/2009 00:00:00,S,120,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,298,200910,09-02,25,,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,298,200911,09-02,25,,09/26/2009 00:00:00,S,131.68,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,298,201103,11-01,26,03/13/2011 00:09:00,03/13/2011 00:00:00,S,454.85,C,1,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,298,201104,11-01,26,03/13/2011 00:09:00,03/13/2011 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,298,201105,11-01,26,03/13/2011 00:09:00,03/13/2011 00:00:00,S,208.15,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,298,200501,05-01,22,,01/15/2005 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,298,200502,05-01,22,,01/15/2005 00:00:00,S,430.6,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,298,200004,00-02,19,,03/04/2000 00:00:00,S,424,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,298,199810,98-02,18,,10/03/1998 00:00:00,S,696.9,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,298,199811,98-02,18,,10/03/1998 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,298,199812,98-02,18,,10/03/1998 00:00:00,S,457.8,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,298,199703,97-01,17,,03/29/1997 00:00:00,S,69.2,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,298,199704,97-01,17,,03/29/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,298,199705,97-01,17,,03/29/1997 00:00:00,S,504.8,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,298,200003,00-02,19,,03/04/2000 00:00:00,S,671.9,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,298,200111,01-02,20,,11/03/2001 00:00:00,S,657.6,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,298,200112,01-02,20,,11/03/2001 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,298,200201,01-02,20,,11/03/2001 00:00:00,S,26.1,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,298,200304,03-02,21,,03/01/2003 00:00:00,S,458,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,298,200303,03-02,21,,03/01/2003 00:00:00,S,744,C,9,,RC,FUELXX,"REFUELING OUTAGE 21. CNS REDUCED POWER FOLLOWING A FAILURE IN A FEEDWATER HEATER CONTROL VALVE, REPAIR REQUIRED COLD CONDITIONS AND A MANUAL SHUTDOWN INITIATED ON 02/24/03. PLANT REMAINED SHUTDOWN AND ENTERED REFUELING OUTAGE ON 3/1/03.",,,,,,,,,,,,,,,,,,,,,,,,,298,201211,12-01,27,10/13/2012 20:24:00,10/13/2012 00:00:00,S,690.32,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,298,201210,12-01,27,10/13/2012 20:24:00,10/13/2012 00:00:00,S,435.6,C,1,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,298,201409,14-02,28,09/27/2014 20:00:00,09/27/2014 00:00:00,S,76,C,1,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,298,201410,14-02,28,09/27/2014 20:00:00,09/27/2014 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,298,201411,14-02,28,09/27/2014 20:00:00,09/27/2014 00:00:00,S,47.72,C,4,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,301,201510,118,34,10/03/2015 00:09:00,10/03/2015 00:00:00,S,665.42,C,1,,RC,FUELXX,REFUELING OUTAGE 34.,,,,,,,,,,,,,,,,,,,,,,,,,301,200507,U2R27,27,,04/02/2005 00:00:00,S,246.2,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,301,200504,U2R27,27,,04/02/2005 00:00:00,S,693.57,C,1,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,301,200505,U2R27,27,,04/02/2005 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,301,200506,U2R27,27,,04/02/2005 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 27.,,,,,,,,,,,,,,,,,,,,,,,,,301,200610,U2R28,28,,10/15/2006 00:00:00,S,404.55,C,1,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,301,200611,U2R28,28,,10/15/2006 