00:00:00,S,382.43,C,4,,RC,FUELXX,REFUELING OUTAGE 28.,,,,,,,,,,,,,,,,,,,,,,,,,301,200804,U2R29,29,,04/05/2008 00:00:00,S,604.68,C,1,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,301,200805,U2R29,29,,04/05/2008 00:00:00,S,274.75,C,4,,RC,FUELXX,REFUELING OUTAGE 29.,,,,,,,,,,,,,,,,,,,,,,,,,301,200910,U2R30,30,,10/15/2009 00:00:00,S,407.93,C,1,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,301,200912,U2R30,30,,10/15/2009 00:00:00,S,129.97,C,4,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,301,200911,U2R30,30,,10/15/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 30.,,,,,,,,,,,,,,,,,,,,,,,,,301,201103,113,31,03/01/2011 00:01:00,03/01/2011 00:00:00,S,742.98,C,1,,RC,FUELXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,301,201104,113,31,03/01/2011 00:01:00,03/01/2011 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,301,201105,113,31,03/01/2011 00:01:00,03/01/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,301,201106,113,31,03/01/2011 00:01:00,03/01/2011 00:00:00,S,454.8,C,4,,RC,FUELXX,REFUELING OUTAGE 31.,,,,,,,,,,,,,,,,,,,,,,,,,301,200010,5,24,,10/13/2000 00:00:00,S,437.5,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,301,200011,5,24,,10/13/2000 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,301,200012,5,24,,10/13/2000 00:00:00,S,368.1,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,301,199812,5,23,,12/04/1998 00:00:00,S,648.3,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,301,199901,5,23,,12/04/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,301,199701,4,22,,10/05/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199702,4,22,,10/05/1996 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199703,4,22,,10/05/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199704,4,22,,10/05/1996 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199705,4,22,,10/05/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199706,4,22,,10/05/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199707,4,22,,10/05/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199708,4,22,,10/05/1996 00:00:00,S,390.8,C,4,,RC,FUELXX,REFUELING OUTAGE 22.  MAJOR WORK ITEMS INCLUDE:REPLACING BOTH UNIT 2 STEAM GENERATORS;MAIN CONTROL BOARD WIRE SEPARATION RESOLUTION; REPLACE 8 MAIN STEAM CONDENSER VALVES;HP TURBINE CROSSUNDER PIPING; REPAIR SERVICE WATER WEST HEADER.,,,,,,,,,,,,,,,,,,,,,,,,,301,199902,5,23,,12/04/1998 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,301,199903,1,23,,12/04/1998 00:00:00,S,141.5,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,301,200204,3,25,,04/12/2002 00:00:00,S,434.6,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,301,200205,3,25,,04/12/2002 00:00:00,S,318.1,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,301,200310,4,26,,10/04/2003 00:00:00,S,672.3,C,1,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,301,200311,4,26,,10/04/2003 00:00:00,S,460.3,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,301,201211,115,32,11/01/2012 00:00:00,11/01/2012 00:00:00,S,710.4,C,1,,RC,FUELXX,REFUELING OUTAGE 32.,,,,,,,,,,,,,,,,,,,,,,,,,301,201403,116,33,03/17/2014 00:01:00,03/17/2014 00:00:00,S,359.98,C,1,,RC,FUELXX,REFUELING OUTAGE 33.,,,,,,,,,,,,,,,,,,,,,,,,,301,201404,116,33,03/17/2014 00:01:00,03/17/2014 00:00:00,S,408.78,C,4,,RC,FUELXX,REFUELING OUTAGE 33.,,,,,,,,,,,,,,,,,,,,,,,,,302,200510,2005-02,14,,10/29/2005 00:00:00,S,70.74,C,9,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,302,200511,2005-02,14,,10/29/2005 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,302,200512,2005-02,14,,10/29/2005 00:00:00,S,220.1,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,302,200711,15,15,,11/03/2007 00:00:00,S,673,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,302,200712,15,15,,11/03/2007 00:00:00,S,149.23,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,302,200909,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,119.98,C,1,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,200910,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,200911,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,200912,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201001,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201002,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201003,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201004,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201005,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201006,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201007,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201008,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201009,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201010,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201011,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201012,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201101,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201102,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201103,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201104,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201105,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201106,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201107,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201108,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201109,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201110,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201111,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,201112,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,199910,99-17,11,,10/01/1999 00:00:00,S,745,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,302,199911,99-17,11,,10/01/1999 00:00:00,S,266,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,302,200109,4,12,,09/29/2001 00:00:00,S,48,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,302,200110,4,12,,09/29/2001 00:00:00,S,588.7,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,302,200310,03-01,13,,10/04/2003 00:00:00,S,673,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,302,200311,03-01,13,,10/04/2003 00:00:00,S,108.3,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,302,201203,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,743,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started into an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201201,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started into an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201202,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,696,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started into an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201204,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started into an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201205,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started into an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201206,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started into an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201207,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201208,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201209,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201210,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201211,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,721,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201212,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,302,201302,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,672,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00. Licensee announced permanent shutdown 02/05/2013 at 08:00 (see NRC Event Notification 48716).,,,,,,,,,,,,,,,,,,,,,,,,,302,201301,2009-18,16,09/26/2009 00:01:00,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16. Ended planned refueling outage and started an outage extension on 12/20/2009 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,304,199701,7,14,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199702,7,14,,09/19/1996 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199703,7,14,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199704,7,14,,09/19/1996 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199705,7,14,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199706,7,14,,09/19/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199707,7,14,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199708,7,14,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199709,7,14,,09/19/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199710,7,14,,09/19/1996 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199711,7,14,,09/19/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199712,7,14,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,304,199801,7,14,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,305,200609,KR28,28,,09/02/2006 00:00:00,S,695.33,C,1,,RC,FUELXX,Refueling Outage 28 (KR28). NOTE that Kewaunee shanged their refueling outage numbering system and skipped number 27.,,,,,,,,,,,,,,,,,,,,,,,,,305,200610,KR28,28,,09/02/2006 00:00:00,S,600.55,C,4,,RC,FUELXX,Refueling Outage 28 (KR28). NOTE that Kewaunee shanged their refueling outage numbering system and skipped number 27.,,,,,,,,,,,,,,,,,,,,,,,,,305,200803,KR29,29,,03/29/2008 00:00:00,S,71.9,C,1,,RC,FUELXX,Refueling Outage 29 (KR29).,,,,,,,,,,,,,,,,,,,,,,,,,305,200804,KR29,29,,03/29/2008 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 29 (KR29).,,,,,,,,,,,,,,,,,,,,,,,,,305,200805,KR29,29,,03/29/2008 00:00:00,S,210,C,4,,RC,FUELXX,Refueling Outage 29 (KR29).,,,,,,,,,,,,,,,,,,,,,,,,,305,200909,KR30,30,,09/26/2009 00:00:00,S,118.72,C,1,,RC,FUELXX,Refueling Outage 30 (KR30).,,,,,,,,,,,,,,,,,,,,,,,,,305,200910,KR30,30,,09/26/2009 00:00:00,S,527.18,C,4,,RC,FUELXX,Refueling Outage 30 (KR30).,,,,,,,,,,,,,,,,,,,,,,,,,305,201102,KR31,31,02/26/2011 03:09:00,02/26/2011 00:00:00,S,68.85,C,1,,RC,FUELXX,Refueling Outage 31 (KR31).,,,,,,,,,,,,,,,,,,,,,,,,,305,201103,KR31,31,02/26/2011 03:09:00,02/26/2011 00:00:00,S,622.07,C,4,,RC,FUELXX,Refueling Outage 31 (KR31).,,,,,,,,,,,,,,,,,,,,,,,,,305,200410,5,26,,10/09/2004 00:00:00,S,553,C,1,,RC,FUELXX,CYCLE 26-27 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200411,5,26,,10/09/2004 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 26-27 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200412,5,26,,10/09/2004 00:00:00,S,79.8,C,4,,RC,FUELXX,CYCLE 26-27 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200004,1,23,,04/21/2000 00:00:00,S,216.1,C,1,,RC,FUELXX,CYCLE 23-24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200005,1,23,,04/21/2000 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 23-24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200006,1,23,,04/21/2000 00:00:00,S,34.5,C,4,,RC,FUELXX,CYCLE 23-24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199810,3,22,,10/16/1998 00:00:00,S,361.5,C,1,,RC,FUELXX,CYCLE 22-23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199811,3,22,,10/16/1998 00:00:00,S,629.2,C,4,,RC,FUELXX,CYCLE 22-23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199701,3,21,,09/20/1996 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 21-22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199702,3,21,,09/20/1996 00:00:00,S,672,C,4,,RC,FUELXX,CYCLE 21-22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199703,3,21,,09/20/1996 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 21-22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199704,3,21,,09/20/1996 00:00:00,S,719,C,4,,RC,FUELXX,CYCLE 21-22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199705,3,21,,09/20/1996 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 21-22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,199706,3,21,,09/20/1996 00:00:00,S,269.8,C,4,,RC,FUELXX,CYCLE 21-22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200109,4,24,,09/23/2001 00:00:00,S,168.1,C,1,,RC,FUELXX,CYCLE 24-25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200110,4,24,,09/23/2001 00:00:00,S,745,C,4,,RC,FUELXX,CYCLE 24-25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200111,4,24,,09/23/2001 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 24-25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200112,4,24,,09/23/2001 00:00:00,S,80.2,C,4,,RC,FUELXX,CYCLE 24-25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200304,7,25,,04/04/2003 00:00:00,S,623.4,C,1,,RC,FUELXX,CYCLE 25-26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200305,7,25,,04/04/2003 00:00:00,S,242,C,4,,RC,FUELXX,CYCLE 25-26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,201205,KR32,32,04/06/2012 00:06:00,04/06/2012 00:00:00,S,229.38,C,4,,RC,FUELXX,Refueling Outage 32 (KR32)-- 5/10/12 @ 1323 G1 Closed,,,,,,,,,,,,,,,,,,,,,,,,,305,201204,KR32,32,04/06/2012 00:06:00,04/06/2012 00:00:00,S,599.9,C,1,,RC,FUELXX,Refueling Outage 32 (KR32)-- 5/10/12 @ 1323 G1 Closed,,,,,,,,,,,,,,,,,,,,,,,,,306,201512,2R29,28,10/17/2015 00:04:00,10/17/2015 00:00:00,S,137.3,C,4,,RC,FUELXX,"2R29 Refueling Outage. Unit 2 was taken offline to perform refueling outage 2R29 as scheduled on 10/17/15 at 0004, and was placed online on 12/6/2015 at 1718.",,,,,,,,,,,,,,,,,,,,,,,,,306,201510,2R29,28,10/17/2015 00:04:00,10/17/2015 00:00:00,S,359.93,C,1,,RC,FUELXX,"2R29 Refueling Outage. Unit 2 was taken offline to perform refueling outage 2R29 as scheduled on 10/17/15 at 0004, and was placed online on 12/6/2015 at 1718.",,,,,,,,,,,,,,,,,,,,,,,,,306,201511,2R29,28,10/17/2015 00:04:00,10/17/2015 00:00:00,S,721,C,4,,RC,FUELXX,"2R29 Refueling Outage. Unit 2 was taken offline to perform refueling outage 2R29 as scheduled on 10/17/15 at 0004, and was placed online on 12/6/2015 at 1718.",,,,,,,,,,,,,,,,,,,,,,,,,306,200505,2R23,22,,05/06/2005 00:00:00,S,602,C,9,,RC,FUELXX,2R23 REFUELING OUTAGE. ENDED FORCED OUTAGE AND BEGAN SCHEDULED CYCLE 23 REFUELING OUTAGE AT 22:00 ON MAY 6.,,,,,,,,,,,,,,,,,,,,,,,,,306,200506,2R23,22,,05/06/2005 00:00:00,S,253.22,C,4,,RC,FUELXX,2R23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200611,2R24,23,,11/14/2006 00:00:00,S,388.83,C,1,,RC,FUELXX,2R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200612,2R24,23,,11/14/2006 00:00:00,S,341.32,C,4,,RC,FUELXX,2R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200809,2R25,24,,09/19/2008 00:00:00,S,265.5,C,1,,RC,FUELXX,2R25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200810,2R25,24,,09/19/2008 00:00:00,S,744,C,4,,RC,FUELXX,2R25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200811,2R25,24,,09/19/2008 00:00:00,S,5.33,C,4,,RC,FUELXX,2R25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,201004,2R26,25,,04/16/2010 00:00:00,S,337.38,C,3,,RC,FUELXX,2R26 REFUELING OUTAGE.  AUTOMATIC TRIP WHILE SHUTTING DOWN FOR OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,201005,2R26,25,,04/16/2010 00:00:00,S,576.84,C,4,,RC,FUELXX,2R26 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200004,,19,,04/28/2000 00:00:00,S,49.3,C,3,30600001,RC,FUELXX,CYCLE 19-20 REFUELING OUTAGE.  A TURBINE TRIP/REACTOR TRIP OCCURRED WHILE SHUTTING DOWN FOR REFUELING. THE TRIP WAS CAUSED BY A SPURIOUS FEED WATER HEATER HI HI LEVEL SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,306,200005,,19,,04/28/2000 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 19-20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200006,,19,,04/28/2000 00:00:00,S,169.3,C,4,,RC,FUELXX,CYCLE 19-20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199811,,18,,11/09/1998 00:00:00,S,527.2,C,3,30698005,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199812,,18,,11/09/1998 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199901,,18,,11/09/1998 00:00:00,S,31.4,C,4,,RC,FUELXX,CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199701,,17,,01/24/1997 00:00:00,S,169.1,C,1,,RC,FUELXX,CYCLE 17 TO 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199702,,17,,01/24/1997 00:00:00,S,672,C,4,,RC,FUELXX,CYCLE 17 TO 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199703,,17,,01/24/1997 00:00:00,S,118.9,C,4,,RC,FUELXX,CYCLE 17 TO 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200202,2R21,20,,02/01/2002 00:00:00,S,650.8,C,1,,RC,FUELXX,2R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200203,2R21,20,,02/01/2002 00:00:00,S,26.3,C,4,,RC,FUELXX,2R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200309,2R22,21,,09/12/2003 00:00:00,S,435.5,C,1,,RC,FUELXX,2R22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,200310,2R22,21,,09/12/2003 00:00:00,S,220.7,C,4,,RC,FUELXX,2R22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,201202,2R27,26,02/21/2012 23:42:00,02/21/2012 00:00:00,S,192.3,C,2,,RC,FUELXX,2R27 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201203,2R27,26,02/21/2012 23:42:00,02/21/2012 00:00:00,S,743,C,4,,RC,FUELXX,2R27 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201204,2R27,26,02/21/2012 23:42:00,02/21/2012 00:00:00,S,720,C,4,,RC,FUELXX,2R27 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201205,2R27,26,02/21/2012 23:42:00,02/21/2012 00:00:00,S,674.33,C,4,,RC,FUELXX,2R27 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201309,2R28,27,09/21/2013 00:01:00,09/21/2013 00:00:00,S,239.98,C,1,,RC,FUELXX,2R28 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201311,2R28,27,09/21/2013 00:01:00,09/21/2013 00:00:00,S,721,C,4,,RC,FUELXX,2R28 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201312,2R28,27,09/21/2013 00:01:00,09/21/2013 00:00:00,S,744,C,4,,RC,FUELXX,2R28 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201310,2R28,27,09/21/2013 00:01:00,09/21/2013 00:00:00,S,744,C,4,,RC,FUELXX,2R28 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,306,201401,2R28,27,09/21/2013 00:01:00,09/21/2013 00:00:00,S,74.22,C,4,,RC,FUELXX,2R28 Refueling Outage. Prairie Island Unit 2 was placed online on 01/04/14 at 0213 during completion of Turbine Overspeed Testing after power ascension.,,,,,,,,,,,,,,,,,,,,,,,,,309,199702,07-97-15,15,,02/12/1997 00:00:00,S,408,C,9,,RC,FUELXX,CYCLE 15/16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,309,199703,07-97-15,15,,02/12/1997 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 15/16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,309,199704,07-97-15,15,,02/12/1997 00:00:00,S,719,C,4,,RC,FUELXX,CYCLE 15/16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,309,199705,07-97-15,15,,02/12/1997 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 15/16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,309,199706,07-97-15,15,,02/12/1997 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 15/16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,309,199707,07-97-15,15,,02/12/1997 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 15/16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,309,199708,07-97-15,15,,02/12/1997 00:00:00,S,744,C,4,,RC,FUELXX,PERMANENTLY SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,311,201512,2R21,21,10/22/2015 20:00:00,10/22/2015 00:00:00,S,20.67,C,4,,RC,FUELXX,Refueling Outage 21 (2R21).,,,,,,,,,,,,,,,,,,,,,,,,,311,201511,2R21,21,10/22/2015 20:00:00,10/22/2015 00:00:00,S,721,C,4,,RC,FUELXX,Refueling Outage 21 (2R21).,,,,,,,,,,,,,,,,,,,,,,,,,311,201510,2R21,21,10/22/2015 20:00:00,10/22/2015 00:00:00,S,220,C,1,,RC,FUELXX,Refueling Outage 21 (2R21).,,,,,,,,,,,,,,,,,,,,,,,,,311,200505,1,14,,04/05/2005 00:00:00,S,259,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,311,200610,S2R15,15,,10/10/2006 00:00:00,S,509.02,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,311,200611,S2R15,15,,10/10/2006 00:00:00,S,4.88,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,311,200803,S2R16,16,,03/11/2008 00:00:00,S,484,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,311,200804,S2R16,16,,03/11/2008 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,311,200805,S2R16,16,,03/11/2008 00:00:00,S,184.45,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,311,200910,S2R17,17,,10/13/2009 00:00:00,S,436.05,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,311,200911,S2R17,17,,10/13/2009 00:00:00,S,253.48,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,311,201104,S2R18,18,04/09/2011 20:00:00,04/09/2011 00:00:00,S,508,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,311,201105,S2R18,18,04/09/2011 20:00:00,04/09/2011 00:00:00,S,176.37,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,311,200504,1,14,,04/05/2005 00:00:00,S,604,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,311,200010,1,11,,10/06/2000 00:00:00,S,625,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,311,200011,1,11,,10/06/2000 00:00:00,S,340,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,311,199905,1,10,,04/03/1999 00:00:00,S,659,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,311,199904,1,10,,04/03/1999 00:00:00,S,670,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,311,200204,3,12,,04/05/2002 00:00:00,S,623,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,311,200205,3,12,,04/05/2002 00:00:00,S,389,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,311,200310,3,13,,10/09/2003 00:00:00,S,533,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,311,200311,3,13,,10/09/2003 00:00:00,S,630,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,311,201211,S2R19,19,10/14/2012 20:00:00,10/14/2012 00:00:00,S,437.99,C,4,,RC,FUELXX,Refueling Outage 19,,,,,,,,,,,,,,,,,,,,,,,,,311,201210,S2R19,19,10/14/2012 20:00:00,10/14/2012 00:00:00,S,412,C,1,,RC,FUELXX,Refueling Outage 19,,,,,,,,,,,,,,,,,,,,,,,,,311,201404,S2R20,20,04/12/2014 20:00:00,04/12/2014 00:00:00,S,436,C,1,,RC,FUELXX,Refueling Outage 20 (2R20).  The refueling outage was extended to replace the turning vane bolts on all 4 RCPs.  A Root Cause Evaluation will be performed.,,,,,,,,,,,,,,,,,,,,,,,,,311,201405,S2R20,20,04/12/2014 20:00:00,04/12/2014 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 20 (2R20).  The refueling outage was extended to replace the turning vane bolts on all 4 RCPs.  A Root Cause Evaluation will be performed.,,,,,,,,,,,,,,,,,,,,,,,,,311,201406,S2R20,20,04/12/2014 20:00:00,04/12/2014 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 20 (2R20).  The refueling outage was extended to replace the turning vane bolts on all 4 RCPs.  A Root Cause Evaluation will be performed.,,,,,,,,,,,,,,,,,,,,,,,,,311,201407,S2R20,20,04/12/2014 20:00:00,04/12/2014 00:00:00,S,324.1,C,4,,RC,FUELXX,Refueling Outage 20 (2R20).  The refueling outage was extended to replace the turning vane bolts on all 4 RCPs.  A Root Cause Evaluation will be performed.,,,,,,,,,,,,,,,,,,,,,,,,,313,200510,2005-01,19,,10/04/2005 00:00:00,S,650.73,C,1,,RC,FUELXX,1R19 REFUELING AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,313,200511,2005-01,19,,10/04/2005 00:00:00,S,720,C,4,,RC,FUELXX,1R19 REFUELING AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,313,200512,2005-01,19,,10/04/2005 00:00:00,S,522.4,C,4,,RC,FUELXX,1R19 REFUELING AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,313,200704,2007-01,20,,04/22/2007 00:00:00,S,208,C,1,,RC,FUELXX,1R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200705,2007-01,20,,04/22/2007 00:00:00,S,300.95,C,4,,RC,FUELXX,1R20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200810,2008-01,21,,10/26/2008 00:00:00,S,136.02,C,1,,RC,FUELXX,1R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200811,2008-01,21,,10/26/2008 00:00:00,S,721,C,4,,RC,FUELXX,1R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200812,2008-01,21,,10/26/2008 00:00:00,S,269.24,C,4,,RC,FUELXX,1R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,201003,2010-01,22,,03/21/2010 00:00:00,S,256,C,1,,RC,FUELXX,1R22 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,313,201004,2010-01,22,,03/21/2010 00:00:00,S,595.3,C,4,,RC,FUELXX,1R22 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,313,201110,2011-01,23,10/16/2011 08:00:00,10/16/2011 00:00:00,S,376,C,1,,RC,FUELXX,1R23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,201111,2011-01,23,10/16/2011 08:00:00,10/16/2011 00:00:00,S,511.6,C,4,,RC,FUELXX,1R23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,199803,98-02,14,,03/28/1998 00:00:00,S,95.7,C,1,,RC,FUELXX,1R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,199804,98-02,14,,03/28/1998 00:00:00,S,719,C,4,,RC,FUELXX,1R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,199805,98-02,14,,03/28/1998 00:00:00,S,232.1,C,4,,RC,FUELXX,1R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,199909,99-01,15,,09/11/1999 00:00:00,S,479.1,C,1,,RC,FUELXX,1R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,199910,99-01,15,,09/11/1999 00:00:00,S,231.8,C,4,,RC,FUELXX,1R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200103,2001-02,16,,03/17/2001 00:00:00,S,360,C,1,,RC,FUELXX,1R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200104,2001-02,16,,03/17/2001 00:00:00,S,190.9,C,4,,RC,FUELXX,1R16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200210,2002-01,17,,10/04/2002 00:00:00,S,650.7,C,3,31302002,RC,FUELXX,1R17 REFUELING OUTAGE.  AUTOMATIC TURBINE/REACTOR TRIP DUE TO TURBINE OIL TRIP SYSTEM MALFUNCTION. COMMENCED THE 1R17 REFUELING CYCLE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200211,2002-01,17,,10/04/2002 00:00:00,S,287.4,C,4,,RC,FUELXX,1R17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200405,2004-01,18,,04/20/2004 00:00:00,S,299.52,C,4,,RC,FUELXX,1R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,200404,2004-01,18,,04/20/2004 00:00:00,S,242.2,C,1,,RC,FUELXX,1R18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,201303,2013-01,24,03/24/2013 08:00:00,03/24/2013 00:00:00,S,184,C,1,,RC,FUELXX,1R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,201306,2013-01,24,03/24/2013 08:00:00,03/24/2013 00:00:00,S,720,C,4,,RC,FUELXX,1R24 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,313,201304,2013-01,24,03/24/2013 08:00:00,03/24/2013 00:00:00,S,720,C,4,,RC,FUELXX,1R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,201305,2013-01,24,03/24/2013 08:00:00,03/24/2013 00:00:00,S,744,C,4,,RC,FUELXX,1R24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,313,201308,2013-01,24,03/24/2013 08:00:00,03/24/2013 00:00:00,S,166.72,C,4,,RC,FUELXX,1R24 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,313,201307,2013-01,24,03/24/2013 08:00:00,03/24/2013 00:00:00,S,744,C,4,,RC,FUELXX,1R24 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,313,201503,1R25,25,01/25/2015 08:00:00,01/25/2015 00:00:00,S,20.2,C,4,,RC,FUELXX,1R25 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,313,201502,1R25,25,01/25/2015 08:00:00,01/25/2015 00:00:00,S,672,C,4,,RC,FUELXX,1R25 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,313,201501,1R25,25,01/25/2015 08:00:00,01/25/2015 00:00:00,S,160,C,1,,RC,FUELXX,1R25 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,315,201603,370,27,03/23/2016 00:01:00,03/23/2016 00:00:00,S,215.98,C,1,,RC,FUELXX,U1C27 Refueling Outage began with Rx/Gen trip on 3/23/16 @ 0001.,,,,,,,,,,,,,,,,,,,,,,,,,315,200609,356,21,,09/16/2006 00:00:00,S,359.98,C,1,,RC,FUELXX,U1C21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200610,356,21,,09/16/2006 00:00:00,S,745,C,4,,RC,FUELXX,U1C21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200611,356,21,,09/16/2006 00:00:00,S,295.58,C,4,,RC,FUELXX,U1C21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200803,359,22,,03/26/2008 00:00:00,S,143.75,C,1,,RC,FUELXX,U1C22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200804,359,22,,03/26/2008 00:00:00,S,694.43,C,4,,RC,FUELXX,U1C22 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201003,361,23,,03/03/2010 00:00:00,S,695,C,1,,RC,FUELXX,U1C23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201004,361,23,,03/03/2010 00:00:00,S,205.4,C,4,,RC,FUELXX,U1C23 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201109,364,24,09/21/2011 00:01:00,09/21/2011 00:00:00,S,239.99,C,1,,RC,FUELXX,U1C24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201110,364,24,09/21/2011 00:01:00,09/21/2011 00:00:00,S,601.78,C,4,,RC,FUELXX,U1C24 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200503,351,20,,03/26/2005 00:00:00,S,143.8,C,1,,RC,FUELXX,U1C20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200504,351,20,,03/26/2005 00:00:00,S,622.6,C,4,,RC,FUELXX,U1C20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,199703,330,16,,03/01/1997 00:00:00,S,741,C,1,,RC,FUELXX,CYCLE 15-16 REFUELING/MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,199704,330,16,,03/01/1997 00:00:00,S,626.6,C,4,,RC,FUELXX,CYCLE 15-16 REFUELING/MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200205,204,18,,05/04/2002 00:00:00,S,671.9,C,1,,RC,FUELXX,U1C18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200206,204,18,,05/04/2002 00:00:00,S,207.5,C,4,,RC,FUELXX,U1C18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200310,349,19,,10/18/2003 00:00:00,S,335.9,C,1,,RC,FUELXX,U1C19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,200311,349,19,,10/18/2003 00:00:00,S,620.9,C,4,,RC,FUELXX,U1C19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201303,365,25,03/27/2013 00:01:00,03/27/2013 00:00:00,S,119.98,C,1,,RC,FUELXX,U1C25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201304,365,25,03/27/2013 00:01:00,03/27/2013 00:00:00,S,720,C,4,,RC,FUELXX,U1C25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201305,365,25,03/27/2013 00:01:00,03/27/2013 00:00:00,S,450.17,C,4,,RC,FUELXX,U1C25 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,315,201409,367,26,09/24/2014 00:01:00,09/24/2014 00:00:00,S,167.98,C,1,,RC,FUELXX,U1C26 REFUELING OUTAGE. Rx/Turbine trip occurred on 9/24/14 at 00:01.,,,,,,,,,,,,,,,,,,,,,,,,,315,201410,367,26,09/24/2014 00:01:00,09/24/2014 00:00:00,S,559.98,C,4,,RC,FUELXX,U1C26 REFUELING OUTAGE. Rx/Turbine trip occurred on 9/24/14 at 00:01.  Rx was taken critical on 10/23/14 at 19:19 and the generator was synchronized to the grid on 10/24/14 at 07:59.,,,,,,,,,,,,,,,,,,,,,,,,,316,200603,225,16,,03/25/2006 00:00:00,S,167.98,C,1,,RC,FUELXX,U2C16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200604,225,16,,03/25/2006 00:00:00,S,719,C,4,,RC,FUELXX,U2C16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200605,225,16,,03/25/2006 00:00:00,S,140.13,C,4,,RC,FUELXX,U2C16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200709,226,17,,09/15/2007 00:00:00,S,383.98,C,1,,RC,FUELXX,U2C17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200710,226,17,,09/15/2007 00:00:00,S,744,C,4,,RC,FUELXX,U2C17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200711,226,17,,09/15/2007 00:00:00,S,139.3,C,4,,RC,FUELXX,U2C17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200903,229,18,,03/25/2009 00:00:00,S,167.98,C,1,,RC,FUELXX,U2C18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200904,229,18,,03/25/2009 00:00:00,S,720,C,4,,RC,FUELXX,U2C18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200905,229,18,,03/25/2009 00:00:00,S,2.3,C,4,,RC,FUELXX,U2C18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,201010,231,19,,10/06/2010 00:00:00,S,623.98,C,1,,RC,FUELXX,U2C19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,201011,231,19,,10/06/2010 00:00:00,S,721,C,4,,RC,FUELXX,U2C19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,201012,231,19,,10/06/2010 00:00:00,S,112.92,C,4,,RC,FUELXX,U2C19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200410,219,15,,10/01/2004 00:00:00,S,721,C,1,,RC,FUELXX,U2C15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200411,219,15,,10/01/2004 00:00:00,S,214.5,C,4,,RC,FUELXX,U2C15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,199710,334,12,,10/12/1997 00:00:00,S,450,C,9,,RC,FUELXX,CYCLE 11-12 REFUELING OUTAGE COMMENCED DURING THE OUTAGE TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199711,334,12,,10/12/1997 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 11-12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,199712,334,12,,10/12/1997 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 11-12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,199801,334,12,,10/12/1997 00:00:00,S,162,C,4,,RC,FUELXX,CYCLE 11-12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200201,340,13,,01/19/2002 00:00:00,S,311.9,C,1,,RC,FUELXX,U2C13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200202,340,13,,01/19/2002 00:00:00,S,652.7,C,4,,RC,FUELXX,U2C13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200305,213,14,,05/05/2003 00:00:00,S,648,C,9,,RC,FUELXX,U2C14 SCHEDULED REFUELING OUTAGE ACTIVITIES COMMENCED WHILE ALREADY SHUT DOWN DUE TO THE FISH INTRUSION EVENT DESCRIBED ABOVE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200306,213,14,,05/05/2003 00:00:00,S,477.3,C,4,,RC,FUELXX,U2C14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,316,201203,232,20,03/21/2012 00:01:00,03/21/2012 00:00:00,S,263.98,C,1,,RC,FUELXX,U2C20 Refueling Outage began 3/21/12 @ 0001 hours,,,,,,,,,,,,,,,,,,,,,,,,,316,201204,232,20,03/21/2012 00:01:00,03/21/2012 00:00:00,S,664.78,C,4,,RC,FUELXX,U2C20 Refueling Outage. Rx Critical 4/27/12 at 21:22. Generator Synch 4/28/12 at 16:47.,,,,,,,,,,,,,,,,,,,,,,,,,316,201311,235,21,10/02/2013 00:01:00,10/02/2013 00:00:00,S,273.43,C,4,,RC,FUELXX,U2C21 Refueling Outage. Rx/Gen trip from 13% power on 10/2/2013 @ 00:01. Rx critical on 11/11/2013 @ 09:25. Generator Synch on 11/12/2013 @ 08:26.,,,,,,,,,,,,,,,,,,,,,,,,,316,201310,235,21,10/02/2013 00:01:00,10/02/2013 00:00:00,S,719.98,C,1,,RC,FUELXX,U2C21 Refueling Outage. Rx/Gen trip from 13% power on 10/2/2013 @ 00:01. Rx critical on 11/11/2013 @ 09:25. Generator Synch on 11/12/2013 @ 08:26.,,,,,,,,,,,,,,,,,,,,,,,,,316,201503,238,22,03/25/2015 00:01:00,03/25/2015 00:00:00,S,167.98,C,1,,RC,FUELXX,U2C22 Refueling Outage.  Rx/Gen trip occurred on 3/25/15 @ 00:01.,,,,,,,,,,,,,,,,,,,,,,,,,316,201504,238,22,03/25/2015 00:01:00,03/25/2015 00:00:00,S,650.08,C,4,,RC,FUELXX,U2C22 Refueling Outage.  Rx/Gen trip occurred on 3/25/15 @ 00:01.,,,,,,,,,,,,,,,,,,,,,,,,,317,201602,16-002,23,02/15/2016 00:01:00,02/15/2016 00:00:00,S,359.98,C,1,,RC,FUELXX,Refueling Outage 23,,,,,,,,,,,,,,,,,,,,,,,,,317,201603,16-002,23,02/15/2016 00:01:00,02/15/2016 00:00:00,S,231.92,C,4,,RC,FUELXX,Refueling Outage 23,,,,,,,,,,,,,,,,,,,,,,,,,317,200602,06-001,18,,02/20/2006 00:00:00,S,194.98,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,317,200603,06-001,18,,02/20/2006 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,317,200604,06-001,18,,02/20/2006 00:00:00,S,257.8,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,317,200802,08-001,19,,02/22/2008 00:00:00,S,171.52,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,317,200803,08-001,19,,02/22/2008 00:00:00,S,299.8,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,317,201003,10-001A,20,,02/21/2010 00:00:00,S,530.47,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,317,201002,10-001A,20,,02/21/2010 00:00:00,S,171,C,9,,RC,FUELXX,TRANSITIONED FROM FORCED OUTAGE TO SCHEDULED REFUELING OUTAGE 20 AT 2100 ON 02/21/2010.,,,,,,,,,,,,,,,,,,,,,,,,,317,200004,00-002,15,,03/10/2000 00:00:00,S,621.9,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,317,199806,98-001,14,,04/03/1998 00:00:00,S,183.2,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,317,199804,98-001,14,,04/03/1998 00:00:00,S,647,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,317,199805,98-001,14,,04/03/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,317,200003,00-002,15,,03/10/2000 00:00:00,S,504.4,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,317,200202,02-001,16,,02/15/2002 00:00:00,S,313.3,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,317,200203,02-001,16,,02/15/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,317,200204,02-001,16,,02/15/2002 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,317,200205,02-001,16,,02/15/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,317,200206,02-001,16,,02/15/2002 00:00:00,S,429.9,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,317,200405,04-002,17,,04/09/2004 00:00:00,S,198.8,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,317,200404,04-002,17,,04/09/2004 00:00:00,S,505.9,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,317,201203,1,21,02/05/2012 09:26:00,02/05/2012 00:00:00,S,743,C,4,,RC,FUELXX,Refueling Outage 21,,,,,,,,,,,,,,,,,,,,,,,,,317,201202,1,21,02/05/2012 09:26:00,02/05/2012 00:00:00,S,590.57,C,1,,RC,FUELXX,Refueling Outage 21. On 02/05/2012 at 0926 the unit was removed from the grid for the scheduled refueling outage. The reactor was shut down at 0943.  The unit was defueled on 02/21/2012 at 1443 and remained defueled through the end of the month.,,,,,,,,,,,,,,,,,,,,,,,,,317,201204,1,21,02/05/2012 09:26:00,02/05/2012 00:00:00,S,207.57,C,4,,RC,FUELXX,Refueling Outage 21. Began the month in cold shutdown. Heated up to NOT on 04/07/2012 at 0855.  Reactor startup commenced on 04/08/2012 at 0029 and the reactor was critical at 1837.  Unit was paralleled to the grid on 04/09/2012 at 1534.,,,,,,,,,,,,,,,,,,,,,,,,,317,201402,2,22,02/16/2014 10:00:00,02/16/2014 00:00:00,S,302,C,1,,RC,FUELXX,"Refueling Outage 22. Offline 10:00 2/16, Rx S/D 10:38. Crit 18:53 3/14, synched 17:10 3/15. Turbine manual trip due to bearing high temp 17:17. S/D to mode 3 05:07 3/16. Crit 03:32 3/19 and synched 01:12 3/20. Offline 05:24 to 06:48 for turbine test.",,,,,,,,,,,,,,,,,,,,,,,,,317,201403,2,22,02/16/2014 10:00:00,02/16/2014 00:00:00,S,461.8,C,4,,RC,FUELXX,"Refueling Outage 22. Offline 10:00 2/16, Rx S/D 10:38. Crit 18:53 3/14, synched 17:10 3/15. Turbine manual trip due to bearing high temp 17:17. S/D to mode 3 05:07 3/16. Crit 03:32 3/19 and synched 01:12 3/20. Offline 05:24 to 06:48 for turbine test.",,,,,,,,,,,,,,,,,,,,,,,,,318,200702,07-001,17,,02/25/2007 00:00:00,S,74.78,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,318,200703,07-001,17,,02/25/2007 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,318,200704,07-001,17,,02/25/2007 00:00:00,S,39.3,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,318,200902,1,18,,02/22/2009 00:00:00,S,147.28,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,318,200903,1,18,,02/22/2009 00:00:00,S,385,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,318,201102,001,19,02/13/2011 21:35:00,02/13/2011 00:00:00,S,362.42,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,318,201103,001,19,02/13/2011 21:35:00,02/13/2011 00:00:00,S,346.27,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,318,200502,05-001,16,,02/22/2005 00:00:00,S,147,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,318,200503,05-001,16,,02/22/2005 00:00:00,S,363.2,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,318,199905,99-01,13,,03/12/1999 00:00:00,S,182.7,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,318,199703,97001,12,,03/14/1997 00:00:00,S,407.7,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,318,199704,97001,12,,03/14/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,318,199705,97001,12,,03/14/1997 00:00:00,S,529.3,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,318,199903,99-01,13,,03/12/1999 00:00:00,S,456.5,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,318,199904,99-01,13,,03/12/1999 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,318,200103,01-001,14,,03/16/2001 00:00:00,S,360.7,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,318,200104,01-001,14,,03/16/2001 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,318,200105,01-001,14,,03/16/2001 00:00:00,S,326.3,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,318,200304,03-001,15,,02/14/2003 00:00:00,S,514.2,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,318,200303,03-001,15,,02/14/2003 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,318,200302,03-001,15,,02/14/2003 00:00:00,S,336.8,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,318,201302,1,20,02/17/2013 09:57:00,02/17/2013 00:00:00,S,278.05,C,1,,RC,FUELXX,REFUELING OUTAGE 20.  Removed from grid 02/17/13 at 0957. Reactor shut down at 1003.  Reactor taken critical on 03/24/13 at 0654. Refueling outage ended 03/25/2013 at 1639 when the unit was paralleled to the grid.,,,,,,,,,,,,,,,,,,,,,,,,,318,201303,1,20,02/17/2013 09:57:00,02/17/2013 00:00:00,S,591.65,C,4,,RC,FUELXX,REFUELING OUTAGE 20.  Removed from grid 02/17/13 at 0957. Reactor shut down at 1003.  Reactor taken critical on 03/24/13 at 0654. Refueling outage ended 03/25/2013 at 1639 when the unit was paralleled to the grid.,,,,,,,,,,,,,,,,,,,,,,,,,318,201503,15-001,21,02/16/2015 00:06:00,02/16/2015 00:00:00,S,309.73,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,318,201502,15-001,21,02/16/2015 00:06:00,02/16/2015 00:00:00,S,311.9,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,321,201602,16-001,27,02/08/2016 00:00:00,02/08/2016 00:00:00,S,528,C,1,,RC,FUELXX,Refueling Outage 27,,,,,,,,,,,,,,,,,,,,,,,,,321,201603,16-001,27,02/08/2016 00:00:00,02/08/2016 00:00:00,S,91.75,C,4,,RC,FUELXX,Refueling Outage 27,,,,,,,,,,,,,,,,,,,,,,,,,321,200602,06-001,22,,02/13/2006 00:00:00,S,383.98,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,321,200603,06-001,22,,02/13/2006 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,321,200604,06-001,22,,02/13/2006 00:00:00,S,43.52,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,321,200802,08-001,23,,02/04/2008 00:00:00,S,623.98,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,321,200803,08-001,23,,02/04/2008 00:00:00,S,461.85,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,321,201002,10-001,24,,02/08/2010 00:00:00,S,503.58,C,1,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,321,201003,10-001,24,,02/08/2010 00:00:00,S,496.8,C,4,,RC,FUELXX,REFUELING OUTAGE 24.,,,,,,,,,,,,,,,,,,,,,,,,,321,200009,00-005,19,,09/29/2000 00:00:00,S,25,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,321,200010,00-005,19,,09/29/2000 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,321,200011,00-005,19,,09/29/2000 00:00:00,S,52.4,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,321,199710,97-006,17,,10/11/1997 00:00:00,S,504.7,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,321,199711,97-006,17,,10/11/1997 00:00:00,S,496.5,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,321,199903,99-001,18,,03/