01/1999 00:00:00,S,743.9,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,321,199904,99-001,18,,03/01/1999 00:00:00,S,672.1,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,321,200203,02-002,20,,03/23/2002 00:00:00,S,216,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,321,200204,02-002,20,,03/23/2002 00:00:00,S,529.8,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,321,200402,04-001,21,,02/14/2004 00:00:00,S,384,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,321,200403,04-001,21,,02/14/2004 00:00:00,S,329.8,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,321,201202,12-001,25,02/13/2012 00:05:00,02/13/2012 00:00:00,S,407.92,C,1,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,321,201203,12-001,25,02/13/2012 00:05:00,02/13/2012 00:00:00,S,499.05,C,4,,RC,FUELXX,REFUELING OUTAGE 25.,,,,,,,,,,,,,,,,,,,,,,,,,321,201402,14-001,26,02/03/2014 00:00:00,02/03/2014 00:00:00,S,624,C,1,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,321,201403,14-001,26,02/03/2014 00:00:00,02/03/2014 00:00:00,S,126.95,C,4,,RC,FUELXX,REFUELING OUTAGE 26.,,,,,,,,,,,,,,,,,,,,,,,,,323,200604,1,13,,04/17/2006 00:00:00,S,335,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,323,200605,1,13,,04/17/2006 00:00:00,S,596.47,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,323,200802,1,14,,02/03/2008 00:00:00,S,636.97,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,323,200803,1,14,,02/03/2008 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,323,200804,1,14,,02/03/2008 00:00:00,S,274.47,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,323,200910,1,15,,10/03/2009 00:00:00,S,673.07,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,323,200911,1,15,,10/03/2009 00:00:00,S,233.87,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,323,201105,2,16,05/01/2011 00:01:00,05/01/2011 00:00:00,S,743.98,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,323,201106,2,16,05/01/2011 00:01:00,05/01/2011 00:00:00,S,114.52,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,323,200410,1,12,,10/25/2004 00:00:00,S,166.63,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,323,200411,1,12,,10/25/2004 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,323,200412,1,12,,10/25/2004 00:00:00,S,361.55,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,323,199802,1,8,,02/14/1998 00:00:00,S,355.1,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,323,199803,1,8,,02/14/1998 00:00:00,S,649.3,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,323,199909,1,9,,09/26/1999 00:00:00,S,118.9,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,323,199910,1,9,,09/26/1999 00:00:00,S,642.8,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,323,200104,1,10,,04/28/2001 00:00:00,S,54.1,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,323,200105,1,10,,04/28/2001 00:00:00,S,653.3,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,323,200302,1,11,,02/03/2003 00:00:00,S,619.1,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,323,200303,1,11,,02/03/2003 00:00:00,S,608.4,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,323,201303,1,17,02/03/2013 00:00:00,02/03/2013 00:00:00,S,548.67,C,4,,RC,FUELXX,REFUELING OUTAGE 17 (2R17). Planned reactor trip to begin refueling outage 2/3/13 at 00:00. Reactor critical 3/21/13 at 14:57. Closed generator output breakers to end outage 3/23/13 21:40. Ascension to full power completed at approximately 3/29 at 09:00.,,,,,,,,,,,,,,,,,,,,,,,,,323,201302,1,17,02/03/2013 00:00:00,02/03/2013 00:00:00,S,624,C,1,,RC,FUELXX,REFUELING OUTAGE 17 (2R17). Planned reactor trip to begin refueling outage 2/3/13 at 00:00. Reactor critical 3/21/13 at 14:57. Closed generator output breakers to end outage 3/23/13 21:40. Ascension to full power completed at approximately 3/29 at 09:00.,,,,,,,,,,,,,,,,,,,,,,,,,323,201411,1,18,10/05/2014 00:00:00,10/05/2014 00:00:00,S,131.15,C,4,,RC,FUELXX,Refueling Outage 18.,,,,,,,,,,,,,,,,,,,,,,,,,323,201410,1,18,10/05/2014 00:00:00,10/05/2014 00:00:00,S,648,C,1,,RC,FUELXX,Refueling Outage 18.,,,,,,,,,,,,,,,,,,,,,,,,,324,200504,1,16,,03/04/2005 00:00:00,S,138.3,C,4,,RC,FUELXX,B217R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200703,B218R1,17,,03/03/2007 00:00:00,S,694.92,C,1,,RC,FUELXX,B218R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200704,B218R1,17,,03/03/2007 00:00:00,S,419.25,C,4,,RC,FUELXX,B218R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200902,B219R1,18,,02/28/2009 00:00:00,S,22.38,C,1,,RC,FUELXX,B219R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200903,B219R1,18,,02/28/2009 00:00:00,S,743,C,4,,RC,FUELXX,B219R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200904,B219R1,18,,02/28/2009 00:00:00,S,687.32,C,4,,RC,FUELXX,B219R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201103,B220R1,19,03/04/2011 20:41:00,03/04/2011 00:00:00,S,650.32,C,1,,RC,FUELXX,B220R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201104,B220R1,19,03/04/2011 20:41:00,03/04/2011 00:00:00,S,363.9,C,4,,RC,FUELXX,B220R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200503,1,16,,03/04/2005 00:00:00,S,650,C,1,,RC,FUELXX,B217R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,199905,1,13,,04/17/1999 00:00:00,S,539,C,4,,RC,FUELXX,B214R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,199709,1,12,,09/13/1997 00:00:00,S,431.5,C,1,,RC,FUELXX,B213R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,199710,1,12,,09/13/1997 00:00:00,S,511.4,C,4,,RC,FUELXX,B213R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,199904,1,13,,04/17/1999 00:00:00,S,338,C,1,,RC,FUELXX,B214R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200102,1,14,,02/23/2001 00:00:00,S,121.7,C,2,32401001,RC,FUELXX,B215R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200103,1,14,,02/23/2001 00:00:00,S,641.7,C,4,,RC,FUELXX,B215R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200304,1,15,,03/07/2003 00:00:00,S,86.7,C,4,,RC,FUELXX,B216R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,200303,1,15,,03/07/2003 00:00:00,S,576.1,C,1,,RC,FUELXX,B216R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201303,B221R1,20,03/02/2013 20:55:00,03/02/2013 00:00:00,S,698.08,C,1,,RC,FUELXX,B221R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201305,B221R1,20,03/02/2013 20:55:00,03/02/2013 00:00:00,S,193.78,C,4,,RC,FUELXX,B221R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201304,B221R1,20,03/02/2013 20:55:00,03/02/2013 00:00:00,S,720,C,4,,RC,FUELXX,B221R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201503,B222R1,21,02/20/2015 20:32:00,02/20/2015 00:00:00,S,743,C,4,,RC,FUELXX,B222R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201502,B222R1,21,02/20/2015 20:32:00,02/20/2015 00:00:00,S,195.47,C,1,,RC,FUELXX,B222R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,324,201504,B222R1,21,02/20/2015 20:32:00,02/20/2015 00:00:00,S,118.35,C,4,,RC,FUELXX,B222R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,201602,B121R1,20,02/26/2016 21:29:00,02/26/2016 00:00:00,S,74.52,C,1,,RC,FUELXX,Refueling Outage B121R1,,,,,,,,,,,,,,,,,,,,,,,,,325,201603,B121R1,20,02/26/2016 21:29:00,02/26/2016 00:00:00,S,574.3,C,4,,RC,FUELXX,Refueling Outage B121R1,,,,,,,,,,,,,,,,,,,,,,,,,325,200603,B116R1,15,,03/03/2006 00:00:00,S,674.03,C,1,,RC,FUELXX,B116R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200604,B116R1,15,,03/03/2006 00:00:00,S,170.78,C,4,,RC,FUELXX,B116R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200803,B117R1,16,,03/15/2008 00:00:00,S,406.32,C,1,,RC,FUELXX,B117R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200804,B117R1,16,,03/15/2008 00:00:00,S,686.58,C,4,,RC,FUELXX,B117R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,201002,B118R1,17,,02/27/2010 00:00:00,S,47.97,C,1,,RC,FUELXX,B118R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,201003,B118R1,17,,02/27/2010 00:00:00,S,743,C,4,,RC,FUELXX,B118R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,201004,B118R1,17,,02/27/2010 00:00:00,S,627.03,C,4,,RC,FUELXX,B118R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,199805,1,12,,05/27/1998 00:00:00,S,19.2,C,9,,RC,FUELXX,B113R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,199804,1,12,,04/25/1998 00:00:00,S,141.1,C,1,,RC,FUELXX,B113R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,199805,1,12,,04/25/1998 00:00:00,S,613.3,C,4,,RC,FUELXX,B113R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200002,1,13,,02/26/2000 00:00:00,S,93,C,1,,RC,FUELXX,B114R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200003,1,13,,02/26/2000 00:00:00,S,569,C,4,,RC,FUELXX,B114R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200203,1,13,,03/01/2002 00:00:00,S,696.8,C,1,,RC,FUELXX,B114R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200402,1,14,,02/28/2004 00:00:00,S,48,C,1,,RC,FUELXX,B115R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200404,1,14,,02/28/2004 00:00:00,S,40.9,C,4,,RC,FUELXX,B115R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,200403,1,14,,02/28/2004 00:00:00,S,744,C,4,,RC,FUELXX,B115R1 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,325,201203,B119R1,18,03/02/2012 19:00:00,03/02/2012 00:00:00,S,700,C,9,,RC,FUELXX,B119R1 Refueling Outage.  Transitioned from Forced to Scheduled refueling outage 18 on 3/2/12 at 19:00.,,,,,,,,,,,,,,,,,,,,,,,,,325,201204,B119R1,18,03/02/2012 19:00:00,03/02/2012 00:00:00,S,720,C,4,,RC,FUELXX,B119R1 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,325,201205,B119R1,18,03/02/2012 19:00:00,03/02/2012 00:00:00,S,25.12,C,4,,RC,FUELXX,B119R1 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,325,201402,B120R1,19,02/28/2014 20:52:00,02/28/2014 00:00:00,S,3.13,C,1,,RC,FUELXX,B120R1 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,325,201403,B120R1,19,02/28/2014 20:52:00,02/28/2014 00:00:00,S,743,C,4,,RC,FUELXX,B120R1 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,325,201404,B120R1,19,02/28/2014 20:52:00,02/28/2014 00:00:00,S,263.18,C,4,,RC,FUELXX,B120R1 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,327,200604,1,14,,04/10/2006 00:00:00,S,502,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,327,200605,1,14,,04/10/2006 00:00:00,S,342.45,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,327,200710,1,15,,10/04/2007 00:00:00,S,672,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,327,200711,1,15,,10/04/2007 00:00:00,S,419.22,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,327,200904,1A,16,,03/29/2009 00:00:00,S,666.3,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,327,200903,1A,16,,03/29/2009 00:00:00,S,72,C,9,,RC,FUELXX,REFUELING OUTAGE 16. TRANSITIONED FROM THE FORCED OUTAGE TO THE SCHEDULED REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,327,201010,1,17,,10/02/2010 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,327,201011,1,17,,10/02/2010 00:00:00,S,374.01,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,327,200410,2,13,,10/25/2004 00:00:00,S,169,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,327,200411,2,13,,10/25/2004 00:00:00,S,471.58,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,327,199809,2,9,,09/09/1998 00:00:00,S,527,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,327,199810,2,9,,09/09/1998 00:00:00,S,173.7,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,327,199703,1,8,,03/22/1997 00:00:00,S,239.1,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,327,199704,1,8,,03/22/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,327,199705,1,8,,03/22/1997 00:00:00,S,279.2,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,327,200002,1,10,,02/22/2000 00:00:00,S,171,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,327,200003,1,10,,02/22/2000 00:00:00,S,410.5,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,327,200110,1,11,,10/21/2001 00:00:00,S,242.25,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,327,200111,1,11,,10/21/2001 00:00:00,S,526.87,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,327,200304,1,12,,03/17/2003 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,327,200303,1,12,,03/17/2003 00:00:00,S,356.8,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,327,200305,1,12,,03/17/2003 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,327,200306,1,12,,03/17/2003 00:00:00,S,389.5,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,327,201203,1,18,02/27/2012 00:00:00,02/27/2012 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,327,201202,1,18,02/27/2012 00:00:00,02/27/2012 00:00:00,S,72,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,327,201204,1,18,02/27/2012 00:00:00,02/27/2012 00:00:00,S,21.9,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,327,201310,1,19,10/14/2013 00:01:00,10/14/2013 00:00:00,S,431.98,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,327,201311,1,19,10/14/2013 00:01:00,10/14/2013 00:00:00,S,493.63,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,327,201504,1,20,04/11/2015 00:00:00,04/11/2015 00:00:00,S,480,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,327,201505,1,20,04/11/2015 00:00:00,04/11/2015 00:00:00,S,368.05,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,328,201512,1,20,11/13/2015 23:30:00,11/13/2015 00:00:00,S,333.23,C,4,,RC,FUELXX,REFUELING OUTAGE 20 (U2R20).,,,,,,,,,,,,,,,,,,,,,,,,,328,201511,1,20,11/13/2015 23:30:00,11/13/2015 00:00:00,S,408.5,C,1,,RC,FUELXX,REFUELING OUTAGE 20 (U2R20).,,,,,,,,,,,,,,,,,,,,,,,,,328,200505,2,13,,04/25/2005 00:00:00,S,686.03,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,328,200611,2,14,,11/27/2006 00:00:00,S,96,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,328,200612,2,14,,11/27/2006 00:00:00,S,616.87,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,328,200805,1,15,,05/05/2008 00:00:00,S,648,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,328,200806,1,15,,05/05/2008 00:00:00,S,103.58,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,328,200910,3,16,,10/26/2009 00:00:00,S,144,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,328,200911,3,16,,10/26/2009 00:00:00,S,579.15,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,328,201105,1,17,05/23/2011 00:00:00,05/23/2011 00:00:00,S,216,C,1,,RC,FUELXX,REFUELING OUTAGE 17 (U2R17).,,,,,,,,,,,,,,,,,,,,,,,,,328,201106,1,17,05/23/2011 00:00:00,05/23/2011 00:00:00,S,527.32,C,4,,RC,FUELXX,REFUELING OUTAGE 17 (U2R17).,,,,,,,,,,,,,,,,,,,,,,,,,328,200504,2,13,,04/25/2005 00:00:00,S,144,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,328,200010,2,10,,10/22/2000 00:00:00,S,219,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,328,200011,2,10,,10/22/2000 00:00:00,S,334.04,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,328,199905,1,9,,04/18/1999 00:00:00,S,245.5,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,328,199710,6,8,,10/05/1997 00:00:00,S,648,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,328,199711,6,8,,10/05/1997 00:00:00,S,83.9,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,328,199904,1,9,,04/18/1999 00:00:00,S,311,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,328,200205,1,11,,04/14/2002 00:00:00,S,479.1,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,328,200204,1,11,,04/14/2002 00:00:00,S,384.2,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,328,200312,5,12,,11/09/2003 00:00:00,S,256.8,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,328,200311,5,12,,11/09/2003 00:00:00,S,506,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,328,201212,1,18,10/15/2012 00:00:00,10/15/2012 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 18 (U2R18).,,,,,,,,,,,,,,,,,,,,,,,,,328,201210,1,18,10/15/2012 00:00:00,10/15/2012 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE 18 (U2R18).,,,,,,,,,,,,,,,,,,,,,,,,,328,201211,1,18,10/15/2012 00:00:00,10/15/2012 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 18 (U2R18).,,,,,,,,,,,,,,,,,,,,,,,,,328,201301,1,18,10/15/2012 00:00:00,10/15/2012 00:00:00,S,122.22,C,4,,RC,FUELXX,REFUELING OUTAGE 18 (U2R18).,,,,,,,,,,,,,,,,,,,,,,,,,328,201405,19,19,05/12/2014 00:00:00,05/12/2014 00:00:00,S,480,C,1,,RC,FUELXX,REFUELING OUTAGE 19 (U2R19).,,,,,,,,,,,,,,,,,,,,,,,,,328,201406,19,19,05/12/2014 00:00:00,05/12/2014 00:00:00,S,412.88,C,4,,RC,FUELXX,REFUELING OUTAGE 19 (U2R19).,,,,,,,,,,,,,,,,,,,,,,,,,331,200505,1,19,,03/28/2005 00:00:00,S,63.63,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,331,200702,07-01,20,,02/03/2007 00:00:00,S,600.13,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,331,200703,07-01,20,,02/03/2007 00:00:00,S,409.28,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,331,200902,09-01,21,,02/01/2009 00:00:00,S,654,C,2,,RC,FUELXX,REFUELING OUTAGE 21.  DAEC SHUT DOWN EARLIER THAN PLANNED FOR THE REFUELING OUTAGE DUE TO A FAILED RISER PIPE ON A COOLING TOWER.,,,,,,,,,,,,,,,,,,,,,,,,,331,200903,09-01,21,,02/01/2009 00:00:00,S,89.72,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,331,201010,10-02,22,,10/23/2010 00:00:00,S,192.72,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,331,201011,10-02,22,,10/23/2010 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,331,201012,10-02,22,,10/23/2010 00:00:00,S,205.97,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,331,200503,1,19,,03/28/2005 00:00:00,S,94.95,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,331,200504,1,19,,03/28/2005 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,331,199911,10,16,,10/22/1999 00:00:00,S,719.7,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,331,199804,2,15,,04/03/1998 00:00:00,S,667.1,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,331,199805,2,15,,04/03/1998 00:00:00,S,497.7,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,331,199910,10,16,,10/22/1999 00:00:00,S,239.7,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,331,200104,3,17,,04/12/2001 00:00:00,S,433.2,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,331,200105,3,17,,04/12/2001 00:00:00,S,631.8,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,331,200304,3,18,,03/23/2003 00:00:00,S,470.6,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,331,200303,3,18,,03/23/2003 00:00:00,S,192.1,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,331,201210,12-01,23,10/06/2012 00:18:00,10/06/2012 00:00:00,S,623.7,C,1,,RC,FUELXX,Refueling Outage 23.  Shutdown occurred 17 minutes after original scheduled time of 10/6/2012 00:01.  An outage extension occurred due to a Secondary Containment damper issue (see CR01826460 and CR01834595).,,,,,,,,,,,,,,,,,,,,,,,,,331,201211,12-01,23,10/06/2012 00:18:00,10/06/2012 00:00:00,S,620.84,C,4,,RC,FUELXX,Refueling Outage 23.  Shutdown occurred 17 minutes after original scheduled time of 10/6/2012 00:01.  An outage extension occurred due to a Secondary Containment damper issue (see CR01826460 and CR01834595).,,,,,,,,,,,,,,,,,,,,,,,,,331,201411,14-01,23,10/04/2014 01:20:00,10/04/2014 00:00:00,S,606.78,C,4,,RC,FUELXX,Refueling Outage 24. Shutdown occurred 80 minutes after original scheduled time of 10/4/2014 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,331,201410,14-01,23,10/04/2014 01:20:00,10/04/2014 00:00:00,S,670.67,C,1,,RC,FUELXX,Refueling Outage 24. Shutdown occurred 80 minutes after original scheduled time of 10/4/2014 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,333,200610,2006-1,17,,10/08/2006 00:00:00,S,554.03,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,333,200611,2006-1,17,,10/08/2006 00:00:00,S,94.42,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,333,200809,0802,18,,09/14/2008 00:00:00,S,402.75,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,333,200810,0802,18,,09/14/2008 00:00:00,S,215.48,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,333,201009,1001,19,,09/12/2010 00:00:00,S,450.97,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,333,201010,1001,19,,09/12/2010 00:00:00,S,400.78,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,333,200409,2004-03,16,,09/25/2004 00:00:00,S,143.7,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,333,200410,2004-03,16,,09/25/2004 00:00:00,S,574,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,333,200010,1,14,,10/06/2000 00:00:00,S,600,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,333,200011,1,14,,10/06/2000 00:00:00,S,317.12,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,333,199810,5,13,,10/16/1998 00:00:00,S,369.5,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,333,199811,5,13,,10/16/1998 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,333,199812,5,13,,10/16/1998 00:00:00,S,454.5,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,333,200210,1,15,,10/07/2002 00:00:00,S,579.6,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,333,201209,R20,20,09/16/2012 05:00:00,09/16/2012 00:00:00,S,355,C,1,,RC,FUELXX,Refueling Outage 20.  JAF took the Generator Offline for refueling outage on 9/16/12 at 5:00,,,,,,,,,,,,,,,,,,,,,,,,,333,201210,R20,20,09/16/2012 05:00:00,09/16/2012 00:00:00,S,455.27,C,4,,RC,FUELXX,Refueling Outage 20.  JAF took the Generator Offline for refueling outage on 9/16/12 at 5:00.  JAF synchronized the Generator to the grid on 10/19/12 at 23:16.,,,,,,,,,,,,,,,,,,,,,,,,,333,201409,RFO21,21,08/24/2014 17:05:00,08/24/2014 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 21 (RFO21) will continue through September into October to accomodate the retubing of the Main Condenser.,,,,,,,,,,,,,,,,,,,,,,,,,333,201408,RFO21,21,08/24/2014 17:05:00,08/24/2014 00:00:00,S,174.92,C,1,,RC,FUELXX,Refueling Outage 21 (RFO21) will continue through September into October to accomodate the retubing of the Main Condenser.,,,,,,,,,,,,,,,,,,,,,,,,,333,201410,RFO21,21,08/24/2014 17:05:00,08/24/2014 00:00:00,S,171.63,C,4,,RC,FUELXX,Refueling Outage 21 (RFO21) started in August and continued through September into October to accommodate retubing of the Main Condenser.,,,,,,,,,,,,,,,,,,,,,,,,,334,200602,1,17,,02/13/2006 00:00:00,S,383.98,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,334,200603,1,17,,02/13/2006 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,334,200604,1,17,,02/13/2006 00:00:00,S,451.3,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,334,200709,1,18,,09/24/2007 00:00:00,S,167.98,C,1,,RC,FUELXX,REFUEL OUTAGE 1R18.  RAMPDOWN STARTED ON 09/22 AND THE OUTAGE STARTED AT 00:01 ON 09/24/07,,,,,,,,,,,,,,,,,,,,,,,,,334,200710,1,18,,09/24/2007 00:00:00,S,574.22,C,4,,RC,FUELXX,REFUEL OUTAGE 1R18.,,,,,,,,,,,,,,,,,,,,,,,,,334,200904,1,19,,04/20/2009 00:00:00,S,263.98,C,1,,RC,FUELXX,REFUEL OUTAGE 1R19.,,,,,,,,,,,,,,,,,,,,,,,,,334,200905,1,19,,04/20/2009 00:00:00,S,496.28,C,4,,RC,FUELXX,REFUEL OUTAGE 1R19.,,,,,,,,,,,,,,,,,,,,,,,,,334,201010,1,20,,10/02/2010 00:00:00,S,719.98,C,1,,RC,FUELXX,REFUEL OUTAGE 1R20.,,,,,,,,,,,,,,,,,,,,,,,,,334,201011,1,20,,10/02/2010 00:00:00,S,76.82,C,4,,RC,FUELXX,REFUEL OUTAGE 1R20.,,,,,,,,,,,,,,,,,,,,,,,,,334,200410,1,16,,10/18/2004 00:00:00,S,336.98,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,334,200411,1,16,,10/18/2004 00:00:00,S,327.7,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,334,200004,3,13,,02/15/2000 00:00:00,S,106.1,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,334,200004,4,13,,04/05/2000 00:00:00,F,59,C,9,,RC,FUELXX,REFUELING OUTAGE 13 WAS EXTENDED TO COMPLETE STARTUP ACTIVITIES WHICH WERE DELAYED DUE TO AN UNPLANNED REQUIRED OVERHAUL OF THE 1A INSIDE RECIRCULATION SPRAY PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,334,199709,15,12,,09/28/1997 00:00:00,S,68,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,334,199710,15,12,,09/28/1997 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,334,199711,17,12,,09/28/1997 00:00:00,S,268,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,334,199712,22,12,,12/20/1997 00:00:00,S,267.8,C,9,,RC,FUELXX,REFUELING OUTAGE 12.  SHUTDOWN TO CONTINUE WITH ITS PLANNED 12TH REFUELING OUTAGE STARTUP ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,334,199801,1,12,,12/20/1997 00:00:00,S,62.6,C,4,,RC,FUELXX,REFUELING OUTAGE 12.  UNIT REMAINED SHUTDOWN IN MODE 3 TO CONTINUE WITH PREVIOUSLY PLANNED STARTUP ACTIVITIES RELATeD TO IT'S 12TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,334,199801,3,12,,01/20/1998 00:00:00,S,39.7,C,9,,RC,FUELXX,REFUELING OUTAGE 12.  CONTINUE AND COMPLETE PREVIOUS PLANNED STARTUP ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,334,200002,1,13,,02/15/2000 00:00:00,S,349.9,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,334,200003,2,13,,02/15/2000 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,334,200109,3,14,,09/01/2001 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,334,200110,3,14,,09/01/2001 00:00:00,S,193.4,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,334,200304,2,15,,03/08/2003 00:00:00,S,693.7,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,334,200303,2,15,,03/08/2003 00:00:00,S,576,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,334,201204,1,21,04/09/2012 00:01:00,04/09/2012 00:00:00,S,527.98,C,1,,RC,FUELXX,Refueling Outage 1R21. The Unit was shutdown at 0001 hours on 4/9/12 for a planned 25 day refueling outage (1R21).  The outage was extended 173.5 hours synchronizing to the electrical grid on 5/11/12 at 0529 hours.,,,,,,,,,,,,,,,,,,,,,,,,,334,201205,1,21,04/09/2012 00:01:00,04/09/2012 00:00:00,S,245.48,C,4,,RC,FUELXX,Refueling Outage 1R21. The Unit was shutdown at 0001 hours on 4/9/12 for a planned 25 day refueling outage (1R21).  The outage was extended 173.5 hours synchronizing to the electrical grid on 5/11/12 at 0529 hours.,,,,,,,,,,,,,,,,,,,,,,,,,334,201309,1,22,09/30/2013 00:01:00,09/30/2013 00:00:00,S,23.98,C,1,,RC,FUELXX,Refueling Outage 1R22. The Unit was shutdown for its planned 22nd refueling outage on 9/30/13 at 0001 hours.,,,,,,,,,,,,,,,,,,,,,,,,,334,201310,1,22,09/30/2013 00:01:00,09/30/2013 00:00:00,S,744,C,4,,RC,FUELXX,"Refueling Outage 1R22. The Unit was shutdown for its planned 22nd refueling outage on 9/30/13 at 0001 hours, entered into an outage extension on 11/02/13 at 00:01, and closed its' output breaker on 11/04/13 at 22:11.",,,,,,,,,,,,,,,,,,,,,,,,,334,201311,1,22,09/30/2013 00:01:00,09/30/2013 00:00:00,S,95.18,C,4,,RC,FUELXX,"Refueling Outage 1R22. The Unit was shutdown for its planned 22nd refueling outage on 9/30/13 at 0001 hours, entered into an outage extension on 11/02/13 at 00:01, and closed its' output breaker on 11/04/13 at 22:11.",,,,,,,,,,,,,,,,,,,,,,,,,334,201505,2,23,04/25/2015 00:01:00,04/25/2015 00:00:00,S,561.92,C,4,,RC,FUELXX,Refueling Outage 1R23. BVPS-1 was shutdown on 4/25/15 at 0001 hours for its planned 23rd refueling outage,,,,,,,,,,,,,,,,,,,,,,,,,334,201504,2,23,04/25/2015 00:01:00,04/25/2015 00:00:00,S,143.98,C,1,,RC,FUELXX,Refueling Outage 1R23. BVPS-1 was shutdown on 4/25/15 at 0001 hours for its planned 23rd refueling outage,,,,,,,,,,,,,,,,,,,,,,,,,335,200510,1,20,,10/16/2005 00:00:00,S,368,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,335,200511,1,20,,10/16/2005 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,335,200512,1,20,,10/16/2005 00:00:00,S,454.92,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,335,200704,1,21,,04/01/2007 00:00:00,S,703,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,335,200705,1,21,,04/01/2007 00:00:00,S,639.75,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,335,200810,2,22,,10/19/2008 00:00:00,S,297,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,335,200811,2,22,,10/19/2008 00:00:00,S,484.87,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,335,201004,010,23,,04/04/2010 00:00:00,S,632.93,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,335,201005,010,23,,04/04/2010 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,335,201006,010,23,,04/04/2010 00:00:00,S,312.45,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,335,201111,019,24,11/27/2011 12:00:00,11/27/2011 00:00:00,S,84,C,1,,RC,FUELXX,REFUELING OUTAGE 24 (SL1-24).,,,,,,,,,,,,,,,,,,,,,,,,,335,201112,019,24,11/27/2011 12:00:00,11/27/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 24 (SL1-24).,,,,,,,,,,,,,,,,,,,,,,,,,335,199910,6,16,,09/18/1999 00:00:00,S,415,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,335,199710,8,15,,10/20/1997 00:00:00,S,288.9,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,335,199711,8,15,,10/20/1997 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,335,199712,8,15,,10/20/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,335,199801,8,15,,10/20/1997 00:00:00,S,158.3,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,335,199909,6,16,,09/18/1999 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,335,200104,2,17,,04/02/2001 00:00:00,S,688.2,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,335,200209,4,18,,09/30/2002 00:00:00,S,24,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,335,200210,4,18,,09/30/2002 00:00:00,S,572.7,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,335,200404,1,19,,03/21/2004 00:00:00,S,592.65,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,335,200403,1,19,,03/21/2004 00:00:00,S,246.95,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,335,201201,019,24,11/27/2011 12:00:00,11/27/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 24 (SL1-24).,,,,,,,,,,,,,,,,,,,,,,,,,335,201202,019,24,11/27/2011 12:00:00,11/27/2011 00:00:00,S,696,C,4,,RC,FUELXX,REFUELING OUTAGE 24 (SL1-24).,,,,,,,,,,,,,,,,,,,,,,,,,335,201203,019,24,11/27/2011 12:00:00,11/27/2011 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 24 (SL1-24).,,,,,,,,,,,,,,,,,,,,,,,,,335,201204,019,24,11/27/2011 12:00:00,11/27/2011 00:00:00,S,494.77,C,4,,RC,FUELXX,REFUELING OUTAGE 24 (SL1-24).,,,,,,,,,,,,,,,,,,,,,,,,,335,201309,28,25,09/30/2013 00:01:00,09/30/2013 00:00:00,S,23.98,C,1,,RC,FUELXX,REFUELING OUTAGE 25 (SL1-25).,,,,,,,,,,,,,,,,,,,,,,,,,335,201311,28,25,09/30/2013 00:01:00,09/30/2013 00:00:00,S,196.22,C,4,,RC,FUELXX,REFUELING OUTAGE 25 (SL1-25).,,,,,,,,,,,,,,,,,,,,,,,,,335,201310,28,25,09/30/2013 00:01:00,09/30/2013 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 25 (SL1-25).,,,,,,,,,,,,,,,,,,,,,,,,,335,201503,037,26,03/23/2015 00:01:00,03/23/2015 00:00:00,S,215.98,C,1,,RC,FUELXX,REFUELING OUTAGE 26 (SL1-26).,,,,,,,,,,,,,,,,,,,,,,,,,335,201504,037,26,03/23/2015 00:01:00,03/23/2015 00:00:00,S,565.45,C,4,,RC,FUELXX,REFUELING OUTAGE 26 (SL1-26).,,,,,,,,,,,,,,,,,,,,,,,,,336,201510,2015-1,23,10/03/2015 20:45:00,10/03/2015 00:00:00,S,675.25,C,1,,RC,FUELXX,Refueling Outage 23 (2R23).,,,,,,,,,,,,,,,,,,,,,,,,,336,201511,2015-1,23,10/03/2015 20:45:00,10/03/2015 00:00:00,S,150.88,C,4,,RC,FUELXX,Refueling Outage 23 (2R23).,,,,,,,,,,,,,,,,,,,,,,,,,336,200505,05-01,16,,04/09/2005 00:00:00,S,416.7,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,336,200610,2006-03,17,,10/07/2006 00:00:00,S,600.98,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,336,200611,2006-03,17,,10/07/2006 00:00:00,S,438.3,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,336,200804,2008-01,18,,04/06/2008 00:00:00,S,600,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,336,200805,08-01,18,,04/06/2008 00:00:00,S,363.48,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,336,200911,2009-02A,19,,10/10/2009 00:00:00,S,422.22,C,4,,RC,FUELXX,REFUELING OUTAGE 19.  ENTERED REFUELING OUTAGE ORIGINALLY SCHEDULED FOR 10/10/09 2100 DIRECTLY FROM FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,336,200910,2009-02A,19,,10/10/2009 00:00:00,S,507,C,9,,RC,FUELXX,REFUELING OUTAGE 19.  ENTERED REFUELING OUTAGE ORIGINALLY SCHEDULED FOR 10/10/09 2100 DIRECTLY FROM FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,336,201104,2011-1,20,04/02/2011 20:03:00,04/02/2011 00:00:00,S,675.95,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,336,201105,2011-1,20,04/02/2011 20:03:00,04/02/2011 00:00:00,S,60.03,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,336,200504,05-01,16,,04/09/2005 00:00:00,S,527.7,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,336,200004,00-04,13,,04/22/2000 00:00:00,S,192.4,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,336,200005,00-04,13,,04/22/2000 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,336,200006,00-04,13,,04/22/2000 00:00:00,S,19.8,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,336,200202,02-01,14,,02/16/2002 00:00:00,S,310.6,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,336,200203,02-01,14,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,336,200204,02-01,14,,02/16/2002 00:00:00,S,42.7,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,336,200310,03-02,15,,10/11/2003 00:00:00,S,504.7,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,336,200311,03-02,15,,10/11/2003 00:00:00,S,622.3,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,336,201210,2012-2,21,10/06/2012 20:56:00,10/06/2012 00:00:00,S,603.07,C,1,,RC,FUELXX,Refueling Outage 21 (2R21).,,,,,,,,,,,,,,,,,,,,,,,,,336,201211,2012-2,21,10/06/2012 20:56:00,10/06/2012 00:00:00,S,536.68,C,4,,RC,FUELXX,Refueling Outage 21 (2R21).,,,,,,,,,,,,,,,,,,,,,,,,,336,201404,2014-2,22,04/05/2014 21:00:00,04/05/2014 00:00:00,S,603,C,1,,RC,FUELXX,Refueling Outage 22 (2R22).,,,,,,,,,,,,,,,,,,,,,,,,,336,201405,2014-2,22,04/05/2014 21:00:00,04/05/2014 00:00:00,S,415.34,C,4,,RC,FUELXX,Refueling Outage 22 (2R22).,,,,,,,,,,,,,,,,,,,,,,,,,338,200603,N1-06-02,18,,03/12/2006 00:00:00,S,479.97,C,1,,RC,FUELXX,REFUELING OUTAGE 18 (N1R18).,,,,,,,,,,,,,,,,,,,,,,,,,338,200604,N1-06-02,18,,03/12/2006 00:00:00,S,219.3,C,4,,RC,FUELXX,REFUELING OUTAGE 18 (N1R18).,,,,,,,,,,,,,,,,,,,,,,,,,338,200709,N1-07-02,19,,09/09/2007 00:00:00,S,527.88,C,1,,RC,FUELXX,REFUELING OUTAGE 19 (N1R19).,,,,,,,,,,,,,,,,,,,,,,,,,338,200710,N1-07-02,19,,09/09/2007 00:00:00,S,352.1,C,4,,RC,FUELXX,REFUELING OUTAGE 19 (N1R19).,,,,,,,,,,,,,,,,,,,,,,,,,338,200903,N1-09-01,20,,03/08/2009 00:00:00,S,574.5,C,1,,RC,FUELXX,REFUELING OUTAGE 20 (N1R20).,,,,,,,,,,,,,,,,,,,,,,,,,338,200904,N1-09-01,20,,03/08/2009 00:00:00,S,28.68,C,4,,RC,FUELXX,REFUELING OUTAGE 20 (N1R20).,,,,,,,,,,,,,,,,,,,,,,,,,338,201009,N1-10-02,21,,09/12/2010 00:00:00,S,455.35,C,1,,RC,FUELXX,REFUELING OUTAGE 21 (N1R21).,,,,,,,,,,,,,,,,,,,,,,,,,338,201010,N1-10-02,21,,09/12/2010 00:00:00,S,700.15,C,4,,RC,FUELXX,REFUELING OUTAGE 21 (N1R21).,,,,,,,,,,,,,,,,,,,,,,,,,338,200409,N1-04-02,17,,09/12/2004 00:00:00,S,455.6,C,1,,RC,FUELXX,REFUELING OUTAGE 17 (N1R17).,,,,,,,,,,,,,,,,,,,,,,,,,338,200410,N1-04-02,17,,09/12/2004 00:00:00,S,140.9,C,4,,RC,FUELXX,REFUELING OUTAGE 17 (N1R17).,,,,,,,,,,,,,,,,,,,,,,,,,338,200004,,14,,03/12/2000 00:00:00,S,188.5,C,4,,RC,FUELXX,REFUELING OUTAGE 14 (N1R14).,,,,,,,,,,,,,,,,,,,,,,,,,338,199809,,13,,09/13/1998 00:00:00,S,431.4,C,1,,RC,FUELXX,REFUELING OUTAGE 13 (N1R13).,,,,,,,,,,,,,,,,,,,,,,,,,338,199810,,13,,09/13/1998 00:00:00,S,178.2,C,4,,RC,FUELXX,REFUELING OUTAGE 13 (N1R13).,,,,,,,,,,,,,,,,,,,,,,,,,338,199705,97-1,12,,05/11/1997 00:00:00,S,502.2,C,1,,RC,FUELXX,REFUELING OUTAGE 12 (N1R12).,,,,,,,,,,,,,,,,,,,,,,,,,338,199706,97-1,12,,05/11/1997 00:00:00,S,264.2,C,4,,RC,FUELXX,REFUELING OUTAGE 12 (N1R12).,,,,,,,,,,,,,,,,,,,,,,,,,338,200003,,14,,03/12/2000 00:00:00,S,479.4,C,1,,RC,FUELXX,REFUELING OUTAGE 14 (N1R14).,,,,,,,,,,,,,,,,,,,,,,,,,338,200109,N1-01-01,15,,09/09/2001 00:00:00,S,527.2,C,1,,RC,FUELXX,REFUELING OUTAGE 15 (N1R15).,,,,,,,,,,,,,,,,,,,,,,,,,338,200110,N1-01-01,15,,09/09/2001 00:00:00,S,221.5,C,4,,RC,FUELXX,REFUELING OUTAGE 15 (N1R15).,,,,,,,,,,,,,,,,,,,,,,,,,338,200304,N1-03-01,16,,02/23/2003 00:00:00,S,416.5,C,4,,RC,FUELXX,REFUELING OUTAGE 16 (N1R16).,,,,,,,,,,,,,,,,,,,,,,,,,338,200303,N1-03-01,16,,02/23/2003 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16 (N1R16).,,,,,,,,,,,,,,,,,,,,,,,,,338,200302,N1-03-01,16,,02/23/2003 00:00:00,S,143.8,C,1,,RC,FUELXX,REFUELING OUTAGE 16 (N1R16).,,,,,,,,,,,,,,,,,,,,,,,,,338,201203,N1-12-01,22,03/11/2012 00:57:00,03/11/2012 00:00:00,S,502.05,C,1,,RC,FUELXX,Refueling Outage 22,,,,,,,,,,,,,,,,,,,,,,,,,338,201205,N1-12-01,22,03/11/2012 00:57:00,03/11/2012 00:00:00,S,11.88,C,4,,RC,FUELXX,Refueling Outage 22. Rx critical 4/30/12 at 13:25. Generator online 5/1/12 at 11:53.,,,,,,,,,,,,,,,,,,,,,,,,,338,201204,N1-12-01,22,03/11/2012 00:57:00,03/11/2012 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 22. Rx critical 4/30/12 at 13:25.,,,,,,,,,,,,,,,,,,,,,,,,,338,201309,N1-13-01,23,09/08/2013 00:27:00,09/08/2013 00:00:00,S,551.55,C,1,,RC,FUELXX,Refueling Outage 23,,,,,,,,,,,,,,,,,,,,,,,,,338,201310,N1-13-01,23,09/08/2013 00:27:00,09/08/2013 00:00:00,S,234.18,C,4,,RC,FUELXX,Refueling Outage 23,,,,,,,,,,,,,,,,,,,,,,,,,338,201503,N1-15-02,24,03/07/2015 23:25:00,03/07/2015 00:00:00,S,491.58,C,1,,RC,FUELXX,Refueling Outage 24,,,,,,,,,,,,,,,,,,,,,,,,,339,201603,N2-16-01,23,03/06/2016 02:10:00,03/06/2016 00:00:00,S,620.83,C,1,,RC,FUELXX,Refueling Outage 23,,,,,,,,,,,,,,,,,,,,,,,,,339,200510,N2-05-02,17,,10/02/2005 00:00:00,S,688.73,C,1,,RC,FUELXX,REFUELING OUTAGE 17 (N2R17).,,,,,,,,,,,,,,,,,,,,,,,,,339,200703,N2-07-01,18,,03/18/2007 00:00:00,S,335.85,C,1,,RC,FUELXX,REFUELING OUTAGE 18 (N2R18).,,,,,,,,,,,,,,,,,,,,,,,,,339,200704,N2-07-01,18,,03/18/2007 00:00:00,S,523.68,C,4,,RC,FUELXX,REFUELING OUTAGE 18 (N2R18).,,,,,,,,,,,,,,,,,,,,,,,,,339,200809,N2-08-01,19,,09/14/2008 00:00:00,S,407.6,C,1,,RC,FUELXX,REFUELING OUTAGE 19 (N2R19).,,,,,,,,,,,,,,,,,,,,,,,,,339,200810,N2-08-02,19,,09/14/2008 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 19 (N2R19).,,,,,,,,,,,,,,,,,,,,,,,,,339,200811,N2-08-02,19,,09/14/2008 00:00:00,S,290.92,C,4,,RC,FUELXX,REFUELING OUTAGE 19 (N2R19).,,,,,,,,,,,,,,,,,,,,,,,,,339,201003,N2-10-01,20,,03/21/2010 00:00:00,S,263.9,C,1,,RC,FUELXX,REFUELING OUTAGE 20 (N2R20).,,,,,,,,,,,,,,,,,,,,,,,,,339,201004,N2-10-01,20,,03/21/2010 00:00:00,S,607.22,C,4,,RC,FUELXX,REFUELING OUTAGE 20 (N2R20).,,,,,,,,,,,,,,,,,,,,,,,,,339,199804,98-1,12,,04/05/1998 00:00:00,S,622.2,C,1,,RC,FUELXX,REFUELING OUTAGE 12 (N2R12).,,,,,,,,,,,,,,,,,,,,,,,,,339,199805,98-1,12,,04/05/1998 00:00:00,S,66.2,C,4,,RC,FUELXX,REFUELING OUTAGE 12 (N2R12).,,,,,,,,,,,,,,,,,,,,,,,,,339,199909,,13,,09/12/1999 00:00:00,S,454.5,C,1,,RC,FUELXX,REFUELING OUTAGE 13 (N2R13).,,,,,,,,,,,,,,,,,,,,,,,,,339,199910,,13,,09/12/1999 00:00:00,S,230.8,C,4,,RC,FUELXX,REFUELING OUTAGE 13 (N2R13).,,,,,,,,,,,,,,,,,,,,,,,,,339,200103,N2-01-02,14,,03/11/2001 00:00:00,S,503.6,C,1,,RC,FUELXX,REFUELING OUTAGE 14 (N2R14).,,,,,,,,,,,,,,,,,,,,,,,,,339,200104,N2-01-02,14,,03/11/2001 00:00:00,S,221.2,C,4,,RC,FUELXX,REFUELING OUTAGE 14 (N2R14).,,,,,,,,,,,,,,,,,,,,,,,,,339,200209,N2-02-01,15,,09/08/2002 00:00:00,S,551,C,1,,RC,FUELXX,REFUELING OUTAGE 15/REACTOR VESSEL HEAD REPLACEMENT OUTAGE (N2R15).,,,,,,,,,,,,,,,,,,,,,,,,,339,200210,N2-02-01,15,,09/08/2002 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 15/REACTOR VESSEL HEAD REPLACEMENT OUTAGE (N2R15).,,,,,,,,,,,,,,,,,,,,,,,,,339,200211,N2-02-01,15,,09/08/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 15/REACTOR VESSEL HEAD REPLACEMENT OUTAGE (N2R15).,,,,,,,,,,,,,,,,,,,,,,,,,339,200212,N2-02-01,15,,09/08/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15/REACTOR VESSEL HEAD REPLACEMENT OUTAGE (N2R15).,,,,,,,,,,,,,,,,,,,,,,,,,339,200301,N2-02-01,15,,09/08/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15/REACTOR VESSEL HEAD REPLACEMENT OUTAGE (N2R15).,,,,,,,,,,,,,,,,,,,,,,,,,339,200302,N2-02-01,15,,09/08/2002 00:00:00,S,44.1,C,4,,RC,FUELXX,REFUELING OUTAGE 15/REACTOR VESSEL HEAD REPLACEMENT OUTAGE (N2R15).,,,,,,,,,,,,,,,,,,,,,,,,,339,200405,N2-04-01,16,,05/02/2004 00:00:00,S,683.1,C,1,,RC,FUELXX,REFUELING OUTAGE 16 (N2R16).,,,,,,,,,,,,,,,,,,,,,,,,,339,201305,N2-13-01,21,04/07/2013 00:13:00,04/07/2013 00:00:00,S,204.09,C,4,,RC,FUELXX,REFUELING OUTAGE 21 (N2R21).,,,,,,,,,,,,,,,,,,,,,,,,,339,201304,N2-13-01,21,04/07/2013 00:13:00,04/07/2013 00:00:00,S,575.78,C,1,,RC,FUELXX,REFUELING OUTAGE 21 (N2R21).,,,,,,,,,,,,,,,,,,,,,,,,,339,201409,N2-14-02,22,09/07/2014 00:09:00,09/07/2014 00:00:00,S,575.85,C,1,,RC,FUELXX,REFUELING OUTAGE 22 (N2R22).,,,,,,,,,,,,,,,,,,,,,,,,,339,201410,N2-14-02,22,09/07/2014 00:09:00,09/07/2014 00:00:00,S,239.33,C,4,,RC,FUELXX,REFUELING OUTAGE 22 (N2R22).,,,,,,,,,,,,,,,,,,,,,,,,,341,201510,RFO17,17,09/28/2015 04:00:00,09/28/2015 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 17. Transitioned from forced outage (FO 15-02) 9/28/15 at 04:00.,,,,,,,,,,,,,,,,,,,,,,,,,341,201511,RFO17,17,09/28/2015 04:00:00,09/28/2015 00:00:00,S,654,C,4,,RC,FUELXX,Refueling Outage 17. Transitioned from forced outage (FO 15-02) 9/28/15 at 04:00.,,,,,,,,,,,,,,,,,,,,,,,,,341,200603,S06-01,11,,03/25/2006 00:00:00,S,162.75,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,341,200604,S06-01,11,,03/25/2006 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,341,200605,S06-01,11,,03/25/2006 00:00:00,S,115.32,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,341,200709,RF012,12,,09/29/2007 00:00:00,S,44,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,341,200710,RF012,12,,09/29/2007 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,341,200711,RF012,12,,09/29/2007 00:00:00,S,429.27,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,341,200903,09-001,13,,03/28/2009 00:00:00,S,94.23,C,2,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,341,200905,09-001,13,,03/28/2009 00:00:00,S,7,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,341,200904,09-001,13,,03/28/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,341,201010,RFO14,14,,10/24/2010 00:00:00,S,175.32,C,3,,RC,FUELXX,REFUELING OUTAGE 14. THE PLANT WAS SHUTDOWN DUE TO AN UNPLANNED AUTOMATIC SCRAM CAUSED BY LOWERING MAIN CONDENSER VACUUM DURING COASTDOWN TO REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,341,201011,RFO14,14,,10/24/2010 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,341,201012,RFO14,14,,10/24/2010 00:00:00,S,108.5,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,341,200411,04-03,10,,11/06/2004 00:00:00,S,596,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,341,200412,04-03,10,,11/06/2004 00:00:00,S,57.8,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,341,200004,S00-01,7,,04/01/2000 00:00:00,S,699.75,C,2,34100004,AD,P,"REFUELING OUTAGE 7. MANUAL SCRAM AFTER A MANUAL TRIP OF REACTOR RECIRCULATION PUMP A, RESULTING IN A SINGLE LOOP OPERATION AT LOW POWER.",,,,,,,,,,,,,,,,,,,,,,,,,341,200005,S00-01,7,,04/01/2000 00:00:00,S,550.4,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,341,199810,S98-03,6,,09/04/1998 00:00:00,S,677.5,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,341,199809,S98-03,6,,09/04/1998 00:00:00,S,629.5,C,2,34198005,TA,TC,"REFUELING OUTAGE 6. DURING SHUTDOWN FOR REFUELING, REACTOR WAS MANUALLY SCRAMMED BECAUSE OF POWER OSCILLATIONS.",,,,,,,,,,,,,,,,,,,,,,,,,341,200110,S01-02,8,,10/26/2001 00:00:00,S,116,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,341,200111,S01-02,8,,10/26/2001 00:00:00,S,696,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,341,200303,S03-02,9,,03/29/2003 00:00:00,S,68,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,341,200304,S03-02,9,,03/29/2003 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,341,200305,S03-02,9,,03/29/2003 00:00:00,S,219.8,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,341,201203,RFO15,15,03/26/2012 03:00:00,03/26/2012 00:00:00,S,141,C,1,,RC,FUELXX,Refueling outage 15,,,,,,,,,,,,,,,,,,,,,,,,,341,201204,RFO15,15,03/26/2012 03:00:00,03/26/2012 00:00:00,S,720,C,4,,RC,FUELXX,Refueling outage 15,,,,,,,,,,,,,,,,,,,,,,,,,341,201205,RFO15,15,03/26/2012 03:00:00,03/26/2012 00:00:00,S,99.37,C,4,,RC,FUELXX,Refueling outage 15. Rx critical 5/3/12 at 12:14. Generator online 5/5/12 at 03:22.,,,,,,,,,,,,,,,,,,,,,,,,,341,201403,RFO16,16,02/10/2014 13:21:00,02/10/2014 00:00:00,S,743,C,4,,RC,FUELXX,Refueling Outage 16,,,,,,,,,,,,,,,,,,,,,,,,,341,201402,RFO16,16,02/10/2014 13:21:00,02/10/2014 00:00:00,S,442.65,C,1,,RC,FUELXX,Refueling Outage 16,,,,,,,,,,,,,,,,,,,,,,,,,341,201404,RFO16,16,02/10/2014 13:21:00,02/10/2014 00:00:00,S,96.62,C,4,,RC,FUELXX,Refueling Outage 16,,,,,,,,,,,,,,,,,,,,,,,,,341,201509,RFO17,17,09/28/2015 04:00:00,09/28/2015 00:00:00,S,68,C,9,,RC,FUELXX,Refueling Outage 17. Transitioned from forced outage (FO 15-02) 9/28/15 at 04:00.,,,,,,,,,,,,,,,,,,,,,,,,,346,201603,2,19,03/26/2016 00:05:00,03/26/2016 00:00:00,S,143.92,C,1,,RC,FUELXX,Refueling Outage 19,,,,,,,,,,,,,,,,,,,,,,,,,346,200603,1,14,,03/06/2006 00:00:00,S,623.98,C,1,,RC,FUELLX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,346,200604,1,14,,03/06/2006 00:00:00,S,632.24,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,346,200712,1,15,,12/30/2007 00:00:00,S,47.98,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,346,200801,1,15,,12/30/2007 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,346,200802,1,15,,12/30/2007 00:00:00,S,332.83,C,4,,RC,RUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,346,201002,1,16,,02/28/2010 00:00:00,S,24,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,346,201003,1,16,,02/28/2010 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,346,201004,1,16,,02/28/2010 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,346,201005,1,16,,02/28/2010 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,346,201006,1,16,,02/28/2010 00:00:00,S,676.43,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,346,200004,1,12,,04/01/2000 00:00:00,S,719,C,1,,RC,FUELXX,REFUELING OUTAGE 12,,,,,,,,,,,,,,,,,,,,,,,,,346,200005,1,12,,04/01/2000 00:00:00,S,432,C,4,,RC,FUELXX,REFUELING OUTAGE 12,,,,,,,,,,,,,,,,,,,,,,,,,346,199804,1,11,,04/10/1998 00:00:00,S,481.5,C,2,34698002,RC,FUELXX,"REFUELING OUTAGE 11, CAUSE OF FILTER FOULING IS STILL UNDER INVESTIGATION.",,,,,,,,,,,,,,,,,,,,,,,,,346,199805,1,11,,04/10/1998 00:00:00,S,407,C,4,34698002,RC,FUELXX,REFUELING OUTAGE 11,,,,,,,,,,,,,,,,,,,,,,,,,346,200202,2,13,,02/16/2002 00:00:00,S,309.1,C,1,,RC,FUELXX,REFUELING OUTAGE 13,,,,,,,,,,,,,,,,,,,,,,,,,346,200203,2,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200204,2,13,,02/16/2002 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200205,2,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200206,2,13,,02/16/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200207,2,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200208,2,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200209,2,13,,02/16/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVE