RY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200210,2,13,,02/16/2002 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200211,2,13,,02/16/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200402,1,13,,02/16/2002 00:00:00,S,696,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200212,2,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200303,1,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200304,1,13,,02/16/2002 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200301,2,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200302,2,13,,02/16/2002 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200305,1,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200306,1,13,,02/16/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200307,1,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200308,1,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200309,1,13,,02/16/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200312,1,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200310,1,13,,02/16/2002 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200311,1,13,,02/16/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200401,1,13,,02/16/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,200403,1,13,,02/16/2002 00:00:00,S,365.5,C,4,,RC,FUELXX,REFUELING OUTAGE 13. DISCOVERY OF BORIC ACID CORROSION ON  REACTOR VESSEL HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,346,201206,1,17,05/06/2012 00:10:00,05/06/2012 00:00:00,S,291.62,C,4,,RC,FUELXX,Refueling Outage 17. Rx critical 6/11/12. Generator synch 6/13/12.,,,,,,,,,,,,,,,,,,,,,,,,,346,201205,1,17,05/06/2012 00:10:00,05/06/2012 00:00:00,S,623.83,C,1,,RC,FUELXX,Refueling Outage 17,,,,,,,,,,,,,,,,,,,,,,,,,346,201403,1,18,02/01/2014 00:45:00,02/01/2014 00:00:00,S,743,C,4,,RC,FUELXX,"Refueling Outage 18. The unit was taken off line on February 1, 2014, to start the eighteenth refueling outage which includes steam generator replacement activities.",,,,,,,,,,,,,,,,,,,,,,,,,346,201402,1,18,02/01/2014 00:45:00,02/01/2014 00:00:00,S,671.25,C,1,,RC,FUELXX,"Refueling Outage 18. The unit was taken off line on February 1, 2014, to start the eighteenth refueling outage which includes steam generator replacement activities.",,,,,,,,,,,,,,,,,,,,,,,,,346,201405,1,18,02/01/2014 00:45:00,02/01/2014 00:00:00,S,170.09,C,4,,RC,FUELXX,"Refueling Outage 18. The unit was taken off line on February 1, 2014, to start the outage which includes steam generator replacement activities.  The reactor was taken critical on May 6, 2014, and the generator synchronized to the grid on May 8 at 02:05.",,,,,,,,,,,,,,,,,,,,,,,,,346,201404,1,18,02/01/2014 00:45:00,02/01/2014 00:00:00,S,720,C,4,,RC,FUELXX,"Refueling Outage 18. The unit was taken off line on February 1, 2014, to start the outage which includes steam generator replacement activities.  The reactor was taken critical on May 6, 2014, and the generator synchronized to the grid on May 8 at 02:05.",,,,,,,,,,,,,,,,,,,,,,,,,348,200604,1,20,,04/08/2006 00:00:00,S,551.97,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,348,200605,1,20,,04/08/2006 00:00:00,S,574.62,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,348,200709,1,21,,09/29/2007 00:00:00,S,47.83,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,348,200710,1,21,,09/29/2007 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,348,200711,1,21,,09/29/2007 00:00:00,S,304.57,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,348,200904,1,22,,04/02/2009 00:00:00,S,686.82,C,1,,RC,FUELXX,REFUELING OUTAGE 22 (U1RF22).,,,,,,,,,,,,,,,,,,,,,,,,,348,200905,1,22,,04/02/2009 00:00:00,S,150.17,C,4,,RC,FUELXX,REFUELING OUTAGE 22 (U1RF22).,,,,,,,,,,,,,,,,,,,,,,,,,348,201010,1,23,,10/10/2010 00:00:00,S,522.57,C,1,,RC,FUELXX,REFUELING OUTAGE 23 (U1RF23).,,,,,,,,,,,,,,,,,,,,,,,,,348,201011,1,23,,10/10/2010 00:00:00,S,430.17,C,4,,RC,FUELXX,REFUELING OUTAGE 23 (U1RF23).,,,,,,,,,,,,,,,,,,,,,,,,,348,200410,2,19,,10/02/2004 00:00:00,S,720.9,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,348,200411,2,19,,10/02/2004 00:00:00,S,393.77,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,348,200004,1,16,,03/04/2000 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,348,200005,1,16,,03/04/2000 00:00:00,S,589.7,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,348,199810,3,15,,10/17/1998 00:00:00,S,360.2,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,348,199811,3,15,,10/17/1998 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,348,199812,3,15,,10/17/1998 00:00:00,S,673.9,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,348,199703,002,14,,03/15/1997 00:00:00,S,407.5,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,348,199704,002,14,,03/15/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,348,199705,002,14,,03/15/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,348,199706,002,14,,03/15/1997 00:00:00,S,85.8,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,348,200003,1,16,,03/04/2000 00:00:00,S,671.9,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,348,200110,1,17,,10/06/2001 00:00:00,S,625,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,348,200111,1,17,,10/06/2001 00:00:00,S,364.5,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,348,200303,1,18,,03/29/2003 00:00:00,S,71.9,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,348,200304,1,18,,03/29/2003 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,348,200305,1,18,,03/29/2003 00:00:00,S,59.2,C,4,,RC,FUELXX,"REFUELING OUTAGE 18 WAS COMPLETED ON MAY 3, 2003.",,,,,,,,,,,,,,,,,,,,,,,,,348,201204,24,24,04/01/2012 04:48:00,04/01/2012 00:00:00,S,619.9,C,1,,RC,FUELXX,"REFUELING OUTAGE 24 (U1RF24). Began rampdown 23:45 3/31/12.  Unit removed from grid at 04:48 4/1/12.  Reactor shutdown at 05:45 4/1/12.  Reactor taken critical at 07:32 4/25/12, and unit connected to grid 00:42 4/27/12.",,,,,,,,,,,,,,,,,,,,,,,,,348,201309,25,25,09/29/2013 05:47:00,09/29/2013 00:00:00,S,42.22,C,1,,RC,FUELXX,REFUELING OUTAGE 25 (U1RF25). At 1359 on 9/1/13 Unit began to ramp down. Removed from grid at 0547 9/29/13. Reactor was shut down at 0650 on 9/29/13. Reactor was critical at 1152 on 10/25/13. Synched to grid at 0705 on 10/27/13.,,,,,,,,,,,,,,,,,,,,,,,,,348,201310,25,25,09/29/2013 05:47:00,09/29/2013 00:00:00,S,631.08,C,4,,RC,FUELXX,REFUELING OUTAGE 25 (U1RF25). At 1359 on 9/1/13 Unit began to ramp down. Removed from grid at 0547 9/29/13. Reactor was shut down at 0650 on 9/29/13. Reactor was critical at 1152 on 10/25/13. Synched to grid at 0705 on 10/27/13.,,,,,,,,,,,,,,,,,,,,,,,,,348,201503,27,26,03/29/2015 06:56:00,03/29/2015 00:00:00,S,65.07,C,1,,RC,FUELXX,"Refueling Outage 26 (U1R26). The unit was removed from the grid (Generator Breaker Opened) at 06:56 on March 29, 2015. The unit main generator was tied to on 05/07/15 at 00:57.",,,,,,,,,,,,,,,,,,,,,,,,,348,201505,27,26,03/29/2015 06:56:00,03/29/2015 00:00:00,S,144.95,C,4,,RC,FUELXX,"Refueling Outage 26 (U1R26). The unit was removed from the grid (Generator Breaker Opened) at 06:56 on March 29, 2015. The unit main generator was tied to on 05/07/15 at 00:57.",,,,,,,,,,,,,,,,,,,,,,,,,348,201504,27,26,03/29/2015 06:56:00,03/29/2015 00:00:00,S,720,C,4,,RC,FUELXX,"Refueling Outage 26 (U1R26). The unit was removed from the grid (Generator Breaker Opened) at 06:56 on March 29, 2015. The unit main generator was tied to on 05/07/15 at 00:57.",,,,,,,,,,,,,,,,,,,,,,,,,352,201603,001,16,03/21/2016 00:11:00,03/21/2016 00:00:00,S,263.82,C,1,,RC,FUELXX,Refueling Outage 16,,,,,,,,,,,,,,,,,,,,,,,,,352,200603,1,11,,03/06/2006 00:00:00,S,463.32,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,352,200802,1,12,,02/29/2008 00:00:00,S,1,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,352,200803,1,12,,02/29/2008 00:00:00,S,479.48,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,352,201003,1,13,,03/22/2010 00:00:00,S,239.93,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,352,201004,1,13,,03/22/2010 00:00:00,S,306.9,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,352,200004,352,8,,03/29/2000 00:00:00,S,658.8,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,352,199804,288,7,,04/03/1998 00:00:00,F,654,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,352,199805,289,7,,04/03/1998 00:00:00,S,499.4,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,352,200003,352,8,,03/29/2000 00:00:00,S,57.1,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,352,200203,1,9,,03/04/2002 00:00:00,S,415.8,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,352,200403,1,10,,03/01/2004 00:00:00,S,438.62,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,352,201202,001,14,02/20/2012 00:54:00,02/20/2012 00:00:00,S,239.1,C,1,,RC,FUELXX,Refueling Outage 14.  Generator breaker opened on 02/20/2012 at 00:54 hours. Reactor taken subcritical at 02:43. Reactor taken critical on 03/21/2012 at 03:23 hours.  Generator was sync'd to the grid on 03/24/2012 at 05:01 hours.,,,,,,,,,,,,,,,,,,,,,,,,,352,201203,001,14,02/20/2012 00:54:00,02/20/2012 00:00:00,S,516.23,C,4,,RC,FUELXX,Refueling Outage 14.  Generator breaker opened on 02/20/2012 at 00:54 hours. Reactor taken subcritical at 02:43. Reactor taken critical on 03/21/2012 at 03:23 hours.  Generator was sync'd to the grid on 03/22/2012 at 13:14 hours.,,,,,,,,,,,,,,,,,,,,,,,,,352,201403,R15,15,03/17/2014 00:00:01,03/17/2014 00:00:00,S,360,C,9,,RC,FUELXX,Refueling Outage 15 began 3/17/14 at 00:00. Critical 4/7/14 at 02:38. Sync'd 4/8/14 at 12:13.,,,,,,,,,,,,,,,,,,,,,,,,,352,201404,R15,15,03/17/2014 00:00:01,03/17/2014 00:00:00,S,180.22,C,4,,RC,FUELXX,Refueling Outage 15 began 3/17/14 at 00:00. Critical 4/7/14 at 02:38. Sync'd 4/8/14 at 12:13.,,,,,,,,,,,,,,,,,,,,,,,,,353,200703,1,9,,03/10/2007 00:00:00,S,524.97,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,353,200704,1,9,,03/10/2007 00:00:00,S,93.57,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,353,200903,1,10,,03/23/2009 00:00:00,S,215.97,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,353,200904,1,10,,03/23/2009 00:00:00,S,302.13,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,353,201103,02,11,03/28/2011 00:14:00,03/28/2011 00:00:00,S,95.77,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,353,201104,02,11,03/28/2011 00:14:00,03/28/2011 00:00:00,S,559.98,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,353,200502,1,8,,02/28/2005 00:00:00,S,10,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,353,200503,1,8,,02/28/2005 00:00:00,S,420.42,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,353,199905,358,5,,04/16/1999 00:00:00,S,588.8,C,4,,RC,FUELXX,REFUELING OUTAGE 5.,,,,,,,,,,,,,,,,,,,,,,,,,353,199701,164,4,,01/30/1997 00:00:00,S,0,C,5,,RC,FUELXX,POWER REDUCTION IN PREPARATION FOR REFUELING OUTAGE 4 (2R04).,,,,,,,,,,,,,,,,,,,,,,,,,353,199701,165,4,,01/30/1997 00:00:00,S,32.9,C,1,,RC,FUELXX,REFUELING OUTAGE 4.,,,,,,,,,,,,,,,,,,,,,,,,,353,199702,166,4,,01/30/1997 00:00:00,S,655.4,C,4,,RC,FUELXX,REFUELING OUTAGE 4.,,,,,,,,,,,,,,,,,,,,,,,,,353,199904,358,5,,04/16/1999 00:00:00,S,344.2,C,1,,RC,FUELXX,REFUELING OUTAGE 5.,,,,,,,,,,,,,,,,,,,,,,,,,353,200104,384,6,,04/04/2001 00:00:00,S,392.8,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,353,200303,1B,7,,03/03/2003 00:00:00,S,476.7,C,9,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,353,201303,Li2R12,12,03/25/2013 00:08:00,03/25/2013 00:00:00,S,167.87,C,1,,RC,FUELXX,Refueling Outage 12 (Li2R12). Generator Breakers were opened up at 00:08 on 03/25/2013 starting the outage. The reactor was taken subcritical at 02:14 hours. The Unit ended the month of March at 0 % RTP.,,,,,,,,,,,,,,,,,,,,,,,,,353,201304,Li2R12,12,03/25/2013 00:08:00,03/25/2013 00:00:00,S,449.32,C,4,,RC,FUELXX,Refueling Outage 12 (Li2R12). Generator breakers opened at 00:08 on 03/25/2013 starting the outage. Reactor taken subcritical at 02:14 hours. Reactor taken critical on 4/17/13 at 14:32 hour. Generator sync'd to the grid on 4/19/17 at 17:19 hours.,,,,,,,,,,,,,,,,,,,,,,,,,353,201504,001,13,04/13/2015 00:01:00,04/13/2015 00:00:00,S,431.98,C,1,,RC,FUELXX,Refueling Outage 13 (2R13). Generator breakers opened at 00:01 on 04/13/15. Reactor taken subcritical on 04/13/2015 at 01:05 hours. Unit 2 was in 2R13 at the end of the month of April returning to full power on 5/9/15.,,,,,,,,,,,,,,,,,,,,,,,,,353,201505,001,13,04/13/2015 00:01:00,04/13/2015 00:00:00,S,161.43,C,4,,RC,FUELXX,Refueling Outage 13 (2R13). Generator breakers opened at 00:01 on 04/13/15. Reactor taken subcritical on 04/13/2015 at 01:05 hours. Unit 2 was in 2R13 at the end of the month of April returning to full power on 5/9/15.,,,,,,,,,,,,,,,,,,,,,,,,,354,200604,1,13,,04/06/2006 00:00:00,S,578.75,C,1,,RC,FUELXX,Refueling Outage 13.,,,,,,,,,,,,,,,,,,,,,,,,,354,200605,1,13,,04/06/2006 00:00:00,S,125.83,C,4,,RC,FUELXX,Refueling Outage 13.,,,,,,,,,,,,,,,,,,,,,,,,,354,200710,4,14,,10/13/2007 00:00:00,S,446.28,C,1,,RC,FUELXX,Refueling Outage 14.,,,,,,,,,,,,,,,,,,,,,,,,,354,200711,4,14,,10/13/2007 00:00:00,S,361.17,C,4,,RC,FUELXX,Refueling Outage 14.,,,,,,,,,,,,,,,,,,,,,,,,,354,200904,HCRF15,15,,04/10/2009 00:00:00,S,484.02,C,1,,RC,FUELXX,Refueling Outage 15.,,,,,,,,,,,,,,,,,,,,,,,,,354,200905,HCRF15,15,,04/10/2009 00:00:00,S,83.2,C,4,,RC,FUELXX,Refueling Outage 15.,,,,,,,,,,,,,,,,,,,,,,,,,354,201010,HCRF16,16,,10/15/2010 00:00:00,S,388,C,1,,RC,FUELXX,Refueling Outage 16.,,,,,,,,,,,,,,,,,,,,,,,,,354,201011,HCRF16,16,,10/15/2010 00:00:00,S,264.32,C,4,,RC,FUELXX,Refueling Outage 16.,,,,,,,,,,,,,,,,,,,,,,,,,354,200411,3,12,,11/01/2004 00:00:00,S,720,C,9,,RC,FUELXX,Refueling Outage 12. Transitioned from previous Forced outage.,,,,,,,,,,,,,,,,,,,,,,,,,354,200412,3,12,,11/01/2004 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 12.,,,,,,,,,,,,,,,,,,,,,,,,,354,200501,1,12,,11/01/2004 00:00:00,S,604,C,4,,RC,FUELXX,Refueling Outage 12.,,,,,,,,,,,,,,,,,,,,,,,,,354,200004,1,9,,04/21/2000 00:00:00,S,216,C,1,,RC,FUELXX,Refueling Outage 9.,,,,,,,,,,,,,,,,,,,,,,,,,354,200005,1,9,,04/21/2000 00:00:00,S,570,C,4,,RC,FUELXX,Refueling Outage 9.,,,,,,,,,,,,,,,,,,,,,,,,,354,199709,2,7,,09/13/1997 00:00:00,S,432,C,9,,RC,FUELXX,Refueling Outage 7.,,,,,,,,,,,,,,,,,,,,,,,,,354,199710,2,7,,09/13/1997 00:00:00,S,745,C,4,,RC,FUELXX,Refueling Outage 7.,,,,,,,,,,,,,,,,,,,,,,,,,354,199711,2,7,,09/13/1997 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 7.,,,,,,,,,,,,,,,,,,,,,,,,,354,199712,2,7,,09/13/1997 00:00:00,S,291,C,4,,RC,FUELXX,Refueling Outage 7.,,,,,,,,,,,,,,,,,,,,,,,,,354,199902,1,8,,02/13/1999 00:00:00,S,384,C,1,,RC,FUELXX,Refueling Outage 8.,,,,,,,,,,,,,,,,,,,,,,,,,354,199903,1,8,,02/13/1999 00:00:00,S,737,C,4,,RC,FUELXX,Refueling Outage 8.,,,,,,,,,,,,,,,,,,,,,,,,,354,200110,2,10,,10/10/2001 00:00:00,S,528,C,1,,RC,FUELXX,Refueling Outage 10.,,,,,,,,,,,,,,,,,,,,,,,,,354,200111,2,10,,10/10/2001 00:00:00,S,72,C,4,,RC,FUELXX,Refueling Outage 10.,,,,,,,,,,,,,,,,,,,,,,,,,354,200304,1,11,,04/15/2003 00:00:00,S,364,C,1,,RC,FUELXX,Refueling Outage 11.,,,,,,,,,,,,,,,,,,,,,,,,,354,200305,3,11,,04/15/2003 00:00:00,S,329,C,4,,RC,FUELXX,Refueling Outage 11.,,,,,,,,,,,,,,,,,,,,,,,,,354,201205,HCR17,17,04/13/2012 20:02:00,04/13/2012 00:00:00,S,213.6,C,4,,RC,FUELXX,Refueling Outage 17.,,,,,,,,,,,,,,,,,,,,,,,,,354,201204,HCR17,17,04/13/2012 20:02:00,04/13/2012 00:00:00,S,411.97,C,1,,RC,FUELXX,Refueling Outage 17.,,,,,,,,,,,,,,,,,,,,,,,,,354,201310,HCR18,18,10/13/2013 20:02:00,10/13/2013 00:00:00,S,435.97,C,1,,RC,FUELXX,Refueling Outage 18.,,,,,,,,,,,,,,,,,,,,,,,,,354,201311,HCR18,18,10/13/2013 20:02:00,10/13/2013 00:00:00,S,232.6,C,4,,RC,FUELXX,Refueling Outage 18.,,,,,,,,,,,,,,,,,,,,,,,,,354,201504,HCR19,19,04/10/2015 20:00:00,04/10/2015 00:00:00,S,484,C,1,,RC,FUELXX,Refueling Outage 19.,,,,,,,,,,,,,,,,,,,,,,,,,354,201505,HCR19,19,04/10/2015 20:00:00,04/10/2015 00:00:00,S,287.95,C,4,,RC,FUELXX,Refueling Outage 19.,,,,,,,,,,,,,,,,,,,,,,,,,361,200601,R2C14,14,,01/03/2006 00:00:00,S,684.83,C,1,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200602,R2C14,14,,01/03/2006 00:00:00,S,672,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200603,R2C14,14,,01/03/2006 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200604,R2C14,14,,01/03/2006 00:00:00,S,524.12,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200711,4,15,,11/26/2007 00:00:00,S,108.22,C,1,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200712,4,15,,11/26/2007 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200801,4,15,,11/26/2007 00:00:00,S,438.33,C,4,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200909,2,16,,09/26/2009 00:00:00,S,96.02,C,1,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,200910,2,16,,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,200911,2,16,,09/26/2009 00:00:00,S,721,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,200912,2,16,,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,201001,2,16,,09/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,201002,2,16,,09/26/2009 00:00:00,S,672,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,201003,2,16,,09/26/2009 00:00:00,S,743,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,201004,2,16,,09/26/2009 00:00:00,S,259.23,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,361,200010,2000-01,11,,10/07/2000 00:00:00,S,590,C,1,,RC,FUELXX,CYCLE 11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200011,2000-01,11,,10/07/2000 00:00:00,S,376,C,4,,RC,FUELXX,CYCLE 11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,199701,101,9,,11/30/1996 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,199702,101,9,,11/30/1996 00:00:00,S,672,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,199703,101,9,,11/30/1996 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,199704,101,9,,11/30/1996 00:00:00,S,0.7,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,199901,107,10,,01/02/1999 00:00:00,S,709,C,1,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,199902,107,10,,01/02/1999 00:00:00,S,604,C,4,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200205,2002-01,12,,05/20/2002 00:00:00,S,277,C,1,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200206,2002-01,12,,05/20/2002 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200207,2002-01,12,,05/20/2002 00:00:00,S,39,C,4,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200402,2004-01,13,,02/09/2004 00:00:00,S,492,C,1,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200404,2004-01,13,,02/09/2004 00:00:00,S,136,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,200403,2004-01,13,,02/09/2004 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,201201,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,531.4,C,1,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201202,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,696,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201203,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,743,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201205,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201204,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,720,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201206,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,720,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201207,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201208,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201209,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,720,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201210,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201212,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201211,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,721,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201303,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,743,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201301,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201302,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,672,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201305,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201306,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,720,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,361,201304,1,17,01/09/2012 20:36:00,01/09/2012 00:00:00,S,720,C,4,,RC,FUELXX,Cycle 17 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,362,200610,2,14,,10/16/2006 00:00:00,S,373.37,C,1,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200611,2,14,,10/16/2006 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200612,2,14,,10/16/2006 00:00:00,S,269.31,C,4,,RC,FUELXX,CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200810,03,15,,10/12/2008 00:00:00,S,456.42,C,1,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200811,03,15,,10/12/2008 00:00:00,S,721,C,4,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200812,03,15,,10/12/2008 00:00:00,S,408.97,C,4,,RC,FUELXX,CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,201010,1,16,,10/10/2010 00:00:00,S,526.68,C,1,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,362,201012,1,16,,10/10/2010 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,362,201011,1,16,,10/10/2010 00:00:00,S,721,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,362,201101,1,16,10/10/2010 01:19:00,10/10/2010 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,362,201102,1,16,10/10/2010 01:19:00,10/10/2010 00:00:00,S,410.93,C,4,,RC,FUELXX,CYCLE 16 REFUELING OUTAGE AND S/G REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,362,200409,2004-03,13,,09/27/2004 00:00:00,S,84,C,1,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200410,2004-03,13,,09/27/2004 00:00:00,S,745,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200411,2004-03,13,,09/27/2004 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200412,2004-03,13,,09/27/2004 00:00:00,S,664,C,4,,RC,FUELXX,CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200101,2001-01,11,,01/02/2001 00:00:00,S,708,C,1,,RC,FUELXX,CYCLE 11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,199905,99-01,10,,03/27/1999 00:00:00,S,204,C,4,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,199704,93,9,,04/12/1997 00:00:00,S,455.2,C,1,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,199705,93,9,,04/12/1997 00:00:00,S,744,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,199706,93,9,,04/12/1997 00:00:00,S,720,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,199707,93,9,,04/12/1997 00:00:00,S,483,C,4,,RC,FUELXX,CYCLE 9 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,199903,108,10,,03/27/1999 00:00:00,S,108,C,1,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,199904,108,10,,03/27/1999 00:00:00,S,719,C,4,,RC,FUELXX,CYCLE 10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200102,2001-01,11,,01/02/2001 00:00:00,S,52,C,4,,RC,FUELXX,CYCLE 11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200301,2003-01,12,,01/06/2003 00:00:00,S,613,C,1,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200302,2003-01,12,,01/06/2003 00:00:00,S,406,C,4,,RC,FUELXX,CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,364,200510,1,17,,10/15/2005 00:00:00,S,408.78,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,364,200511,1,17,,10/15/2005 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,364,201410,2R23,,10/15/2014 00:00:01,10/15/2014 00:00:00,S,405.65,C,9,,RC,FUELXX,Unit transitioned from a forced outage to the 2R23 refueling outage 10/15/14 at 0221 (originally scheduled for 10/19/14). The reactor was taken critical 11/17/14 at 0603. Synched to grid 11/22/14 at 1430.,,,,,,,,,,,,,,,,,,,,,,,,,364,200512,1,17,,10/15/2005 00:00:00,S,64.05,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,364,200704,1,18,,04/09/2007 00:00:00,S,527.97,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,364,200705,1,18,,04/09/2007 00:00:00,S,512.17,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,364,200810,1,19,,10/19/2008 00:00:00,S,300.58,C,1,,RC,FUELXX,REFUELING OUTAGE 19 (U2RF19).,,,,,,,,,,,,,,,,,,,,,,,,,364,200811,1,19,,10/19/2008 00:00:00,S,526.17,C,4,,RC,FUELXX,REFUELING OUTAGE 19 (U2RF19).,,,,,,,,,,,,,,,,,,,,,,,,,364,201004,1,20,,04/04/2010 00:00:00,S,642.97,C,1,,RC,FUELXX,REFUELING OUTAGE 20 (U2RF20).,,,,,,,,,,,,,,,,,,,,,,,,,364,201005,1,20,,04/04/2010 00:00:00,S,404.52,C,4,,RC,FUELXX,REFUELING OUTAGE 20 (U2RF20).,,,,,,,,,,,,,,,,,,,,,,,,,364,201110,21,21,10/09/2011 05:12:00,10/09/2011 00:00:00,S,546.8,C,1,,RC,FUELXX,REFUELING OUTAGE 21 (U2RF21).,,,,,,,,,,,,,,,,,,,,,,,,,364,201111,21,21,10/09/2011 05:12:00,10/09/2011 00:00:00,S,242.08,C,4,,RC,FUELXX,REFUELING OUTAGE 21 (U2RF21).,,,,,,,,,,,,,,,,,,,,,,,,,364,199911,2,13,,10/16/1999 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,364,199912,2,13,,10/16/1999 00:00:00,S,343,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,364,199803,1,12,,03/28/1998 00:00:00,S,95,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,364,199804,1,12,,03/28/1998 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,364,199805,1,12,,03/28/1998 00:00:00,S,431.6,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,364,199910,2,13,,10/16/1999 00:00:00,S,384.8,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,364,200102,1,14,,02/24/2001 00:00:00,S,119.9,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,364,200103,1,14,,02/24/2001 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,364,200104,1,14,,02/24/2001 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,364,200105,1,14,,02/24/2001 00:00:00,S,200.5,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,364,200209,1,15,,09/14/2002 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,364,200210,1,15,,09/14/2002 00:00:00,S,669.2,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,364,200404,1,16,,03/13/2004 00:00:00,S,353.7,C,4,,RC,FUELXX,"REFUELING OUTAGE 16 WAS COMPLETED ON APRIL 15, 2004.",,,,,,,,,,,,,,,,,,,,,,,,,364,200403,1,16,,03/13/2004 00:00:00,S,455.9,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,364,201304,22,22,04/14/2013 06:05:00,04/14/2013 00:00:00,S,401.92,C,1,,RC,FUELXX,REFUELING OUTAGE 22 (U2R22). Began coastdown 3/9/13 at 1301.  Unit removed from grid 4/14/13 at 0605.  Reactor shutdown at 4/14/13 at 0702.  Reactor taken critical 5/8/13 at 1355. Synched to grid and began ramping to 100% power at 5/10/13 2350.,,,,,,,,,,,,,,,,,,,,,,,,,364,201305,22,22,04/14/2013 06:05:00,04/14/2013 00:00:00,S,215.83,C,4,,RC,FUELXX,REFUELING OUTAGE 22 (U2R22). Began coastdown 3/9/13 at 1301.  Unit removed from grid 4/14/13 at 0605.  Reactor shutdown at 4/14/13 at 0702.  Reactor taken critical 5/8/13 at 1355. Synched to grid and began ramping to 100% power at 5/9/13 2350.,,,,,,,,,,,,,,,,,,,,,,,,,364,201411,2R23,,10/15/2014 00:00:01,10/15/2014 00:00:00,S,454.2,C,4,,RC,FUELXX,2R23 Refueling Outage. The reactor was taken critical 11/17/14 at 0603. Synched to grid 11/22/14 at 1430.,,,,,,,,,,,,,,,,,,,,,,,,,366,200702,07-001,19,,02/06/2007 00:00:00,S,551.98,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,366,200703,07-001,19,,02/06/2007 00:00:00,S,404.18,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,366,200902,09-001,20,,02/09/2009 00:00:00,S,479.52,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,366,200903,09-001,20,,02/09/2009 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,366,200904,09-001,20,,02/09/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,366,200905,09-001,20,,02/09/2009 00:00:00,S,601.63,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,366,201103,11-001,21,03/28/2011 00:16:00,03/28/2011 00:00:00,S,95.73,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,366,201104,11-001,21,03/28/2011 00:16:00,03/28/2011 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,366,201105,11-001,21,03/28/2011 00:16:00,03/28/2011 00:00:00,S,49.95,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,366,200502,05-001,18,,02/05/2005 00:00:00,S,575.92,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,366,200503,05-001,18,,02/05/2005 00:00:00,S,318.67,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,366,200004,00-001,15,,03/04/2000 00:00:00,S,208,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,366,199810,98-001,14,,09/08/1998 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,366,199809,98-001,14,,09/08/1998 00:00:00,S,551.8,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,366,199811,98-001,14,,09/08/1998 00:00:00,S,214.6,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,366,199703,97-003,13,,03/15/1997 00:00:00,S,407.9,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,366,199704,97-003,13,,03/15/1997 00:00:00,S,464.7,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,366,200003,00-001,15,,03/04/2000 00:00:00,S,671.9,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,366,200109,01-001,16,,09/15/2001 00:00:00,S,384,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,366,200110,01-001,16,,09/15/2001 00:00:00,S,539.3,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,366,200303,03-001,17,,03/01/2003 00:00:00,S,701.4,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,366,201302,13-001,22,02/12/2013 00:00:00,02/12/2013 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,366,201303,13-001,22,02/12/2013 00:00:00,02/12/2013 00:00:00,S,471.42,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,366,201502,15-001,23,02/09/2015 00:01:00,02/09/2015 00:00:00,S,479.98,C,1,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,366,201503,15-001,23,02/09/2015 00:01:00,02/09/2015 00:00:00,S,330.13,C,4,,RC,FUELXX,REFUELING OUTAGE 23.,,,,,,,,,,,,,,,,,,,,,,,,,368,200609,2006-01,18,,09/19/2006 00:00:00,S,265.92,C,1,,RC,FUELXX,2R18 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,200610,2006-01,18,,09/19/2006 00:00:00,S,664.7,C,4,,RC,FUELXX,2R18 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,200803,2008-01,19,,03/16/2008 00:00:00,S,375.1,C,1,,RC,FUELXX,2R19 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,200804,2008-01,19,,03/16/2008 00:00:00,S,239.78,C,4,,RC,FUELXX,2R19 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,200909,2009-05,20,,09/01/2009 00:00:00,S,577.7,C,1,,RC,FUELXX,2R20 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,201102,2011-01,21,02/20/2011 09:00:00,02/20/2011 00:00:00,S,207,C,1,,RC,FUELXX,2R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,201103,2011-01,21,02/20/2011 09:00:00,02/20/2011 00:00:00,S,607.75,C,4,,RC,FUELXX,2R21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200503,2005-01,17,,03/09/2005 00:00:00,S,551.35,C,1,,RC,FUELXX,2R17 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,200504,2005-01,17,,03/09/2005 00:00:00,S,240.93,C,4,,RC,FUELXX,2R17 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,200009,2000-04,14,,09/15/2000 00:00:00,S,362.4,C,1,,RC,FUELXX,2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200010,2000-05,14,,09/15/2000 00:00:00,S,745,C,4,,RC,FUELXX,2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200011,2000-06,14,,09/15/2000 00:00:00,S,720,C,4,,RC,FUELXX,2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200012,2000-07,14,,09/15/2000 00:00:00,S,216.3,C,4,,RC,FUELXX,2R14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,199901,99-01,13,,01/09/1999 00:00:00,S,551.9,C,1,,RC,FUELXX,2R13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,199705,97-05,12,,05/09/1997 00:00:00,S,528.4,C,1,,RC,FUELXX,2R12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,199706,97-05,12,,05/09/1997 00:00:00,S,212.1,C,4,,RC,FUELXX,2R12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,199902,99-01,13,,01/09/1999 00:00:00,S,590.7,C,4,,RC,FUELXX,2R13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200204,2002-01,15,,04/12/2002 00:00:00,S,432.4,C,1,,RC,FUELXX,2R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200205,2002-01,15,,04/12/2002 00:00:00,S,90.4,C,4,,RC,FUELXX,2R15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,200309,2003-01,16,,09/23/2003 00:00:00,S,170.1,C,1,,RC,FUELXX,2R16 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,200310,2003-01,16,,09/23/2003 00:00:00,S,320.9,C,4,,RC,FUELXX,2R16 REFUELING OUTAGE,,,,,,,,,,,,,,,,,,,,,,,,,368,201209,2012-02,22,09/13/2012 08:50:00,09/13/2012 00:00:00,S,423.17,C,1,,RC,FUELXX,Refueling Outage 22 (2R22).,,,,,,,,,,,,,,,,,,,,,,,,,368,201210,2012-02,22,09/13/2012 08:50:00,09/13/2012 00:00:00,S,227.95,C,4,,RC,FUELXX,Refueling Outage 22 (2R22).,,,,,,,,,,,,,,,,,,,,,,,,,368,201406,2R23,23,05/11/2014 00:00:01,05/11/2014 00:00:00,S,266,C,4,,RC,FUELXX,Refueling Outage 23 commenced 5/11/14 from 4/27/14 forced outage.,,,,,,,,,,,,,,,,,,,,,,,,,368,201405,2R23,23,05/11/2014 00:00:01,05/11/2014 00:00:00,S,504,C,9,,RC,FUELXX,Refueling Outage 23 commenced 5/11/14 from 4/27/14 forced outage.,,,,,,,,,,,,,,,,,,,,,,,,,368,201509,2R24,24,09/20/2015 08:52:00,09/20/2015 00:00:00,S,255.13,C,1,,RC,FUELXX,Refueling Outage 24 (2R24).,,,,,,,,,,,,,,,,,,,,,,,,,368,201510,2R24,24,09/20/2015 08:52:00,09/20/2015 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 24 (2R24).,,,,,,,,,,,,,,,,,,,,,,,,,368,201511,2R24,24,09/20/2015 08:52:00,09/20/2015 00:00:00,S,319.15,C,4,,RC,FUELXX,Refueling Outage 24 (2R24).,,,,,,,,,,,,,,,,,,,,,,,,,369,201603,24,224,03/19/2016 04:00:00,03/19/2016 00:00:00,S,308,C,1,,RC,FUELXX,Refueling Outage 24. Load reduction commenced at 19:02 3/18/16. Generator bkr 1B was opened due to 1B busline work at 23:41 3/18/16. Manually tripped the turbine and opened generator bkr 1A at 04:00 3/19/16. Opened reactor trip breakers at 04:12 3/19/16.,,,,,,,,,,,,,,,,,,,,,,,,,369,200510,1,17,,09/17/2005 00:00:00,S,425.12,C,4,,RC,FUELXX,END OF CYCLE 17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200509,1,17,,09/17/2005 00:00:00,S,329,C,1,,RC,FUELXX,END OF CYCLE 17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200703,1,18,,03/10/2007 00:00:00,S,520.13,C,1,,RC,FUELXX,END OF CYCLE 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200704,1,18,,03/10/2007 00:00:00,S,720,C,4,,RC,FUELXX,END OF CYCLE 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200705,1,18,,03/10/2007 00:00:00,S,666.42,C,4,,RC,FUELXX,END OF CYCLE 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200809,2,19,,09/20/2008 00:00:00,S,257,C,1,,RC,FUELXX,END OF CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200810,2,19,,09/20/2008 00:00:00,S,744,C,4,,RC,FUELXX,END OF CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200811,2,19,,09/20/2008 00:00:00,S,288.7,C,4,,RC,FUELXX,END OF CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,201003,1,20,,03/13/2010 00:00:00,S,447.87,C,1,,RC,FUELXX,END OF CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,201004,1,20,,03/13/2010 00:00:00,S,453.32,C,4,,RC,FUELXX,END OF CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,201109,2,21,09/17/2011 06:59:00,09/17/2011 00:00:00,S,329.02,C,1,,RC,FUELXX,END OF CYCLE 21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,201110,2,21,09/17/2011 06:59:00,09/17/2011 00:00:00,S,345.28,C,4,,RC,FUELXX,END OF CYCLE 21 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199806,3,12,,05/29/1998 00:00:00,S,720,C,4,,RC,FUELXX,END OF CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199807,3,12,,05/29/1998 00:00:00,S,22.9,C,4,,RC,FUELXX,END OF CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199702,1,11,,02/14/1997 00:00:00,S,356.3,C,1,,RC,FUELXX,END OF CYCLE 11 REFUELING AND S/G REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199703,1,11,,02/14/1997 00:00:00,S,744,C,4,,RC,FUELXX,END OF CYCLE 11 REFUELING AND S/G REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199704,1,11,,02/14/1997 00:00:00,S,719,C,4,,RC,FUELXX,END OF CYCLE 11 REFUELING AND S/G REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199705,1,11,,02/14/1997 00:00:00,S,444.6,C,4,,RC,FUELXX,END OF CYCLE 11 REFUELING AND S/G REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199805,3,12,,05/29/1998 00:00:00,S,68.1,C,1,,RC,FUELXX,END OF CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199909,1,13,,09/17/1999 00:00:00,S,313.3,C,1,,RC,FUELXX,END OF CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,199910,1,13,,09/17/1999 00:00:00,S,694.62,C,4,,RC,FUELXX,END OF CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200103,2,14,,03/09/2001 00:00:00,S,528.4,C,1,,RC,FUELXX,END OF CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200104,2,14,,03/09/2001 00:00:00,S,387.6,C,4,,RC,FUELXX,END OF CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200209,2,15,,09/13/2002 00:00:00,S,409.2,C,1,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,2,15,,09/13/2002 00:00:00,S,142.8,C,4,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,3,15,,10/06/2002 00:00:00,S,28,C,9,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE DELAY OF 1.17 DAYS DUE TO DIESEL GENERATOR GOVERNOR MODULE MODIFICATION.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,4,15,,10/08/2002 00:00:00,S,11,C,9,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE DELAY OF 0.46 DAYS DUE TO REACTOR COOLANT LEVEL INDICATION MISMATCH.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,5,15,,10/08/2002 00:00:00,S,14,C,9,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE DELAY OF 0.58 DAYS DUE TO CONTROL ROD DRIVE MECHANISM LATCHING TOOL MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,6,15,,10/09/2002 00:00:00,S,15,C,9,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE DELAY OF 0.63 DAYS DUE TO TURBINE DRIVEN FEEDWATER PUMP ISOLATION VALVE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200210,7,15,,10/09/2002 00:00:00,S,10.2,C,9,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE DELAY OF 0.43 DAYS DUE TO MISCELLANEOUS REFUELING OUTAGE ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,369,200404,1,16,,03/06/2004 00:00:00,S,62.9,C,4,,RC,FUELXX,END OF CYCLE 16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,200403,1,16,,03/06/2004 00:00:00,S,618.8,C,1,,RC,FUELXX,END OF CYCLE 16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,369,201303,2,22,03/16/2013 06:48:00,03/16/2013 00:00:00,S,377.2,C,1,,RC,FUELXX,End of Cycle 22 refueling outage.  Generator breakers were opened on 03/16/13 at 06:48 to begin outage.,,,,,,,,,,,,,,,,,,,,,,,,,369,201304,2,22,03/16/2013 06:48:00,03/16/2013 00:00:00,S,524.72,C,4,,RC,FUELXX,End of Cycle 22 refueling outage.  Generator breakers were opened on 03/16/13 at 06:48 to begin outage. Generator Breaker 1A was closed on 4/22/13 at 20:43 to end 1EOC22.,,,,,,,,,,,,,,,,,,,,,,,,,369,201409,1,23,09/13/2014 03:59:00,09/13/2014 00:00:00,S,428.02,C,1,,RC,FUELXX,End of Cycle 23 refueling outage (1EOC23).  Unit 1 Generator Breakers 1A and 1B were opened on 9/13/14 at 03:59. The outage ended on 11/17/14 at 08:35 when 1A generator breaker was closed.,,,,,,,,,,,,,,,,,,,,,,,,,369,201410,1,23,09/13/2014 03:59:00,09/13/2014 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 23 refueling outage (1EOC23).  Unit 1 Generator Breakers 1A and 1B were opened on 9/13/14 at 03:59. The outage ended on 11/17/14 at 08:35 when 1A generator breaker was closed.,,,,,,,,,,,,,,,,,,,,,,,,,369,201411,1,23,09/13/2014 03:59:00,09/13/2014 00:00:00,S,393.58,C,4,,RC,FUELXX,End of Cycle 23 refueling outage (1EOC23).  Unit 1 Generator Breakers 1A and 1B were opened on 9/13/14 at 03:59. The outage ended on 11/17/14 at 08:35 when 1A generator breaker was closed.,,,,,,,,,,,,,,,,,,,,,,,,,370,200609,1,17,,09/16/2006 00:00:00,S,352.97,C,1,,RC,FUELXX,END OF CYCLE 17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200610,1,17,,09/16/2006 00:00:00,S,745,C,4,,RC,FUELXX,END OF CYCLE 17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200611,1,17,,09/16/2006 00:00:00,S,241.41,C,4,,RC,FUELXX,END OF CYCLE 17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200803,1,18,,03/01/2008 00:00:00,S,736,C,1,,RC,FUELXX,END OF CYCLE 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200804,1,18,,03/01/2008 00:00:00,S,298.73,C,4,,RC,FUELXX,END OF CYCLE 18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200909,1,19,,09/05/2009 00:00:00,S,616.98,C,1,,RC,FUELXX,END OF CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200910,1,19,,09/05/2009 00:00:00,S,235.52,C,4,,RC,FUELXX,END OF CYCLE 19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,201102,2EOC20,20,02/26/2011 07:00:00,02/26/2011 00:00:00,S,65,C,1,,RC,FUELXX,END OF CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,201103,2EOC20,20,02/26/2011 07:00:00,02/26/2011 00:00:00,S,743,C,4,,RC,FUELXX,END OF CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,201104,2EOC20,20,02/26/2011 07:00:00,02/26/2011 00:00:00,S,105.42,C,4,,RC,FUELXX,END OF CYCLE 20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200503,2,16,,03/05/2005 00:00:00,S,643,C,9,,RC,FUELXX,END OF CYCLE 16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200504,2,16,,03/05/2005 00:00:00,S,273.7,C,4,,RC,FUELXX,END OF CYCLE 16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200009,1,13,,09/01/2000 00:00:00,S,697,C,1,,RC,FUELXX,END OF CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200010,1,13,,09/01/2000 00:00:00,S,291.07,C,4,,RC,FUELXX,END OF CYCLE 13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,199710,4,11,,10/03/1997 00:00:00,S,693,C,1,,RC,FUELXX,END OF CYCLE 11 REFUELING AND S/G REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,199711,4,11,,10/03/1997 00:00:00,S,720,C,4,,RC,FUELXX,END OF CYCLE 11 REFUELING AND S/G REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,199712,4,11,,10/03/1997 00:00:00,S,430,C,4,,RC,FUELXX,END OF CYCLE 11 REFUELING AND S/G REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,199903,1,12,,03/12/1999 00:00:00,S,457.5,C,1,,RC,FUELXX,END OF CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,199904,1,12,,03/12/1999 00:00:00,S,340.9,C,4,,RC,FUELXX,END OF CYCLE 12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200202,1,14,,02/22/2002 00:00:00,S,145,C,1,,RC,FUELXX,END OF CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200203,1,14,,02/22/2002 00:00:00,S,503,C,4,,RC,FUELXX,END OF CYCLE 14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200309,1,15,,09/05/2003 00:00:00,S,600.8,C,1,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,200310,1,15,,09/05/2003 00:00:00,S,87.95,C,4,,RC,FUELXX,END OF CYCLE 15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,370,201209,2EOC21,21,09/15/2012 07:00:00,09/15/2012 00:00:00,S,377,C,1,,RC,FUELXX,End of Cycle 21 Refueling Outage.  Unit 2 generator breakers 2A and 2B were opened on 9/15/12 at 07:00 to enter the planned Unit 2 refueling outage 2EOC21.,,,,,,,,,,,,,,,,,,,,,,,,,370,201211,2EOC21,21,09/15/2012 07:00:00,09/15/2012 00:00:00,S,715.25,C,4,,RC,FUELXX,End of Cycle 21 Refueling Outage.  Unit 2 generator breakers 2A and 2B were opened on 9/15/12 at 07:00 to enter the planned Unit 2 refueling outage 2EOC21.  Generator Breaker 2A was closed on 11/30/2012 at 18:15 to end the refueling outage.,,,,,,,,,,,,,,,,,,,,,,,,,370,201210,2EOC21,21,09/15/2012 07:00:00,09/15/2012 00:00:00,S,744,C,4,,RC,FUELXX,End of Cycle 21 Refueling Outage.  Unit 2 generator breakers 2A and 2B were opened on 9/15/12 at 07:00 to enter the planned Unit 2 refueling outage 2EOC21.  Generator Breaker 2A was closed on 11/30/2012 at 18:15 to end the refueling outage.,,,,,,,,,,,,,,,,,,,,,,,,,370,201403,2EOC22,22,03/22/2014 04:02:00,03/22/2014 00:00:00,S,235.97,C,1,,RC,FUELXX,End of Cycle 22 Refueling Outage.  Generator Breakers A and B were opened on 3/22/2014 at 04:02 to begin the planned Unit 2 outage (M2EOC22).,,,,,,,,,,,,,,,,,,,,,,,,,370,201404,2EOC22,22,03/22/2014 04:02:00,03/22/2014 00:00:00,S,568.3,C,4,,RC,FUELXX,"End of Cycle 22 Refueling Outage.  Generator Breakers A and B were opened on 3/22/2014 at 04:02 to begin the outage (M2EOC22). The 2A generator breaker was closed on 4/24/14 at 16:18, bringing the 2EOC22 outage to a close.",,,,,,,,,,,,,,,,,,,,,,,,,370,201509,2EOC23,23,09/12/2015 04:00:00,09/12/2015 00:00:00,S,452,C,1,,RC,FUELXX,End of Cycle 23 Refueling Outage. Opened the 2B generator breaker on 09/12/15 at 04:00. Closed the 2A generator breaker on 10/9/15 at 21:53. Outage duration 665.88 hours or 27.75 days. Reached 100% power on 10/15/15 at 00:01.,,,,,,,,,,,,,,,,,,,,,,,,,370,201510,2EOC23,23,09/12/2015 04:00:00,09/12/2015 00:00:00,S,213.88,C,4,,RC,FUELXX,End of Cycle 23 Refueling Outage. Opened the 2B generator breaker on 09/12/15 at 04:00. Closed the 2A generator breaker on 10/9/15 at 21:53. Outage duration 665.88 hours or 27.75 days. Reached 100% power on 10/15/15 at 00:01.,,,,,,,,,