,,,,,,,,,,,,,,,,373,201602,L1R16,16,02/15/2016 00:02:00,02/15/2016 00:00:00,S,359.97,C,1,,RC,FUELXX,Refueling Outage 16,,,,,,,,,,,,,,,,,,,,,,,,,373,201603,L1R16,16,02/15/2016 00:02:00,02/15/2016 00:00:00,S,216.58,C,4,,RC,FUELXX,Refueling Outage 16,,,,,,,,,,,,,,,,,,,,,,,,,373,200602,L1R11,11,,02/20/2006 00:00:00,S,215.98,C,3,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,373,200603,L1R11,11,,02/20/2006 00:00:00,S,411.47,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,373,200802,L1R12,12,,02/04/2008 00:00:00,S,589.68,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,373,201002,L1R13,13,,02/08/2010 00:00:00,S,503.98,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,373,201003,L1R13,13,,02/08/2010 00:00:00,S,136.8,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,373,199911,2,8,,10/23/1999 00:00:00,S,511.1,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,373,199910,2,8,,10/23/1999 00:00:00,S,217,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,373,200201,1,9,,01/10/2002 00:00:00,S,528,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,373,200202,1,9,,01/10/2002 00:00:00,S,76.8,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,373,200402,L1R10,10,,01/13/2004 00:00:00,S,267.77,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,373,200401,L1R10,10,,01/13/2004 00:00:00,S,455.97,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,373,201202,L1R14,14,02/13/2012 00:01:00,02/13/2012 00:00:00,S,407.98,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,373,201203,L1R14,14,02/13/2012 00:01:00,02/13/2012 00:00:00,S,162.52,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,373,201403,L1R15,15,02/10/2014 00:01:00,02/10/2014 00:00:00,S,21.08,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,373,201402,L1R15,15,02/10/2014 00:01:00,02/10/2014 00:00:00,S,455.98,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,374,200702,L2R11,11,,02/26/2007 00:00:00,S,71.98,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,374,200703,L2R11,11,,02/26/2007 00:00:00,S,399.03,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,374,200901,L2R12,12,,01/19/2009 00:00:00,S,311.98,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,374,200902,L2R12,12,,01/19/2009 00:00:00,S,217.8,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,374,201102,L2R13,13,02/14/2011 00:01:00,02/14/2011 00:00:00,S,359.98,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,374,201103,L2R13,13,02/14/2011 00:01:00,02/14/2011 00:00:00,S,161.6,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,374,200502,L2R10,10,,02/07/2005 00:00:00,S,528,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,374,200503,L2R10,10,,02/07/2005 00:00:00,S,373.65,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,374,200011,1,8,,11/10/2000 00:00:00,S,485.4,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,374,199701,06,7,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199702,06,7,,09/19/1996 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199703,06,7,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199704,06,7,,09/19/1996 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199705,06,7,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199706,06,7,,09/19/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199707,06,7,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199708,06,7,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199709,06,7,,09/19/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199710,06,7,,09/19/1996 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199711,06,7,,09/19/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199712,06,7,,09/19/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199902,07,7,,01/01/1998 00:00:00,F,672,C,4,,RC,FUELXX,REFUELING OUTAGE 7 RECLASSIFIED AS FORCED EXTENTION.,,,,,,,,,,,,,,,,,,,,,,,,,374,199903,07,7,,01/01/1998 00:00:00,F,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,199904,07,7,,01/01/1998 00:00:00,F,250.4,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,374,200301,L2R09,9,,01/21/2003 00:00:00,S,264,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,374,200302,L2R09,9,,01/21/2003 00:00:00,S,491.5,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,374,201303,L2R14,14,02/11/2013 00:01:00,02/11/2013 00:00:00,S,72.58,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,374,201302,L2R14,14,02/11/2013 00:01:00,02/11/2013 00:00:00,S,431.98,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,374,201502,L2R15,15,02/02/2015 00:01:00,02/02/2015 00:00:00,S,612.97,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,382,201512,15-1,20,10/25/2015 00:16:00,10/25/2015 00:00:00,S,381.42,C,4,,RC,FUELXX,Refueling Outage 20.,,,,,,,,,,,,,,,,,,,,,,,,,382,201510,15-1,20,10/25/2015 00:16:00,10/25/2015 00:00:00,S,167.74,C,1,,RC,FUELXX,Refueling Outage 20.,,,,,,,,,,,,,,,,,,,,,,,,,382,201511,15-1,20,10/25/2015 00:16:00,10/25/2015 00:00:00,S,721,C,4,,RC,FUELXX,Refueling Outage 20.,,,,,,,,,,,,,,,,,,,,,,,,,382,200505,05-01,13,,04/17/2005 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,382,200506,05-01,13,,04/17/2005 00:00:00,S,258,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,382,200611,06-01,14,,11/25/2006 00:00:00,S,121.02,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,382,200612,06-01,14,,11/25/2006 00:00:00,S,641.15,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,382,200804,PO-08-01,15,,04/26/2008 00:00:00,S,96.03,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,382,200805,PO-08-01,15,,04/26/2008 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,382,200806,PO-08-01,15,,04/26/2008 00:00:00,S,10.59,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,382,200911,PO-09-01,16,,10/19/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,382,200912,PO-09-01,16,,10/19/2009 00:00:00,S,87.87,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,382,200910,PO-09-01,16,,10/19/2009 00:00:00,S,264,C,4,,RC,FUELXX,REFUELING OUTAGE 16 IMMEDIATELY COMMENCED FOLLOWING THE MANUAL SCRAM FOR FO-09-01.,,,,,,,,,,,,,,,,,,,,,,,,,382,201104,11-01,17,04/05/2011 23:47:00,04/05/2011 00:00:00,S,600.22,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,382,201105,11-01,17,04/05/2011 23:47:00,04/05/2011 00:00:00,S,268.12,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,382,200504,05-01,13,,04/17/2005 00:00:00,S,335.2,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,382,200010,00-04,10,,10/13/2000 00:00:00,S,433.1,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,382,200011,00-04,10,,10/13/2000 00:00:00,S,395.9,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,382,199704,97-01,8,,04/12/1997 00:00:00,S,455.6,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,382,199705,97-01,8,,04/12/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,382,199706,97-01,8,,04/12/1997 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,382,199707,97-01,8,,04/12/1997 00:00:00,S,673.2,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,382,199902,99-01,9,,02/19/1999 00:00:00,S,216.2,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,382,199903,99-01,9,,02/19/1999 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,382,199904,99-01,9,,02/19/1999 00:00:00,S,46.9,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,382,200203,02-01,11,,03/22/2002 00:00:00,S,217.1,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,382,200204,02-01,11,,03/22/2002 00:00:00,S,405.1,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,382,200310,03-02,12,,10/19/2003 00:00:00,S,289.1,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,382,200311,03-02,12,,10/19/2003 00:00:00,S,506.2,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,382,201212,12-02,18,10/16/2012 23:49:00,10/16/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 18.  A controlled plant shutdown was completed.,,,,,,,,,,,,,,,,,,,,,,,,,382,201210,12-02,18,10/16/2012 23:49:00,10/16/2012 00:00:00,S,360.18,C,1,,RC,FUELXX,Refueling Outage 18.  A controlled plant shutdown was completed.,,,,,,,,,,,,,,,,,,,,,,,,,382,201211,12-02,18,10/16/2012 23:49:00,10/16/2012 00:00:00,S,721,C,4,,RC,FUELXX,Refueling Outage 18.  A controlled plant shutdown was completed.,,,,,,,,,,,,,,,,,,,,,,,,,382,201301,12-02,18,10/16/2012 23:49:00,10/16/2012 00:00:00,S,413.79,C,4,,RC,FUELXX,Refueling Outage 18.  A controlled plant shutdown was completed.,,,,,,,,,,,,,,,,,,,,,,,,,382,201404,14-01,19,04/13/2014 00:01:00,04/13/2014 00:00:00,S,431.98,C,1,,RC,FUELXX,Refueling Outage 19. The unit was shutdown using normal operating procedures.,,,,,,,,,,,,,,,,,,,,,,,,,382,201405,14-01,19,04/13/2014 00:01:00,04/13/2014 00:00:00,S,328.6,C,4,,RC,FUELXX,Refueling Outage 19. The unit was shutdown using normal operating procedures.,,,,,,,,,,,,,,,,,,,,,,,,,387,201603,2016-1,19,03/12/2016 02:07:00,03/12/2016 00:00:00,S,476.88,C,1,,RC,FUELXX,Refueling Outage 19 began 03/12/16 02:07.,,,,,,,,,,,,,,,,,,,,,,,,,387,200603,1,14,,03/04/2006 00:00:00,S,671.97,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,387,200604,1,14,,03/04/2006 00:00:00,S,267.95,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,387,200803,1,15,,03/04/2008 00:00:00,S,668.85,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,387,200804,1,15,,03/04/2008 00:00:00,S,383.62,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,387,201003,1,16,,03/02/2010 00:00:00,S,716.68,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,387,201004,1,16,,03/02/2010 00:00:00,S,500.47,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,387,200004,1,11,,03/18/2000 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,387,199806,1,10,,04/14/1998 00:00:00,S,118.3,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,387,200005,1,11,,03/18/2000 00:00:00,S,109,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,387,199804,1,10,,04/14/1998 00:00:00,S,403,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,387,199805,1,10,,04/14/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,387,200003,1,11,,03/18/2000 00:00:00,S,332.9,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,387,200203,1,12,,03/02/2002 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,387,200204,1,12,,03/02/2002 00:00:00,S,497.6,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,387,200402,1,13,,02/28/2004 00:00:00,S,47.98,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,387,200404,1,13,,02/28/2004 00:00:00,S,538.6,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,387,200403,1,13,,02/28/2004 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,387,201203,2012-1,17,03/31/2012 01:33:00,03/31/2012 00:00:00,S,22.45,C,1,,RC,FUELXX,"Refueling Outage 17.  3/30/12 21:00  Started shut-down.  03/31/12 01:33 Tripped Unit 1 Main Generator. At 03/31/12 06:14 All Control Rods were inserted.  Reactor was taken critical critical 6/04/12 23:07, with Breaker Closure 6/7/12 00:52.",,,,,,,,,,,,,,,,,,,,,,,,,387,201206,2012-1,17,03/31/2012 01:33:00,03/31/2012 00:00:00,S,144.87,C,4,,RC,FUELXX,"Refueling Outage 17.  3/30/12 21:00  Started shut-down.  03/31/12 01:33 Tripped Unit 1 Main Generator. At 03/31/12 06:14 All Control Rods were inserted.  Reactor was taken critical critical 6/04/12 23:07, with Breaker Closure 6/7/12 00:52.",,,,,,,,,,,,,,,,,,,,,,,,,387,201205,2012-1,17,03/31/2012 01:33:00,03/31/2012 00:00:00,S,744,C,4,,RC,FUELXX,"Refueling Outage 17.  3/30/12 21:00  Started shut-down.  03/31/12 01:33 Tripped Unit 1 Main Generator. At 03/31/12 06:14 All Control Rods were inserted.  Reactor was taken critical critical 6/04/12 23:07, with Breaker Closure 6/7/12 00:52.",,,,,,,,,,,,,,,,,,,,,,,,,387,201204,2012-1,17,03/31/2012 01:33:00,03/31/2012 00:00:00,S,720,C,4,,RC,FUELXX,"Refueling Outage 17.  3/30/12 21:00  Started shut-down.  03/31/12 01:33 Tripped Unit 1 Main Generator. At 03/31/12 06:14 All Control Rods were inserted.  Reactor was taken critical critical 6/04/12 23:07, with Breaker Closure 6/7/12 00:52.",,,,,,,,,,,,,,,,,,,,,,,,,387,201404,2014-1,18,04/12/2014 03:14:00,04/12/2014 00:00:00,S,452.77,C,1,,RC,FUELXX,"Refueling Outage 18. Power reduction began from 98% on 4/11/14. Generator offline 04/12/14 03:14, which is starting point for Refueling Outage 18. Reactor subcritical 04/12/14 04:53. Reactor critical June 4. Final breaker closure was on 06/06/14 23:15.",,,,,,,,,,,,,,,,,,,,,,,,,387,201405,2014-1,18,04/12/2014 03:14:00,04/12/2014 00:00:00,S,744,C,4,,RC,FUELXX,"Refueling Outage 18. Power reduction began from 98% on 4/11/14. Generator offline 04/12/14 03:14, which is starting point for Refueling Outage 18. Reactor subcritical 04/12/14 04:53. Reactor critical June 4. Final breaker closure was on 06/06/14 23:15.",,,,,,,,,,,,,,,,,,,,,,,,,387,201406,2014-1,18,04/12/2014 03:14:00,04/12/2014 00:00:00,S,143.25,C,4,,RC,FUELXX,"Refueling Outage 18. Power reduction began from 98% on 4/11/14. Generator offline 04/12/14 03:14, which is starting point for Refueling Outage 18. Reactor subcritical 04/12/14 04:53. Reactor critical June 4. Final breaker closure was on 06/06/14 23:15.",,,,,,,,,,,,,,,,,,,,,,,,,388,200703,1,13,,03/03/2007 00:00:00,S,693,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,388,200704,1,13,,03/03/2007 00:00:00,S,340.27,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,388,200904,1,14,,04/07/2009 00:00:00,S,573.5,C,1,,RC,FUELXX,Refueling Outage 14 began at 04/07/09 02:30. The Turbine was put on line at 5/18/09 00:50.,,,,,,,,,,,,,,,,,,,,,,,,,388,200905,1,14,,04/07/2009 00:00:00,S,408.84,C,4,,RC,FUELXX,Refueling Outage 14 began at 04/07/09 02:30. The Turbine was put on line at 5/18/09 00:50.,,,,,,,,,,,,,,,,,,,,,,,,,388,201105,201101,15,04/05/2011 02:05:00,04/05/2011 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 15 extension due to turbine blade inspection and replacement.,,,,,,,,,,,,,,,,,,,,,,,,,388,201104,201101,15,04/05/2011 02:05:00,04/05/2011 00:00:00,S,621.92,C,1,,RC,FUELXX,Refueling Outage 15.,,,,,,,,,,,,,,,,,,,,,,,,,388,201106,201101,15,04/05/2011 02:05:00,04/05/2011 00:00:00,S,686.16,C,4,,RC,FUELXX,Refueling Outage 15.  The unit will undergo power uprate testing and establish an increased Design Electrical Rating.,,,,,,,,,,,,,,,,,,,,,,,,,388,200502,1,12,,02/26/2005 00:00:00,S,71.97,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,388,200503,1,12,,02/26/2005 00:00:00,S,556.93,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,388,199703,4,8,,03/14/1997 00:00:00,S,406.4,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,388,199704,4,8,,03/14/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,388,199705,4,8,,03/14/1997 00:00:00,S,234.3,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,388,199903,1,9,,03/13/1999 00:00:00,S,455.8,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,388,199904,1,9,,03/13/1999 00:00:00,S,658.2,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,388,200103,1,10,,03/10/2001 00:00:00,S,524.2,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,388,200104,1,10,,03/10/2001 00:00:00,S,541.9,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,388,200304,1,11,,03/08/2003 00:00:00,S,482.08,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,388,200303,1,11,,03/08/2003 00:00:00,S,575.98,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,388,201304,2013-1,16,04/13/2013 04:07:00,04/13/2013 00:00:00,S,427.88,C,1,,RC,FUELXX,Refueling Outage 16.  Began a power reduction 04/12/13 at 22:00. Tripped turbine  at 04/13/13 04:07. Completed insertion of all Control Rods at 04/13/13 10:24. Reactor critical on 05/28/13 and Generator Breaker closed on 06/04/13.,,,,,,,,,,,,,,,,,,,,,,,,,388,201305,2013-1,16,04/13/2013 04:07:00,04/13/2013 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 16.  Began a power reduction 04/12/13 at 22:00. Tripped turbine  at 04/13/13 04:07. Completed insertion of all Control Rods at 04/13/13 10:24. Reactor critical on 05/28/13 and Generator Breaker closed on 06/04/13.,,,,,,,,,,,,,,,,,,,,,,,,,388,201306,2013-1,16,04/13/2013 04:07:00,04/13/2013 00:00:00,S,84.08,C,4,,RC,FUELXX,Refueling Outage 16.  Began a power reduction 04/12/13 at 22:00. Tripped turbine  at 04/13/13 04:07. Completed insertion of all Control Rods at 04/13/13 10:24. Reactor critical on 05/28/13 and Generator Breaker closed on 06/04/13.,,,,,,,,,,,,,,,,,,,,,,,,,388,201505,2015-1a,17,04/11/2015 02:00:00,04/11/2015 00:00:00,S,594.67,C,4,,RC,FUELXX,"Refueling Outage 17 commenced 4/11/15 02:00 from a forced outage. Outage was scheduled to end 5/21/15 02:00, but extended to 5/25/15. Following a turbine Over-speed trip test, the final breaker closure was 5/25/15 18:40. Full power achieved on 5/31/15.",,,,,,,,,,,,,,,,,,,,,,,,,388,201504,2015-1a,17,04/11/2015 02:00:00,04/11/2015 00:00:00,S,478,C,9,,RC,FUELXX,"Refueling Outage 17 commenced 4/11/15 02:00 from a forced outage. Outage was scheduled to end 5/21/15 02:00, but extended to 5/25/15. Following a turbine Over-speed trip test, the final breaker closure was 5/25/15 18:40. Full power achieved on 5/31/15.",,,,,,,,,,,,,,,,,,,,,,,,,389,201510,40,22,09/08/2015 01:10:00,09/08/2015 00:00:00,S,601.4,C,4,,RC,FUELXX,Refueling Outage 22 (SL2-22).,,,,,,,,,,,,,,,,,,,,,,,,,389,200604,002,16,,04/23/2006 00:00:00,S,183,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,389,200605,002,16,,04/23/2006 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,389,200606,002,16,,04/23/2006 00:00:00,S,269.49,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,389,200709,002,17,,09/30/2007 00:00:00,S,9.15,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,389,200710,002,17,,09/30/2007 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,389,200711,002,17,,09/30/2007 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,389,200712,002,17,,09/30/2007 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,389,200801,002,17,,09/30/2007 00:00:00,S,89.39,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,389,200904,06,18,,04/26/2009 00:00:00,S,105,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,389,200905,06,18,,04/26/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,389,200906,06,18,,04/26/2009 00:00:00,S,306.7,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,389,201101,013,19,01/02/2011 17:02:00,01/02/2011 00:00:00,S,702.97,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,389,201102,013,19,01/02/2011 17:02:00,01/02/2011 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,389,201103,013,19,01/02/2011 17:02:00,01/02/2011 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,389,201104,013,19,01/02/2011 17:02:00,01/02/2011 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,389,201105,013,19,01/02/2011 17:02:00,01/02/2011 00:00:00,S,172.11,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,389,200501,001,15,,01/05/2005 00:00:00,S,631.05,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,389,200502,001,15,,01/05/2005 00:00:00,S,355.93,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,389,200004,4,12,,04/16/2000 00:00:00,S,336,C,9,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,389,200005,4,12,,04/16/2000 00:00:00,S,404.1,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,389,199811,6,11,,11/09/1998 00:00:00,S,528,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,389,199812,6,11,,11/09/1998 00:00:00,S,192.8,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,389,199704,5,10,,04/14/1997 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,389,200111,5,13,,11/26/2001 00:00:00,S,120,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,389,200112,5,13,,11/26/2001 00:00:00,S,498.5,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,389,200304,5,14,,04/21/2003 00:00:00,S,240,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,389,200305,5,14,,04/21/2003 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,389,200306,5,14,,04/21/2003 00:00:00,S,196.9,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,389,201208,024,20,08/05/2012 17:03:00,08/05/2012 00:00:00,S,630.95,C,1,,RC,FUELXX,Refueling Outage 20 (SL2-20).  Extended Power Uprate & Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,389,201209,024,20,08/05/2012 17:03:00,08/05/2012 00:00:00,S,720,C,4,,RC,FUELXX,Refueling Outage 20 (SL2-20).  Extended Power Uprate & Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,389,201211,024,20,08/05/2012 17:03:00,08/05/2012 00:00:00,S,539.7,C,4,,RC,FUELXX,Refueling Outage 20 (SL2-20).  Extended Power Uprate & Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,389,201210,024,20,08/05/2012 17:03:00,08/05/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 20 (SL2-20).  Extended Power Uprate & Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,389,201403,33,21,03/03/2014 00:02:00,03/03/2014 00:00:00,S,694.97,C,1,,RC,FUELXX,Refueling Outage 21,,,,,,,,,,,,,,,,,,,,,,,,,389,201404,33,21,03/03/2014 00:02:00,03/03/2014 00:00:00,S,550.62,C,4,,RC,FUELXX,Refueling Outage 21,,,,,,,,,,,,,,,,,,,,,,,,,389,201509,40,22,09/08/2015 01:10:00,09/08/2015 00:00:00,S,550.83,C,1,,RC,FUELXX,Refueling Outage 22 (SL2-22).,,,,,,,,,,,,,,,,,,,,,,,,,390,201510,U1R13,13,09/20/2015 12:00:00,09/20/2015 00:00:00,S,513.33,C,4,,RC,FUELXX,"Refueling Outage 13.  On September 20, 2015, at 1200 WBN commenced RFO U1R13.",,,,,,,,,,,,,,,,,,,,,,,,,390,200503,32,6,,02/22/2005 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,390,200504,32,6,,02/22/2005 00:00:00,S,6.22,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,390,200609,U1C7RFO,7,,09/11/2006 00:00:00,S,480,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,390,200610,U1C7RFO,7,,09/11/2006 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,390,200611,U1C7RFO,7,,09/11/2006 00:00:00,S,718.4,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,390,200802,U1C8RFO,8,,02/10/2008 00:00:00,S,456.02,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,390,200803,U1C8RFO,8,,02/10/2008 00:00:00,S,579.83,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,390,200909,U1C9RFO,9,,09/21/2009 00:00:00,S,240,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,390,200910,U1C9RFO,9,,09/21/2009 00:00:00,S,464.3,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,390,201104,U1R10,10,04/04/2011 00:00:00,04/04/2011 00:00:00,S,648,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,390,201105,U1R10,10,04/04/2011 00:00:00,04/04/2011 00:00:00,S,494.06,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,390,200502,32,6,,02/22/2005 00:00:00,S,167.98,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,390,200009,44,3,,09/10/2000 00:00:00,S,504,C,1,,RC,FUELXX,REFUELING OUTAGE 3.,,,,,,,,,,,,,,,,,,,,,,,,,390,200010,44,3,,09/10/2000 00:00:00,S,155.7,C,4,,RC,FUELXX,REFUELING OUTAGE 3.,,,,,,,,,,,,,,,,,,,,,,,,,390,199709,32,1,,09/06/1997 00:00:00,S,599.9,C,1,,RC,FUELXX,REFUELING OUTAGE 1.,,,,,,,,,,,,,,,,,,,,,,,,,390,199710,32,1,,09/06/1997 00:00:00,S,462.8,C,4,39097015,RC,FUELXX,REFUELING OUTAGE 1.,,,,,,,,,,,,,,,,,,,,,,,,,390,199902,43,2,,02/27/1999 00:00:00,S,48,C,1,,RC,FUELXX,REFUELING OUTAGE 2.,,,,,,,,,,,,,,,,,,,,,,,,,390,199903,43,2,,02/27/1999 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 2.,,,,,,,,,,,,,,,,,,,,,,,,,390,199904,43,2,,02/27/1999 00:00:00,S,361.7,C,4,,RC,FUELXX,REFUELING OUTAGE 2.,,,,,,,,,,,,,,,,,,,,,,,,,390,200202,1,4,,02/24/2002 00:00:00,S,98,C,1,,RC,FUELXX,REFUELING OUTAGE 4.,,,,,,,,,,,,,,,,,,,,,,,,,390,200203,1,4,,02/24/2002 00:00:00,S,491.7,C,4,,RC,FUELXX,REFUELING OUTAGE 4.,,,,,,,,,,,,,,,,,,,,,,,,,390,200309,2,5,,09/15/2003 00:00:00,S,366,C,9,,RC,FUELXX,REFUELING OUTAGE 5.  SHUTDOWN ON 9/7/03 RESULTED IN STARTING REFUELING OUTAGE AHEAD OF SCHEDULE.,,,,,,,,,,,,,,,,,,,,,,,,,390,200310,1,5,,09/15/2003 00:00:00,S,475.2,C,4,,RC,FUELXX,REFUELING OUTAGE 5.,,,,,,,,,,,,,,,,,,,,,,,,,390,201209,U1R11,11,09/10/2012 00:00:00,09/10/2012 00:00:00,S,504,C,1,,RC,FUELXX,"Refueling Outage 11.  On September 10, 2012 at 00:00 hours Watts Bar Nuclear Plant began their refueling outage.",,,,,,,,,,,,,,,,,,,,,,,,,390,201210,U1R11,11,09/10/2012 00:00:00,09/10/2012 00:00:00,S,675.98,C,4,,RC,FUELXX,"Refueling Outage 11.  On September 10, 2012 at 00:00 hours Watts Bar Nuclear Plant began their refueling outage.",,,,,,,,,,,,,,,,,,,,,,,,,390,201403,U1R12,12,03/24/2014 00:00:00,03/24/2014 00:00:00,S,192,C,1,,RC,FUELXX,"Refueling Outage 12.  On March 24, 2014 at 00:00 hours WBN began their Unit 1 Refueling outage.",,,,,,,,,,,,,,,,,,,,,,,,,390,201405,U1R12,12,03/24/2014 00:00:00,03/24/2014 00:00:00,S,38.57,C,4,,RC,FUELXX,"Refueling Outage 12.  On March 24, 2014 at 00:00 hours WBN began their Unit 1 Refueling outage.",,,,,,,,,,,,,,,,,,,,,,,,,390,201404,U1R12,12,03/24/2014 00:00:00,03/24/2014 00:00:00,S,720,C,4,,RC,FUELXX,"Refueling Outage 12.  On March 24, 2014 at 00:00 hours WBN began their Unit 1 Refueling outage.",,,,,,,,,,,,,,,,,,,,,,,,,390,201509,U1R13,13,09/20/2015 12:00:00,09/20/2015 00:00:00,S,252,C,1,,RC,FUELXX,"Refueling Outage 13.  On September 20, 2015, at 1200 WBN commenced RFO U1R13.",,,,,,,,,,,,,,,,,,,,,,,,,395,201512,15-01,22,10/03/2015 00:21:00,10/03/2015 00:00:00,S,42.13,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,395,201510,15-01,22,10/03/2015 00:21:00,10/03/2015 00:00:00,S,695.65,C,1,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,395,201511,15-01,22,10/03/2015 00:21:00,10/03/2015 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 22.,,,,,,,,,,,,,,,,,,,,,,,,,395,200504,2,15,,04/23/2005 00:00:00,S,191.9,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,395,200505,2,15,,04/23/2005 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,395,200506,2,15,,04/23/2005 00:00:00,S,22.2,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,395,200610,RF-16,16,,10/14/2006 00:00:00,S,432.8,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,395,200611,RF-16,16,,10/14/2006 00:00:00,S,520.58,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,395,200804,2,17,,04/25/2008 00:00:00,S,120.4,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,395,200805,2,17,,04/25/2008 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,395,200806,2,17,,04/25/2008 00:00:00,S,316.73,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,395,200910,09-02,18,,10/17/2009 00:00:00,S,359.7,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,395,200911,09-02,18,,10/17/2009 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,395,200912,09-02,18,,10/17/2009 00:00:00,S,234.85,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,395,201104,11-02,19,04/15/2011 23:33:00,04/15/2011 00:00:00,S,360.45,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,395,201105,11-02,19,04/15/2011 23:33:00,04/15/2011 00:00:00,S,725.67,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,395,200010,3,12,,10/07/2000 00:00:00,S,599.1,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,395,200011,3,12,,10/07/2000 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,395,200012,3,12,,10/07/2000 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,395,200101,1,12,,10/07/2000 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,395,199905,1,11,,04/03/1999 00:00:00,S,253.8,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,395,199710,4,10,,10/04/1997 00:00:00,S,671.3,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,395,199711,4,10,,10/04/1997 00:00:00,S,150.6,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,395,199904,1,11,,04/03/1999 00:00:00,S,667.7,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,395,200102,1,12,,10/07/2000 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,395,200103,1,12,,10/07/2000 00:00:00,S,61.2,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,395,200204,1,13,,04/20/2002 00:00:00,S,262.8,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,395,200205,1,13,,04/20/2002 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,395,200206,1,13,,04/20/2002 00:00:00,S,61.2,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,395,200310,2,14,,10/11/2003 00:00:00,S,504.8,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,395,200311,2,14,,10/11/2003 00:00:00,S,602.8,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,395,201212,12-01,20,10/13/2012 00:31:00,10/13/2012 00:00:00,S,150.83,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,395,201211,12-01,20,10/13/2012 00:31:00,10/13/2012 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,395,201210,12-01,20,10/13/2012 00:31:00,10/13/2012 00:00:00,S,455.48,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,395,201404,14-01,21,04/05/2014 00:01:00,04/05/2014 00:00:00,S,623.98,C,1,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,395,201405,14-01,21,04/05/2014 00:01:00,04/05/2014 00:00:00,S,731.88,C,4,,RC,FUELXX,REFUELING OUTAGE 21.,,,,,,,,,,,,,,,,,,,,,,,,,397,200505,RO-05-01,17,,05/07/2005 00:00:00,S,599.98,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,397,200506,RO-05-01,17,,05/07/2005 00:00:00,S,231.57,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,397,200705,RO-07-01,18,,05/12/2007 00:00:00,S,479.98,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,397,200706,RO-07-01,18,,05/12/2007 00:00:00,S,576.21,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,397,200905,RO-09-01,19,,05/09/2009 00:00:00,S,552,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,397,200906,RO-09-01,19,,05/09/2009 00:00:00,S,567.67,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,397,201105,ED-11-1A,20,04/06/2011 00:00:00,04/06/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 20. THE UNIT SHUTDOWN FOR ECONOMIC DISPATCH AND REMAINED SHUTDOWN TO START REFUELING OUTAGE 20 ON APRIL 6 AT 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,397,201106,ED-11-1A,20,04/06/2011 00:00:00,04/06/2011 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 20. THE UNIT SHUTDOWN FOR ECONOMIC DISPATCH AND REMAINED SHUTDOWN TO START REFUELING OUTAGE 20 ON APRIL 6 AT 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,397,201104,ED-11-1A,20,04/06/2011 00:00:00,04/06/2011 00:00:00,S,600,C,9,,RC,FUELXX,REFUELING OUTAGE 20. THE UNIT SHUTDOWN FOR ECONOMIC DISPATCH AND REMAINED SHUTDOWN TO START REFUELING OUTAGE 20 ON APRIL 6 AT 00:00.,,,,,,,,,,,,,,,,,,,,,,,,,397,199704,97-011,12,,04/18/1997 00:00:00,S,288,C,9,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,397,199705,97-012,12,,04/18/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,397,199706,97-012,12,,04/18/1997 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,397,199707,97-012,12,,04/18/1997 00:00:00,S,217.3,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,397,199804,98-002,13,,04/17/1998 00:00:00,S,309.5,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,397,199805,98-002,13,,04/17/1998 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,397,199806,98-002,13,,04/17/1998 00:00:00,S,295.7,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,397,199909,99-002,14,,09/17/1999 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,397,199910,99-002,14,,09/17/1999 00:00:00,S,562.4,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,397,200105,01-001,15,,05/19/2001 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,397,200106,01-001,15,,05/19/2001 00:00:00,S,711.3,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,397,200305,03-003,16,,05/09/2003 00:00:00,S,552,C,9,,RC,FUELXX,ENTERED REFUELING OUTAGE 16 FROM THE FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,200306,03-003,16,,05/09/2003 00:00:00,S,641.7,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,397,201305,RO-13-01,21,05/11/2013 00:00:00,05/11/2013 00:00:00,S,504,C,1,,RC,FUELXX,Refueling Outage R-21,,,,,,,,,,,,,,,,,,,,,,,,,397,201306,RO-13-01,21,05/11/2013 00:00:00,05/11/2013 00:00:00,S,577.78,C,4,,RC,FUELXX,Refueling Outage R-21,,,,,,,,,,,,,,,,,,,,,,,,,397,201506,RO-15-01,22,05/09/2015 00:00:00,05/09/2015 00:00:00,S,657.5,C,4,,RC,FUELXX,Refueling Outage R-22,,,,,,,,,,,,,,,,,,,,,,,,,397,201505,RO-15-01,22,05/09/2015 00:00:00,05/09/2015 00:00:00,S,552,C,1,,RC,FUELXX,Refueling Outage R-22,,,,,,,,,,,,,,,,,,,,,,,,,400,200604,1,13,,04/07/2006 00:00:00,S,552.02,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,400,200605,1,13,,04/07/2006 00:00:00,S,369.75,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,400,200710,1,14,,09/29/2007 00:00:00,S,533.57,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,400,200709,1,14,,09/29/2007 00:00:00,S,48,C,9,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,400,200904,1,15,,04/18/2009 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,400,200905,1,15,,04/18/2009 00:00:00,S,238.3,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,400,201010,16,16,,10/02/2010 00:00:00,S,719.62,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,400,201011,16,16,,10/02/2010 00:00:00,S,293.5,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,400,200410,04-002,12,,10/15/2004 00:00:00,S,385.1,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,400,200411,04-002,12,,10/15/2004 00:00:00,S,396.5,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,400,200004,00-003,9,,04/15/2000 00:00:00,S,383.95,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,400,200005,00-003,9,,04/15/2000 00:00:00,S,272.7,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,400,199810,98-005,8,,10/23/1998 00:00:00,S,193,C,9,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,400,199811,98-005,8,,10/23/1998 00:00:00,S,671.6,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,400,199704,97-003,7,,04/05/1997 00:00:00,S,620.6,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,400,199705,97-004,7,,04/05/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,400,199706,97-004,7,,04/05/1997 00:00:00,S,162,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,400,200109,01-003,10,,09/22/2001 00:00:00,S,215.9,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,400,200110,01-003,10,,09/22/2001 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,400,200111,01-003,10,,09/22/2001 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,400,200112,01-003,10,,09/22/2001 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,400,200201,01-003,10,,09/22/2001 00:00:00,S,56.87,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,400,200304,03-001,11,,04/26/2003 00:00:00,S,119.9,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,400,200305,03-001,11,,04/26/2003 00:00:00,S,423.1,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,400,201206,17,17,04/21/2012 00:00:00,04/21/2012 00:00:00,S,187.77,C,4,,RC,FUELXX,Refueling Outage 17.,,,,,,,,,,,,,,,,,,,,,,,,,400,201205,17,17,04/21/2012 00:00:00,04/21/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage 17.,,,,,,,,,,,,,,,,,,,,,,,,,400,201204,17,17,04/21/2012 00:00:00,04/21/2012 00:00:00,S,240,C,1,,RC,FUELXX,Refueling Outage 17.,,,,,,,,,,,,,,,,,,,,,,,,,400,201312,H118R1,18,11/09/2013 00:25:00,11/09/2013 00:00:00,S,251.38,C,4,,RC,FUELXX,"Refueling Outage 18. The unit synchronized to the grid on December 11, 2013.",,,,,,,,,,,,,,,,,,,,,,,,,400,201311,H118R1,18,11/09/2013 00:25:00,11/09/2013 00:00:00,S,527.58,C,1,,RC,FUELXX,"Refueling Outage 18. The unit synchronized to the grid on December 11, 2013.",,,,,,,,,,,,,,,,,,,,,,,,,400,201504,H119R1,19,04/02/2015 01:29:00,04/02/2015 00:00:00,S,694.52,C,1,,RC,FUELXX,Refueling Outage 19. The main generator synchronized to the grid on 5/15/2015.,,,,,,,,,,,,,,,,,,,,,,,,,400,201505,H119R1,19,04/02/2015 01:29:00,04/02/2015 00:00:00,S,353.07,C,4,,RC,FUELXX,Refueling Outage 19. The main generator synchronized to the grid on 5/15/2015.,,,,,,,,,,,,,,,,,,,,,,,,,410,200603,RF10,10,,03/20/2006 00:00:00,S,287,C,1,,RC,FUELXX,REFUELING OUTAGE (RF10).,,,,,,,,,,,,,,,,,,,,,,,,,410,200604,RF10,10,,03/20/2006 00:00:00,S,314.53,C,4,,RC,FUELXX,REFUELING OUTAGE (RF10).,,,,,,,,,,,,,,,,,,,,,,,,,410,200803,RF11,11,,03/22/2008 00:00:00,S,238.28,C,1,,RC,FUELXX,REFUELING OUTAGE (RF11).,,,,,,,,,,,,,,,,,,,,,,,,,410,200804,RF11,11,,03/22/2008 00:00:00,S,390.47,C,4,,RC,FUELXX,REFUELING OUTAGE (RF11).,,,,,,,,,,,,,,,,,,,,,,,,,410,201004,2R12,12,,04/02/2010 00:00:00,S,675.08,C,1,,RC,FUELXX,REFUELING OUTAGE (RF12).,,,,,,,,,,,,,,,,,,,,,,,,,410,201005,2R12,12,,04/02/2010 00:00:00,S,72.75,C,4,,RC,FUELXX,REFUELING OUTAGE (RF12).,,,,,,,,,,,,,,,,,,,,,,,,,410,200004,00-01,7,,03/03/2000 00:00:00,S,472.7,C,4,4100002,RC,FUELXX,REFUELING OUTAGE (RF07).,,,,,,,,,,,,,,,,,,,,,,,,,410,199807,98-03,6,,05/01/1998 00:00:00,S,103.4,C,4,,RC,FUELXX,REFUELING OUTAGE (RF06).,,,,,,,,,,,,,,,,,,,,,,,,,410,199806,98-03,6,,05/01/1998 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE (RF06).,,,,,,,,,,,,,,,,,,,,,,,,,410,199805,98-03,6,,05/01/1998 00:00:00,S,720.7,C,1,,RC,FUELXX,REFUELING OUTAGE (RF06).,,,,,,,,,,,,,,,,,,,,,,,,,410,200003,00-01,7,,03/03/2000 00:00:00,S,681.7,C,2,41000002,RC,FUELXX,REFUELING OUTAGE (RF07).,,,,,,,,,,,,,,,,,,,,,,,,,410,200203,02-01,8,,03/15/2002 00:00:00,S,384.4,C,1,,RC,FUELXX,REFUELING OUTAGE (RF08).,,,,,,,,,,,,,,,,,,,,,,,,,410,200204,02-01,8,,03/15/2002 00:00:00,S,391.5,C,4,,RC,FUELXX,REFUELING OUTAGE (RF08).,,,,,,,,,,,,,,,,,,,,,,,,,410,200404,0401,9,,03/15/2004 00:00:00,S,588.75,C,4,,RC,FUELXX,REFUELING OUTAGE (RF09).,,,,,,,,,,,,,,,,,,,,,,,,,410,200403,0401,9,,03/15/2004 00:00:00,S,405,C,1,,RC,FUELXX,REFUELING OUTAGE (RF09).,,,,,,,,,,,,,,,,,,,,,,,,,410,201206,2R13,13,04/09/2012 00:02:00,04/09/2012 00:00:00,S,155.45,C,4,,RC,FUELXX,Refueling Outage (RF13),,,,,,,,,,,,,,,,,,,,,,,,,410,201205,2R13,13,04/09/2012 00:02:00,04/09/2012 00:00:00,S,744,C,4,,RC,FUELXX,Refueling Outage (RF13),,,,,,,,,,,,,,,,,,,,,,,,,410,201204,2R13,13,04/09/2012 00:02:00,04/09/2012 00:00:00,S,527.97,C,1,,RC,FUELXX,Refueling Outage (RF13),,,,,,,,,,,,,,,,,,,,,,,,,410,201403,2R14,14,03/24/2014 00:38:00,03/24/2014 00:00:00,S,191.37,C,1,,RC,FUELXX,Refueling Outage (RF14),,,,,,,,,,,,,,,,,,,,,,,,,410,201404,2R14,14,03/24/2014 00:38:00,03/24/2014 00:00:00,S,673.87,C,4,,RC,FUELXX,Refueling Outage (RF14),,,,,,,,,,,,,,,,,,,,,,,,,412,201510,1,18,09/26/2015 00:01:00,09/26/2015 00:00:00,S,709.32,C,4,,RC,FUELXX,18th Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,412,200610,2,12,,10/02/2006 00:00:00,S,720.98,C,1,,RC,FUELXX,12TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200611,2,12,,10/02/2006 00:00:00,S,279.87,C,4,,RC,FUELLX,12TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200804,1,13,,04/14/2008 00:00:00,S,407.98,C,1,,RC,FUELXX,13TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200805,1,13,,04/14/2008 00:00:00,S,527.95,C,4,,RC,FUELXX,13TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200910,1,14,,10/12/2009 00:00:00,S,479.98,C,1,,RC,FUELXX,14TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200911,1,14,,10/12/2009 00:00:00,S,628.15,C,4,,RC,FUELXX,14TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,201103,1,15,03/07/2011 00:01:00,03/07/2011 00:00:00,S,598.98,C,1,,RC,FUELXX,15th REFUELING OUTAGE. The Unit was shutdown for its 15th refueling outage at 0001 hours on 3/7/11 and remained shutdown until 4/11/11 at 0044 hours.,,,,,,,,,,,,,,,,,,,,,,,,,412,201104,1,15,03/07/2011 00:01:00,03/07/2011 00:00:00,S,240.73,C,4,,RC,FUELXX,15th REFUELING OUTAGE. The Unit was shutdown for its 15th refueling outage at 0001 hours on 3/7/11 and remained shutdown until 4/11/11 at 0044 hours.,,,,,,,,,,,,,,,,,,,,,,,,,412,200504,1,11,,04/04/2005 00:00:00,S,590.83,C,1,,RC,FUELXX,11TH REFUELING OUTAGE (2R11),,,,,,,,,,,,,,,,,,,,,,,,,412,200009,1,8,,09/23/2000 00:00:00,S,191.9,C,1,,RC,FUELXX,8TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200010,2,8,,09/23/2000 00:00:00,S,591.3,C,4,,RC,FUELXX,8TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,199902,1,7,,02/26/1999 00:00:00,S,50,C,1,,RC,FUELXX,7TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,199903,2,7,,02/26/1999 00:00:00,S,744,C,4,,RC,FUELXX,7TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,199904,3,7,,02/26/1999 00:00:00,S,165,C,4,,RC,FUELXX,7TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,199904,4,7,,04/07/1999 00:00:00,F,101,C,9,,RC,FUELXX,7TH REFUELING OUTAGE EXTENDED.,,,,,,,,,,,,,,,,,,,,,,,,,412,200202,1,9,,02/04/2002 00:00:00,S,570.8,C,1,,RC,FUELXX,9TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200309,1,10,,09/13/2003 00:00:00,S,432,C,1,,RC,FUELXX,10TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,200310,1,10,,09/13/2003 00:00:00,S,262.3,C,4,,RC,FUELXX,10TH REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,201209,1,16,09/24/2012 00:01:00,09/24/2012 00:00:00,S,167.98,C,1,,RC,FUELXX,16th Refueling Outage.  Shutdown on 9/24/12.  Completed the refueling outage on 11/2/12 at 1922 hours.,,,,,,,,,,,,,,,,,,,,,,,,,412,201210,1,16,09/24/2012 00:01:00,09/24/2012 00:00:00,S,744,C,4,,RC,FUELXX,16th Refueling Outage.  Shutdown on 9/24/12.  Completed the refueling outage on 11/2/12 at 1922 hours.,,,,,,,,,,,,,,,,,,,,,,,,,412,201211,1,16,09/24/2012 00:01:00,09/24/2012 00:00:00,S,43.37,C,4,,RC,FUELXX,16th Refueling Outage.  Shutdown on 9/24/12.  Completed the refueling outage on 11/2/12 at 1922 hours.,,,,,,,,,,,,,,,,,,,,,,,,,412,201404,1,17,04/19/2014 00:01:00,04/19/2014 00:00:00,S,287.98,C,1,,RC,FUELXX,"17th Refueling Outage.  Shutdown on April 19, 2014 and began startup on May 23, 2014.",,,,,,,,,,,,,,,,,,,,,,,,,412,201405,1,17,04/19/2014 00:01:00,04/19/2014 00:00:00,S,542.87,C,4,,RC,FUELXX,"17th Refueling Outage.  Shutdown on April 19, 2014 and began startup on May 23, 2014.",,,,,,,,,,,,,,,,,,,,,,,,,412,201509,1,18,09/26/2015 00:01:00,09/26/2015 00:00:00,S,119.98,C,1,,RC,FUELXX,18th Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,413,201511,1,22,11/21/2015 04:00:00,11/21/2015 00:00:00,S,236,C,1,,RC,FUELXX,1EOC22 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,413,200505,1,15,,05/07/2005 00:00:00,S,595.1,C,1,,RC,FUELXX,1EOC15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200506,1,15,,05/07/2005 00:00:00,S,134.87,C,4,,RC,FUELXX,1EOC15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200611,2,16,,11/11/2006 00:00:00,S,475.78,C,1,,RC,FUELXX,1EOC16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200612,2,16,,11/11/2006 00:00:00,S,701.23,C,4,,RC,FUELXX,1EOC16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200805,1,17,,05/03/2008 00:00:00,S,691,C,1,,RC,FUELXX,1EOC17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200806,1,17,,05/03/2008 00:00:00,S,480.32,C,4,,RC,FUELXX,1EOC17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200911,1,18,,11/06/2009 00:00:00,S,580.25,C,1,,RC,FUELXX,1EOC18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200912,1,18,,11/06/2009 00:00:00,S,340.42,C,4,,RC,FUELXX,1EOC18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,201104,1,19,04/23/2011 04:36:00,04/23/2011 00:00:00,S,187.4,C,1,,RC,FUELXX,1EOC19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,201105,1,19,04/23/2011 04:36:00,04/23/2011 00:00:00,S,744,C,4,,RC,FUELXX,1EOC19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,201106,1,19,04/23/2011 04:36:00,04/23/2011 00:00:00,S,172.97,C,4,,RC,FUELXX,1EOC19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200010,2,12,,10/14/2000 00:00:00,S,427.7,C,1,,RC,FUELXX,1EOC12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200011,2,12,,10/14/2000 00:00:00,S,473.77,C,4,,RC,FUELXX,1EOC12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,199905,1,11,,04/22/1999 00:00:00,S,558.6,C,4,,RC,FUELXX,1EOC11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,199711,1,10,,11/28/1997 00:00:00,S,49.8,C,1,,RC,FUELXX,1EOC10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,199712,1,10,,11/28/1997 00:00:00,S,744,C,4,,RC,FUELXX,1EOC10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,199801,1,10,,11/28/1997 00:00:00,S,70.2,C,4,,RC,FUELXX,1EOC10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,199904,1,11,,04/22/1999 00:00:00,S,213.1,C,1,,RC,FUELXX,1EOC11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200204,1,13,,04/27/2002 00:00:00,S,95.2,C,1,,RC,FUELXX,1EOC13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200205,1,13,,04/27/2002 00:00:00,S,410.3,C,4,,RC,FUELXX,1EOC13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200311,3,14,,11/08/2003 00:00:00,S,551.1,C,1,,RC,FUELXX,1EOC14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,200312,3,14,,11/08/2003 00:00:00,S,411.1,C,4,,RC,FUELXX,1EOC14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,201212,2,20,11/24/2012 04:25:00,11/24/2012 00:00:00,S,664.68,C,4,,RC,FUELXX,1EOC20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,201211,2,20,11/24/2012 04:25:00,11/24/2012 00:00:00,S,163.58,C,1,,RC,FUELXX,1EOC20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,413,201405,1,21,05/06/2014 04:00:00,05/06/2014 00:00:00,S,620,C,1,,RC,FUELXX,1EOC21 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,413,201406,1,21,05/06/2014 04:00:00,05/06/2014 00:00:00,S,646.63,C,4,,RC,FUELXX,1EOC21 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,413,201512,1,22,11/21/2015 04:00:00,11/21/2015 00:00:00,S,410.84,C,4,,RC,FUELXX,1EOC22 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,414,200603,1,14,,03/18/2006 00:00:00,S,330.98,C,1,,RC,FUELXX,2EOC14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200604,1,14,,03/18/2006 00:00:00,S,568.53,C,4,,RC,FUELXX,2EOC14 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200710,1A,15,,09/15/2007 00:00:00,S,744,C,4,,RC,FUELXX,2EOC15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200711,1A,15,,09/15/2007 00:00:00,S,359,C,4,,RC,FUELXX,2EOC15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200709,1A,15,,09/15/2007 00:00:00,S,376,C,9,,RC,FUELXX,2EOC15 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200903,1,16,,03/07/2009 00:00:00,S,594.9,C,1,,RC,FUELXX,2EOC16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200904,1,16,,03/07/2009 00:00:00,S,437.9,C,4,,RC,FUELXX,2EOC16 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201009,1,17,,09/18/2010 00:00:00,S,308,C,1,,RC,FUELXX,2EOC17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201010,1,17,,09/18/2010 00:00:00,S,517.22,C,4,,RC,FUELXX,2EOC17 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200409,1,13,,09/11/2004 00:00:00,S,475.1,C,1,,RC,FUELXX,2EOC13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200410,1,13,,09/11/2004 00:00:00,S,532,C,4,,RC,FUELXX,2EOC13 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200004,2,10,,03/11/2000 00:00:00,S,190.9,C,4,,RC,FUELXX,2EOC10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,199810,1,9,,09/05/1998 00:00:00,S,386.5,C,4,,RC,FUELXX