,2EOC09 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,199809,1,9,,09/05/1998 00:00:00,S,621.4,C,1,,RC,FUELXX,2EOC09 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,199703,1,8,,03/21/1997 00:00:00,S,255.2,C,1,,RC,FUELXX,2EOC08 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,199704,1,8,,03/21/1997 00:00:00,S,719,C,4,,RC,FUELXX,2EOC08 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,199705,1,8,,03/21/1997 00:00:00,S,42.9,C,4,,RC,FUELXX,2EOC08 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200003,2,10,,03/11/2000 00:00:00,S,498.5,C,1,,RC,FUELXX,2EOC10 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200109,1,11,,09/15/2001 00:00:00,S,380.5,C,1,,RC,FUELXX,2EOC11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200110,1,11,,09/15/2001 00:00:00,S,435.5,C,4,,RC,FUELXX,2EOC11 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,200303,1,12,,03/01/2003 00:00:00,S,629.2,C,1,,RC,FUELXX,2EOC12 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201203,2,18,03/10/2012 04:25:00,03/10/2012 00:00:00,S,522.58,C,1,,RC,FUELXX,2EOC18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201204,2,18,03/10/2012 04:25:00,03/10/2012 00:00:00,S,411.9,C,4,,RC,FUELXX,2EOC18 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201309,1,19,09/14/2013 04:01:00,09/14/2013 00:00:00,S,403.98,C,1,,RC,FUELXX,2EOC19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201310,1,19,09/14/2013 04:01:00,09/14/2013 00:00:00,S,413.75,C,4,,RC,FUELXX,2EOC19 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201502,1,20,02/28/2015 04:02:00,02/28/2015 00:00:00,S,19.97,C,1,,RC,FUELXX,2EOC20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201503,1,20,02/28/2015 04:02:00,02/28/2015 00:00:00,S,743,C,4,,RC,FUELXX,2EOC20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,414,201504,1,20,02/28/2015 04:02:00,02/28/2015 00:00:00,S,110.73,C,4,,RC,FUELXX,2EOC20 REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,416,201603,137,20,02/19/2016 20:00:00,02/19/2016 00:00:00,S,664.58,C,4,,RC,FUELXX,RF20 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,416,201602,137,20,02/19/2016 20:00:00,02/19/2016 00:00:00,S,244,C,1,,RC,FUELXX,RF20 Refueling Outage,,,,,,,,,,,,,,,,,,,,,,,,,416,200510,110,14,,09/18/2005 00:00:00,S,425.2,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,416,200509,110,14,,09/18/2005 00:00:00,S,293.38,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,416,200703,112,15,,03/18/2007 00:00:00,S,316,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,416,200704,112,15,,03/18/2007 00:00:00,S,270.7,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,416,200809,119,16,,09/21/2008 00:00:00,S,220,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,416,200810,119,16,,09/21/2008 00:00:00,S,533.54,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,416,201004,123,17,,04/25/2010 00:00:00,S,124,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,416,201005,123,17,,04/25/2010 00:00:00,S,624.13,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,416,199910,10-002,10,,10/23/1999 00:00:00,S,217,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,416,199911,10-002,10,,10/23/1999 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,416,199912,10-002,10,,10/23/1999 00:00:00,S,24,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,416,199912,12-001,10,,12/02/1999 00:00:00,S,209.3,C,9,,RC,FUELXX,REFUELING OUTAGE 10 SCHEDULED EXTENSION.,,,,,,,,,,,,,,,,,,,,,,,,,416,199804,98-004,9,,04/11/1998 00:00:00,S,480,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,416,199805,98-004,9,,04/11/1998 00:00:00,S,498.9,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,416,200104,04-001,11,,04/13/2001 00:00:00,S,412,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,416,200105,04-001,11,,04/13/2001 00:00:00,S,109.7,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,416,200209,09-001,12,,09/13/2002 00:00:00,S,412,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,416,200210,09-001,12,,09/13/2002 00:00:00,S,134.1,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,416,200402,1,13,,02/22/2004 00:00:00,S,172,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,416,200403,1,13,,02/22/2004 00:00:00,S,565,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,416,201203,124,18,02/19/2012 19:04:00,02/19/2012 00:00:00,S,743,C,4,,RC,FUELXX,Cont'd Refueling Outage 18,,,,,,,,,,,,,,,,,,,,,,,,,416,201202,124,18,02/19/2012 19:04:00,02/19/2012 00:00:00,S,244.93,C,2,,RC,FUELXX,Refueling Outage 18. Unplanned manual scram from ~25% power as a result of partial closure of the N11F014B RFPT B HP Steam Admission Valve.  This resulted in starting refueling outage 18 about 1 hour early (2/19/2012 at 1904 versus 2/19/2012 at 2000).,,,,,,,,,,,,,,,,,,,,,,,,,416,201206,124,18,02/19/2012 19:04:00,02/19/2012 00:00:00,S,366.77,C,4,,RC,FUELXX,Cont'd Refueling Outage 18,,,,,,,,,,,,,,,,,,,,,,,,,416,201205,124,18,02/19/2012 19:04:00,02/19/2012 00:00:00,S,744,C,4,,RC,FUELXX,Cont'd Refueling Outage 18,,,,,,,,,,,,,,,,,,,,,,,,,416,201204,124,18,02/19/2012 19:04:00,02/19/2012 00:00:00,S,720,C,4,,RC,FUELXX,Cont'd Refueling Outage 18,,,,,,,,,,,,,,,,,,,,,,,,,416,201402,14-01,19,02/09/2014 20:00:00,02/09/2014 00:00:00,S,460,C,1,,RC,FUELXX,RF19 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,416,201403,14-01,19,02/09/2014 20:00:00,02/09/2014 00:00:00,S,366.73,C,4,,RC,FUELXX,RF19 Refueling Outage.,,,,,,,,,,,,,,,,,,,,,,,,,423,200510,2005-02A,10,,10/01/2005 00:00:00,S,642.3,C,9,,RC,FUELXX,"REFUELING OUTAGE 10. MANUAL REACTOR TRIP DUE TO LOSS OF ""A"" AND ""B"" CIRCULATING WATER PUMPS DURING SEVERE WEATHER CONDITIONS (HIGH WIND AND SEA CONDITIONS.)  PLANNED REFUELING OUTAGE BEGAN 10/01/2005 AT 00:00.",,,,,,,,,,,,,,,,,,,,,,,,,423,200705,2007-02,11,,04/07/2007 00:00:00,S,438.03,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,423,200704,2007-02,11,,04/07/2007 00:00:00,S,576,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,423,200810,2008-01,12,,10/11/2008 00:00:00,S,481.4,C,3,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,423,200811,2008-01,12,,10/11/2008 00:00:00,S,561.48,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,423,201004,2010-1,13,,04/10/2010 00:00:00,S,482.47,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,423,201005,2010-1,13,,04/10/2010 00:00:00,S,428.87,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,423,201110,201110,14,10/08/2011 20:02:00,10/08/2011 00:00:00,S,555.97,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,423,201111,201110,14,10/08/2011 20:02:00,10/08/2011 00:00:00,S,529.25,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,423,199905,99-02,6,,05/01/1999 00:00:00,S,743.8,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,423,199906,99-02,6,,05/01/1999 00:00:00,S,686.8,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,423,200102,01-01,7,,02/03/2001 00:00:00,S,623.5,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,423,200103,01-01,7,,02/03/2001 00:00:00,S,724.5,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,423,200209,02-01,8,,09/07/2002 00:00:00,S,575.3,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,423,200210,02-01,8,,09/07/2002 00:00:00,S,166.7,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,423,200404,04-01,9,,04/03/2004 00:00:00,S,670.9,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,423,200405,04-01,9,,04/03/2004 00:00:00,S,174.7,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,423,201305,2013-1,15,04/13/2013 23:48:00,04/13/2013 00:00:00,S,437.68,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,423,201304,2013-1,15,04/13/2013 23:48:00,04/13/2013 00:00:00,S,408.2,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,423,201411,2014-02,16,10/11/2014 22:05:00,10/11/2014 00:00:00,S,395,C,4,,RC,FUELXX,Refueling Outage 3R16.,,,,,,,,,,,,,,,,,,,,,,,,,423,201410,2014-02,16,10/11/2014 22:05:00,10/11/2014 00:00:00,S,481.92,C,1,,RC,FUELXX,Refueling Outage 3R16.,,,,,,,,,,,,,,,,,,,,,,,,,424,200504,2005-02,12,,03/13/2005 00:00:00,S,214.13,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,424,200609,2006-06,13,,09/17/2006 00:00:00,S,333.93,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,424,200610,2006-06,13,,09/17/2006 00:00:00,S,713.37,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,424,200803,2008-01,14,,03/16/2008 00:00:00,S,382,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,424,200804,2008-01,14,,03/16/2008 00:00:00,S,573.65,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,424,200909,2009-01,15,,09/20/2009 00:00:00,S,258,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,424,200910,2009-01,15,,09/20/2009 00:00:00,S,549.73,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,424,201103,2011-01,16,03/06/2011 05:38:00,03/06/2011 00:00:00,S,617.37,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,424,201104,2011-01,16,03/06/2011 05:38:00,03/06/2011 00:00:00,S,32.72,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,424,200503,2005-02,12,,03/13/2005 00:00:00,S,454.27,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,424,200009,2000-02,9,,09/17/2000 00:00:00,S,334,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,424,200010,2000-02,9,,09/17/2000 00:00:00,S,407.4,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,424,199709,97-3,7,,09/06/1997 00:00:00,S,576.5,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,424,199710,97-3,7,,09/06/1997 00:00:00,S,511.3,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,424,199902,99-1,8,,02/27/1999 00:00:00,S,24.5,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,424,199903,99-1,8,,02/27/1999 00:00:00,S,622.2,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,424,200203,2002-01,10,,03/06/2002 00:00:00,S,622.5,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,424,200204,2002-01,10,,03/06/2002 00:00:00,S,452.9,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,424,200309,2003-02,11,,09/28/2003 00:00:00,S,70.4,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,424,200310,2003-02,11,,09/28/2003 00:00:00,S,539.8,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,424,201209,2012-3,17,09/16/2012 04:12:00,09/16/2012 00:00:00,S,355.8,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,424,201210,2012-3,17,09/16/2012 04:12:00,09/16/2012 00:00:00,S,411.88,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,424,201403,2014-1,18,03/16/2014 04:00:00,03/16/2014 00:00:00,S,380,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,424,201404,2014-1,18,03/16/2014 04:00:00,03/16/2014 00:00:00,S,267.11,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,424,201509,2015-1,19,09/20/2015 04:02:00,09/20/2015 00:00:00,S,259.97,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,424,201510,2015-1,19,09/20/2015 04:02:00,09/20/2015 00:00:00,S,517.09,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,425,201603,2016-01,18,03/06/2016 04:13:00,03/06/2016 00:00:00,S,529.32,C,1,,RC,FUELXX,Refueling Outage 18 (2R18),,,,,,,,,,,,,,,,,,,,,,,,,425,200510,2005-02,11,,09/18/2005 00:00:00,S,347.92,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,425,200509,2005-02,11,,09/18/2005 00:00:00,S,308.92,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,425,200703,2007-01,12,,03/04/2007 00:00:00,S,669,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,425,200704,2007-01,12,,03/04/2007 00:00:00,S,507.41,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,425,200809,2008-01,13,,09/14/2008 00:00:00,S,402,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,425,200810,2008-01,13,,09/14/2008 00:00:00,S,469.15,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,425,201003,2010-01,14,,03/07/2010 00:00:00,S,593.95,C,1,2R14,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,425,201004,2010-01,14,,03/07/2010 00:00:00,S,154.28,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,425,201109,2011-01,15,09/18/2011 05:07:00,09/18/2011 00:00:00,S,306.88,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,425,201110,2011-01,15,09/18/2011 05:07:00,09/18/2011 00:00:00,S,289.87,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,425,199911,99-4,7,,10/03/1999 00:00:00,S,100.9,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,425,199803,98-1,6,,03/08/1998 00:00:00,S,576,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,425,199804,98-1,6,,03/08/1998 00:00:00,S,457.5,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,425,199910,99-4,7,,10/03/1999 00:00:00,S,693,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,425,200104,2001-02,8,,04/08/2001 00:00:00,S,550,C,9,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,425,200105,2001-02,8,,04/08/2001 00:00:00,S,90.1,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,425,200210,2002-01,9,,10/06/2002 00:00:00,S,623,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,425,200211,2002-01,9,,10/06/2002 00:00:00,S,373.1,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,425,200404,2004-02,10,,04/18/2004 00:00:00,S,310.1,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,425,200405,2004-02,10,,04/18/2004 00:00:00,S,393.72,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,425,201303,2013-2,16,03/10/2013 04:47:00,03/10/2013 00:00:00,S,523.22,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,425,201304,2013-2,16,03/10/2013 04:00:00,03/10/2013 00:00:00,S,60.53,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,425,201409,2014-2,17,09/14/2014 10:53:00,09/14/2014 00:00:00,S,397.12,C,1,,RC,FUELXX,REFUELING OUTAGE 17 (2R17).,,,,,,,,,,,,,,,,,,,,,,,,,425,201410,2014-2,17,09/14/2014 10:53:00,09/14/2014 00:00:00,S,333.43,C,4,,RC,FUELXX,REFUELING OUTAGE 17 (2R17).,,,,,,,,,,,,,,,,,,,,,,,,,440,200505,05-02,10,,02/22/2005 00:00:00,S,141.7,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,440,200704,1,11,,04/02/2007 00:00:00,S,695.98,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,440,200705,1,11,,04/02/2007 00:00:00,S,292.51,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,440,200902,1,12,,02/22/2009 00:00:00,S,144.07,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,440,200903,1,12,,02/22/2009 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,440,200904,1,12,,02/22/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,440,200905,1,12,,02/22/2009 00:00:00,S,301.03,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,440,201104,1,13,04/18/2011 00:00:00,04/18/2011 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,440,201105,1,13,04/18/2011 00:00:00,04/18/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,440,201106,1,13,04/18/2011 00:00:00,04/18/2011 00:00:00,S,181.72,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,440,200502,05-02,10,,02/22/2005 00:00:00,S,168,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,440,200503,05-02,10,,02/22/2005 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,440,200504,05-02,10,,02/22/2005 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,440,199905,99-01,7,,03/27/1999 00:00:00,S,69.8,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,440,199709,97-09,6,,09/12/1997 00:00:00,S,456,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,440,199710,97-09,6,,09/12/1997 00:00:00,S,550.9,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,440,199903,99-01,7,,03/27/1999 00:00:00,S,120,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,440,199904,99-01,7,,03/27/1999 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,440,200102,01-01,8,,02/17/2001 00:00:00,S,287.9,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,440,200103,01-01,8,,02/17/2001 00:00:00,S,537.1,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,440,200304,03-01,9,,04/05/2003 00:00:00,S,623,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,440,200305,03-01,9,,04/05/2003 00:00:00,S,720.9,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,440,201303,2,14,03/17/2013 23:57:00,03/17/2013 00:00:00,S,336.05,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,440,201304,2,14,03/17/2013 23:57:00,03/17/2013 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,440,201305,2,14,03/17/2013 23:57:00,03/17/2013 00:00:00,S,373.13,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,440,201503,1,15,03/09/2015 00:01:00,03/09/2015 00:00:00,S,551.98,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,440,201504,1,15,03/09/2015 00:01:00,03/09/2015 00:00:00,S,569.45,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,443,201510,OR17,17,10/01/2015 00:51:00,10/01/2015 00:00:00,S,743.15,C,1,,RC,FUELXX,Refueling Outage 17.,,,,,,,,,,,,,,,,,,,,,,,,,443,201511,OR17,17,10/01/2015 00:51:00,10/01/2015 00:00:00,S,311.62,C,4,,RC,FUELXX,Refueling Outage 17.,,,,,,,,,,,,,,,,,,,,,,,,,443,200505,05-02,10,,04/01/2005 00:00:00,S,33.55,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,443,200610,06-02,11,,10/01/2006 00:00:00,S,744.98,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,443,200611,06-02,11,,10/01/2006 00:00:00,S,214.29,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,443,200804,08-02,12,,04/01/2008 00:00:00,S,719.98,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,443,200805,08-02,12,,04/01/2008 00:00:00,S,181.33,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,443,200910,1,13,,10/01/2009 00:00:00,S,744,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,443,200911,1,13,,10/01/2009 00:00:00,S,266.13,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,443,201104,OR14,14,04/01/2011 00:01:00,04/01/2011 00:00:00,S,719.98,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,443,201105,OR14,14,04/01/2011 00:01:00,04/01/2011 00:00:00,S,540.93,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,443,200504,05-02,10,,04/01/2005 00:00:00,S,718.98,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,443,200010,00-06,7,,10/21/2000 00:00:00,S,265,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,443,200011,00-06,7,,10/21/2000 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,443,200012,00-06,7,,10/21/2000 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,443,200101,00-06,7,,10/21/2000 00:00:00,S,670.3,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,443,199905,99-03,6,,03/27/1999 00:00:00,S,309,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,443,199705,97-03,5,,05/10/1997 00:00:00,S,528,C,3,44397008,RC,FUELXX,REFUELING OUTAGE 5. IRNI CAUSED AN AUTOMATIC TRIP FROM 8% RTP WHEN IT WAS AUTOMATICALLY ENABLED WHILE SHUTTING DOWN FOR A REFUELING OUTAGE.  THE MAIN GENERATOR BREAKER WAS OPENED AS SCHEDULED PRIOR TO THE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,443,199706,97-03,5,,05/10/1997 00:00:00,S,668.3,C,4,,RC,FUELXX,REFUELING OUTAGE 5.,,,,,,,,,,,,,,,,,,,,,,,,,443,199903,99-03,6,,03/27/1999 00:00:00,S,119.6,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,443,199904,99-03,6,,03/27/1999 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,443,200205,02-02,8,,05/03/2002 00:00:00,S,665.7,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,443,200310,03-02,9,,10/04/2003 00:00:00,S,571.5,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,443,201210,OR15,15,09/15/2012 10:00:00,09/15/2012 00:00:00,S,706.47,C,4,,RC,FUELXX,Refueling Outage 15. An automatic trip resulted from SG C feed regulating valve partial closure and subsequent low SG Level.  The unit remained offline for an early start to OR15 on 9/15/12 at 10:00.  The scheduled start of OR15 was 9/17/12 at 00:01.,,,,,,,,,,,,,,,,,,,,,,,,,443,201209,OR15,15,09/15/2012 10:00:00,09/15/2012 00:00:00,S,374,C,9,,RC,FUELXX,Refueling Outage 15. An automatic trip resulted from SG C feed regulating valve partial closure and subsequent low SG Level.  The unit remained offline for an early start to OR15 on 9/15/12 at 10:00.  The scheduled start of OR15 was 9/17/12 at 00:01.,,,,,,,,,,,,,,,,,,,,,,,,,443,201404,OR16,16,04/01/2014 00:01:00,04/01/2014 00:00:00,S,570.13,C,3,,RC,FUELXX,Refueling Outage 16.,,,,,,,,,,,,,,,,,,,,,,,,,445,200510,1,11,,10/08/2005 00:00:00,S,565.35,C,1,,RC,FUELXX,REFUELING OUTAGE 11 (1RF11).,,,,,,,,,,,,,,,,,,,,,,,,,445,200511,1,11,,10/08/2005 00:00:00,S,169.85,C,4,,RC,FUELXX,REFUELING OUTAGE 11 (1RF11).,,,,,,,,,,,,,,,,,,,,,,,,,445,200702,1-07-01,12,,02/24/2007 00:00:00,S,108,C,1,,RC,FUELXX,REFUELING OUTAGE 12 (1RF12).,,,,,,,,,,,,,,,,,,,,,,,,,445,200703,1-07-01,12,,02/24/2007 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 12 (1RF12).,,,,,,,,,,,,,,,,,,,,,,,,,445,200704,1-07-01,12,,02/24/2007 00:00:00,S,471.32,C,4,,RC,FUELXX,REFUELING OUTAGE 12 (1RF12).,,,,,,,,,,,,,,,,,,,,,,,,,445,200809,1-08-02,13,,09/27/2008 00:00:00,S,84,C,1,,RC,FUELXX,REFUELING OUTAGE 13 (1RF13).,,,,,,,,,,,,,,,,,,,,,,,,,445,200810,1-08-02,13,,09/27/2008 00:00:00,S,381.65,C,4,,RC,FUELXX,REFUELING OUTAGE 13 (1RF13).,,,,,,,,,,,,,,,,,,,,,,,,,445,201004,1-10-3,14,,04/03/2010 00:00:00,S,578.28,C,1,,RC,FUELXX,REFUELING OUTAGE 14 (1RF14).,,,,,,,,,,,,,,,,,,,,,,,,,445,201110,1-11-3,15,10/01/2011 12:00:00,10/01/2011 00:00:00,S,494.17,C,1,,RC,FUELXX,REFUELING OUTAGE 15 (1RF15).,,,,,,,,,,,,,,,,,,,,,,,,,445,199910,2,7,,09/25/1999 00:00:00,S,693.97,C,4,,RC,FUELXX,REFUELING OUTAGE 7 (1RF07).,,,,,,,,,,,,,,,,,,,,,,,,,445,199803,1,6,,03/21/1998 00:00:00,S,262,C,1,,RC,FUELXX,REFUELING OUTAGE 6 (1RF06).,,,,,,,,,,,,,,,,,,,,,,,,,445,199804,1,6,,03/21/1998 00:00:00,S,650,C,4,,RC,FUELXX,REFUELING OUTAGE 6 (1RF06).,,,,,,,,,,,,,,,,,,,,,,,,,445,199909,2,7,,09/25/1999 00:00:00,S,143,C,1,,RC,FUELXX,REFUELING OUTAGE 7 (1RF07).,,,,,,,,,,,,,,,,,,,,,,,,,445,200103,2,8,,03/24/2001 00:00:00,S,178.4,C,1,,RC,FUELXX,REFUELING OUTAGE 8 (1RF08).,,,,,,,,,,,,,,,,,,,,,,,,,445,200104,2,8,,03/24/2001 00:00:00,S,518.3,C,4,,RC,FUELXX,REFUELING OUTAGE 8 (1RF08).,,,,,,,,,,,,,,,,,,,,,,,,,445,200210,2A,9,,10/05/2002 00:00:00,S,637,C,9,,RC,FUELXX,REFUELING OUTAGE 9 (1RF09) OFFICIALLY STARTED ON 10/05/02 AT 1200 PER THE ORIGINAL OUTAGE SCHEDULE.,,,,,,,,,,,,,,,,,,,,,,,,,445,200211,2B,9,,10/05/2002 00:00:00,S,416.3,C,4,,RC,FUELXX,REFUELING OUTAGE 9 (1RF09).,,,,,,,,,,,,,,,,,,,,,,,,,445,200404,2B,10,,03/27/2004 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 10 (1RF10).,,,,,,,,,,,,,,,,,,,,,,,,,445,200405,2C,10,,03/27/2004 00:00:00,S,79.38,C,4,,RC,FUELXX,REFUELING OUTAGE 10 (1RF10).,,,,,,,,,,,,,,,,,,,,,,,,,445,200403,2A,10,,03/27/2004 00:00:00,S,107.75,C,1,,RC,FUELXX,REFUELING OUTAGE 10 (1RF10).,,,,,,,,,,,,,,,,,,,,,,,,,445,201303,1-13-1,16,03/30/2013 12:00:00,03/30/2013 00:00:00,S,36,C,1,,RC,FUELXX,REFUELING OUTAGE 16 (1RF16).,,,,,,,,,,,,,,,,,,,,,,,,,445,201304,1-13-1,16,03/30/2013 12:00:00,03/30/2013 00:00:00,S,493.7,C,4,,RC,FUELXX,REFUELING OUTAGE 16 (1RF16).,,,,,,,,,,,,,,,,,,,,,,,,,445,201411,1-14-2,17,10/04/2014 12:00:00,10/04/2014 00:00:00,S,632.35,C,4,,RC,FUELXX,REFUELING OUTAGE 17 (1RF17).,,,,,,,,,,,,,,,,,,,,,,,,,445,201410,1-14-2,17,10/04/2014 12:00:00,10/04/2014 00:00:00,S,660,C,1,,RC,FUELXX,REFUELING OUTAGE 17 (1RF17).,,,,,,,,,,,,,,,,,,,,,,,,,446,201510,2-15-1A,15,10/03/2015 12:00:00,10/03/2015 00:00:00,S,684,C,9,,RC,FUELXX,Refueling Outage 15. Commenced at 12:00 10/03/15 from the previous forced outage.,,,,,,,,,,,,,,,,,,,,,,,,,446,201511,2-15-1A,15,10/03/2015 12:00:00,10/03/2015 00:00:00,S,284.75,C,4,,RC,FUELXX,Refueling Outage 15. Commenced at 12:00 10/03/15 from the previous forced outage.,,,,,,,,,,,,,,,,,,,,,,,,,446,200504,2-01,8,,03/26/2005 00:00:00,S,647.98,C,4,,RC,FUELXX,REFUELING OUTAGE 8 (2RF08).,,,,,,,,,,,,,,,,,,,,,,,,,446,200610,2-06-01,9,,10/07/2006 00:00:00,S,446.95,C,1,,RC,FUELXX,REFUELING OUTAGE 9 (2RF09).,,,,,,,,,,,,,,,,,,,,,,,,,446,200803,2-08-02,10,,03/29/2008 00:00:00,S,60,C,1,,RC,FUELXX,REFUELING OUTAGE 10 (2RF10).,,,,,,,,,,,,,,,,,,,,,,,,,446,200804,2-08-02,10,,03/29/2008 00:00:00,S,448,C,4,,RC,FUELXX,REFUELING OUTAGE 10 (2RF10).,,,,,,,,,,,,,,,,,,,,,,,,,446,200910,2-09-01,11,,10/07/2009 00:00:00,S,588,C,1,,RC,FUELXX,REFUELING OUTAGE 11 (2RF11).,,,,,,,,,,,,,,,,,,,,,,,,,446,200911,2-09-01,11,,10/07/2009 00:00:00,S,16.45,C,4,,RC,FUELXX,REFUELING OUTAGE 11 (2RF11).,,,,,,,,,,,,,,,,,,,,,,,,,446,201104,2-11-1,12,04/02/2011 12:00:00,04/02/2011 00:00:00,S,575.78,C,1,,RC,FUELXX,REFUELING OUTAGE 12 (2RF12).,,,,,,,,,,,,,,,,,,,,,,,,,446,200503,2-01,8,,03/26/2005 00:00:00,S,132.23,C,1,,RC,FUELXX,REFUELING OUTAGE 8 (2RF08).,,,,,,,,,,,,,,,,,,,,,,,,,446,200009,1,5,,09/30/2000 00:00:00,S,12.48,C,1,,RC,FUELXX,REFUELING OUTAGE 5 (2RF05).,,,,,,,,,,,,,,,,,,,,,,,,,446,200010,1,5,,09/30/2000 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 5 (2RF05).,,,,,,,,,,,,,,,,,,,,,,,,,446,200011,1,5,,09/30/2000 00:00:00,S,99,C,4,,RC,FUELXX,REFUELING OUTAGE 5 (2RF05).,,,,,,,,,,,,,,,,,,,,,,,,,446,199710,5,3,,10/25/1997 00:00:00,S,165,C,2,44697002,RC,FUELXX,REFUELING OUTAGE 3 (2RF03).  MANUAL REACTOR TRIP AFTER 4 CONTROL RODS INSERTED (LER 446/97-002-00). BEGIN UNIT THIRD REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,446,199711,5,3,,10/25/1997 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 3 (2RF03).,,,,,,,,,,,,,,,,,,,,,,,,,446,199712,5,3,,10/25/1997 00:00:00,S,218,C,4,,RC,FUELXX,REFUELING OUTAGE 3 (2RF03).,,,,,,,,,,,,,,,,,,,,,,,,,446,199903,3,4,,03/20/1999 00:00:00,S,286,C,1,,RC,FUELXX,REFUELING OUTAGE 4 (2RF04).,,,,,,,,,,,,,,,,,,,,,,,,,446,199904,3,4,,03/20/1999 00:00:00,S,521,C,4,,RC,FUELXX,REFUELING OUTAGE 4 (2RF04).,,,,,,,,,,,,,,,,,,,,,,,,,446,200203,1,6,,03/30/2002 00:00:00,S,36.2,C,1,,RC,FUELXX,REFUELING OUTAGE 6 (2RF06).,,,,,,,,,,,,,,,,,,,,,,,,,446,200204,1,6,,03/30/2002 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 6 (2RF06).,,,,,,,,,,,,,,,,,,,,,,,,,446,200205,1,6,,03/30/2002 00:00:00,S,86,C,4,,RC,FUELXX,REFUELING OUTAGE 6 (2RF06).,,,,,,,,,,,,,,,,,,,,,,,,,446,200310,4A,7,,10/04/2003 00:00:00,S,606.9,C,1,,RC,FUELXX,REFUELING OUTAGE 7 (2RF07).,,,,,,,,,,,,,,,,,,,,,,,,,446,201211,2-12-2,13,10/06/2012 12:00:00,10/06/2012 00:00:00,S,31.88,C,4,,RC,FUELXX,REFUELING OUTAGE 13 (2RF13).,,,,,,,,,,,,,,,,,,,,,,,,,446,201210,2-12-2,13,10/06/2012 12:00:00,10/06/2012 00:00:00,S,612,C,1,,RC,FUELXX,REFUELING OUTAGE 13 (2RF13).,,,,,,,,,,,,,,,,,,,,,,,,,446,201403,2-14-1,14,03/29/2014 12:00:00,03/29/2014 00:00:00,S,60,C,1,,RC,FUELXX,Refueling Outage 14 (2RF14).,,,,,,,,,,,,,,,,,,,,,,,,,446,201404,2-14-1,14,03/29/2014 12:00:00,03/29/2014 00:00:00,S,637.05,C,4,,RC,FUELXX,Refueling Outage 14 (2RF14).,,,,,,,,,,,,,,,,,,,,,,,,,454,200609,06-01,14,,09/10/2006 00:00:00,S,481,C,1,,RC,FUELXX,REFUELING OUTAGE B1R14.,,,,,,,,,,,,,,,,,,,,,,,,,454,200610,06-01,14,,09/10/2006 00:00:00,S,364.32,C,4,,RC,FUELXX,REFUELING OUTAGE B1R14.,,,,,,,,,,,,,,,,,,,,,,,,,454,200803,B1R15,15,,03/23/2008 00:00:00,S,192.98,C,1,,RC,FUELXX,REFUELING OUTAGE B1R15.,,,,,,,,,,,,,,,,,,,,,,,,,454,200804,B1R15,15,,03/23/2008 00:00:00,S,324.67,C,4,,RC,FUELXX,REFUELING OUTAGE B1R15.,,,,,,,,,,,,,,,,,,,,,,,,,454,200909,B1R16,16,,09/13/2009 00:00:00,S,408.85,C,1,,RC,FUELXX,REFUELING OUTAGE B1R16.,,,,,,,,,,,,,,,,,,,,,,,,,454,200910,B1R16,16,,09/13/2009 00:00:00,S,181.42,C,4,,RC,FUELXX,REFUELING OUTAGE B1R16.,,,,,,,,,,,,,,,,,,,,,,,,,454,201103,B1R17,17,03/13/2011 23:00:00,03/13/2011 00:00:00,S,433,C,1,,RC,FUELXX,REFUELING OUTAGE B1R17.,,,,,,,,,,,,,,,,,,,,,,,,,454,201104,B1R17,17,03/13/2011 23:00:00,03/13/2011 00:00:00,S,567.97,C,4,,RC,FUELXX,REFUELING OUTAGE B1R17.,,,,,,,,,,,,,,,,,,,,,,,,,454,200502,1,13,,02/27/2005 00:00:00,S,25,C,1,,RC,FUELXX,REFUELING OUTAGE B1R13.,,,,,,,,,,,,,,,,,,,,,,,,,454,200503,1,13,,02/27/2005 00:00:00,S,599.63,C,4,,RC,FUELXX,REFUELING OUTAGE B1R13.,,,,,,,,,,,,,,,,,,,,,,,,,454,200009,1,10,,09/23/2000 00:00:00,S,192,C,1,,RC,FUELXX,REFUELING OUTAGE B1R10.,,,,,,,,,,,,,,,,,,,,,,,,,454,200010,1,10,,09/23/2000 00:00:00,S,307.68,C,4,,RC,FUELXX,REFUELING OUTAGE B1R10.,,,,,,,,,,,,,,,,,,,,,,,,,454,199711,8,8,,11/07/1997 00:00:00,S,575.5,C,1,,RC,FUELXX,REFUELING OUTAGE B1R08.,,,,,,,,,,,,,,,,,,,,,,,,,454,199712,9,8,,11/07/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE B1R08.,,,,,,,,,,,,,,,,,,,,,,,,,454,199801,1,8,,11/07/1997 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE B1R08.,,,,,,,,,,,,,,,,,,,,,,,,,454,199802,2,8,,11/07/1997 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE B1R08.,,,,,,,,,,,,,,,,,,,,,,,,,454,199803,3,8,,11/07/1997 00:00:00,S,198.1,C,4,,RC,FUELXX,REFUELING OUTAGE B1R08.,,,,,,,,,,,,,,,,,,,,,,,,,454,199903,1,9,,03/27/1999 00:00:00,S,118.6,C,1,,RC,FUELXX,REFUELING OUTAGE B1R09.,,,,,,,,,,,,,,,,,,,,,,,,,454,199904,1,9,,03/27/1999 00:00:00,S,579.1,C,4,,RC,FUELXX,REFUELING OUTAGE B1R09.,,,,,,,,,,,,,,,,,,,,,,,,,454,200203,1,11,,03/12/2002 00:00:00,S,441.82,C,1,,RC,FUELXX,REFUELING OUTAGE B1R11.,,,,,,,,,,,,,,,,,,,,,,,,,454,200309,1,12,,09/22/2003 00:00:00,S,192.82,C,1,,RC,FUELXX,REFUELING OUTAGE B1R12.,,,,,,,,,,,,,,,,,,,,,,,,,454,200310,1,12,,09/22/2003 00:00:00,S,318.7,C,4,,RC,FUELXX,REFUELING OUTAGE B1R12.,,,,,,,,,,,,,,,,,,,,,,,,,454,201209,B1R18,18,09/10/2012 00:00:00,09/10/2012 00:00:00,S,504,C,1,,RC,FUELXX,REFUELING OUTAGE B1R18.,,,,,,,,,,,,,,,,,,,,,,,,,454,201210,B1R18,18,09/10/2012 00:00:00,09/10/2012 00:00:00,S,167.95,C,4,,RC,FUELXX,REFUELING OUTAGE B1R18.,,,,,,,,,,,,,,,,,,,,,,,,,454,201403,B1R19,19,03/10/2014 00:00:00,03/10/2014 00:00:00,S,432.47,C,1,,RC,FUELXX,REFUELING OUTAGE B1R19.,,,,,,,,,,,,,,,,,,,,,,,,,454,201509,B1R20,20,09/14/2015 00:00:00,09/14/2015 00:00:00,S,408,C,1,,RC,FUELXX,REFUELING OUTAGE B1R20.,,,,,,,,,,,,,,,,,,,,,,,,,454,201510,B1R20,20,09/14/2015 00:00:00,09/14/2015 00:00:00,S,40.4,C,4,,RC,FUELXX,REFUELING OUTAGE B1R20.,,,,,,,,,,,,,,,,,,,,,,,,,455,200510,B2R12,12,,09/25/2005 00:00:00,S,281.7,C,4,,RC,FUELXX,REFUELING OUTAGE B1R12.,,,,,,,,,,,,,,,,,,,,,,,,,455,200509,B2R12,12,,09/25/2005 00:00:00,S,121,C,1,,RC,FUELXX,REFUELING OUTAGE B1R12.,,,,,,,,,,,,,,,,,,,,,,,,,455,200704,B2R13,13,,04/01/2007 00:00:00,S,697,C,1,,RC,FUELXX,REFUELING OUTAGE B1R13.,,,,,,,,,,,,,,,,,,,,,,,,,455,200705,B2R13,13,,04/01/2007 00:00:00,S,58.25,C,4,,RC,FUELXX,REFUELING OUTAGE B1R13.,,,,,,,,,,,,,,,,,,,,,,,,,455,200810,B2R14,14,,10/05/2008 00:00:00,S,444.57,C,1,,RC,FUELXX,REFUELING OUTAGE B1R14.,,,,,,,,,,,,,,,,,,,,,,,,,455,201004,B2R15,15,,04/18/2010 00:00:00,S,289,C,1,,RC,FUELXX,REFUELING OUTAGE B1R15.,,,,,,,,,,,,,,,,,,,,,,,,,455,201005,B2R15,15,,04/18/2010 00:00:00,S,170.03,C,4,,RC,FUELXX,REFUELING OUTAGE B1R15.,,,,,,,,,,,,,,,,,,,,,,,,,455,201109,B2R16,16,09/18/2011 23:00:00,09/18/2011 00:00:00,S,289,C,1,,RC,FUELXX,REFUELING OUTAGE B1R16.,,,,,,,,,,,,,,,,,,,,,,,,,455,201110,B2R16,16,09/18/2011 23:00:00,09/18/2011 00:00:00,S,235.77,C,4,,RC,FUELXX,REFUELING OUTAGE B1R16.,,,,,,,,,,,,,,,,,,,,,,,,,455,199911,1,8,,10/23/1999 00:00:00,S,360.08,C,4,,RC,FUELXX,REFUELING OUTAGE B1R08.,,,,,,,,,,,,,,,,,,,,,,,,,455,201409,B2R18,18,09/29/2014 00:00:00,09/29/2014 00:00:00,S,48,C,1,,RC,FUELXX,Refueling Outage B2R18.,,,,,,,,,,,,,,,,,,,,,,,,,455,199804,1,7,,04/11/1998 00:00:00,S,480,C,1,,RC,FUELXX,REFUELING OUTAGE B1R07.,,,,,,,,,,,,,,,,,,,,,,,,,455,199805,2,7,,04/11/1998 00:00:00,S,424.5,C,4,,RC,FUELXX,REFUELING OUTAGE B1R07.,,,,,,,,,,,,,,,,,,,,,,,,,455,199910,1,8,,10/23/1999 00:00:00,S,216.98,C,1,,RC,FUELXX,REFUELING OUTAGE B1R08.,,,,,,,,,,,,,,,,,,,,,,,,,455,200104,1,9,,04/07/2001 00:00:00,S,378.6,C,1,,RC,FUELXX,REFUELING OUTAGE B1R09.,,,,,,,,,,,,,,,,,,,,,,,,,455,200209,1,10,,09/16/2002 00:00:00,S,337.8,C,1,,RC,FUELXX,REFUELING OUTAGE B1R10.,,,,,,,,,,,,,,,,,,,,,,,,,455,200210,2,10,,09/16/2002 00:00:00,S,167.3,C,4,,RC,FUELXX,REFUELING OUTAGE B1R10.,,,,,,,,,,,,,,,,,,,,,,,,,455,200404,1,11,,03/22/2004 00:00:00,S,206.6,C,4,,RC,FUELXX,REFUELING OUTAGE B1R11.,,,,,,,,,,,,,,,,,,,,,,,,,455,200403,1,11,,03/22/2004 00:00:00,S,217,C,1,,RC,FUELXX,REFUELING OUTAGE B1R11.,,,,,,,,,,,,,,,,,,,,,,,,,455,201304,B2R17,17,04/08/2013 00:00:00,04/08/2013 00:00:00,S,552,C,1,,RC,FUELXX,Refueling Outage B2R17.,,,,,,,,,,,,,,,,,,,,,,,,,455,201305,B2R17,17,04/08/2013 00:00:00,04/08/2013 00:00:00,S,5.48,C,4,,RC,FUELXX,Refueling Outage B2R17.,,,,,,,,,,,,,,,,,,,,,,,,,455,201410,B2R18,18,09/29/2014 00:00:00,09/29/2014 00:00:00,S,553.7,C,4,,RC,FUELXX,Refueling Outage B2R18.,,,,,,,,,,,,,,,,,,,,,,,,,456,200604,A1R12,12,,04/16/2006 00:00:00,S,337,C,1,,RC,FUELXX,REFUELING OUTAGE 12 (A1R12).,,,,,,,,,,,,,,,,,,,,,,,,,456,200605,A1R12,12,,04/16/2006 00:00:00,S,70.82,C,4,,RC,FUELXX,REFUELING OUTAGE 12 (A1R12).,,,,,,,,,,,,,,,,,,,,,,,,,456,200709,A1R13,13,,09/30/2007 00:00:00,S,1,C,1,,RC,FUELXX,REFUELING OUTAGE 13 (A1R13).,,,,,,,,,,,,,,,,,,,,,,,,,456,200710,A1R13,13,,09/30/2007 00:00:00,S,601.23,C,4,,RC,FUELXX,REFUELING OUTAGE 13 (A1R13).,,,,,,,,,,,,,,,,,,,,,,,,,456,200903,A1R14,14,,03/29/2009 00:00:00,S,48.95,C,1,,RC,FUELXX,REFUELING OUTAGE 14 (A1R14).,,,,,,,,,,,,,,,,,,,,,,,,,456,200904,A1R14,14,,03/29/2009 00:00:00,S,451.72,C,4,,RC,FUELXX,REFUELING OUTAGE 14 (A1R14).,,,,,,,,,,,,,,,,,,,,,,,,,456,201010,A1R15,15,,10/03/2010 00:00:00,S,673,C,1,,RC,FUELXX,REFUELING OUTAGE 15 (A1R15).,,,,,,,,,,,,,,,,,,,,,,,,,456,201011,A1R15,15,,10/03/2010 00:00:00,S,121.78,C,4,,RC,FUELXX,REFUELING OUTAGE 15 (A1R15).,,,,,,,,,,,,,,,,,,,,,,,,,456,200410,1,11,,10/04/2004 00:00:00,S,474,C,1,,RC,FUELXX,REFUELING OUTAGE 11 (A1R11).,,,,,,,,,,,,,,,,,,,,,,,,,456,200004,1,8,,03/18/2000 00:00:00,S,114,C,4,,RC,FUELXX,REFUELING OUTAGE 8 (A1R08).,,,,,,,,,,,,,,,,,,,,,,,,,456,199810,1,7,,09/05/1998 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 7 (A1R07).,,,,,,,,,,,,,,,,,,,,,,,,,456,199811,1,7,,09/05/1998 00:00:00,S,326.5,C,4,,RC,FUELXX,REFUELING OUTAGE 7 (A1R07).,,,,,,,,,,,,,,,,,,,,,,,,,456,199809,1,7,,09/05/1998 00:00:00,S,624,C,1,,RC,FUELXX,REFUELING OUTAGE 7 (A1R07).,,,,,,,,,,,,,,,,,,,,,,,,,456,199703,2,6,,03/29/1997 00:00:00,S,71.9,C,1,,RC,FUELXX,REFUELING OUTAGE 6 (A1R06).,,,,,,,,,,,,,,,,,,,,,,,,,456,199704,3,6,,03/29/1997 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 6 (A1R06).,,,,,,,,,,,,,,,,,,,,,,,,,456,199705,4,6,,03/29/1997 00:00:00,S,629.4,C,4,,RC,FUELXX,REFUELING OUTAGE 6 (A1R06).,,,,,,,,,,,,,,,,,,,,,,,,,456,199706,5,6,,06/01/1997 00:00:00,S,0,C,5,,RC,FUELXX,HELD LOAD DURING NORMAL STARTUP ACTIVITIES AFTER REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,456,200003,1,8,,03/18/2000 00:00:00,S,335,C,1,,RC,FUELXX,REFUELING OUTAGE 8 (A1R08).,,,,,,,,,,,,,,,,,,,,,,,,,456,200109,1,9,,09/22/2001 00:00:00,S,234.4,C,1,,RC,FUELXX,REFUELING OUTAGE 9 (A1R09).,,,,,,,,,,,,,,,,,,,,,,,,,456,200110,1,9,,09/22/2001 00:00:00,S,278,C,4,,RC,FUELXX,REFUELING OUTAGE 9 (A1R09).,,,,,,,,,,,,,,,,,,,,,,,,,456,200304,1,10,,04/15/2003 00:00:00,S,384,C,1,,RC,FUELXX,REFUELING OUTAGE 10 (A1R10).,,,,,,,,,,,,,,,,,,,,,,,,,456,200305,1,10,,04/15/2003 00:00:00,S,23,C,4,,RC,FUELXX,REFUELING OUTAGE 10 (A1R10).,,,,,,,,,,,,,,,,,,,,,,,,,456,201204,A1R16,16,04/15/2012 23:00:00,04/15/2012 00:00:00,S,361,C,1,,RC,FUELXX,Refueling Outage 16 (A1R16). Reactor taken off-line 4/15/2012 at 2300.  Scheduled outage duration is to end 5/18/2012 (revised from 5/8/2012 at 2300).,,,,,,,,,,,,,,,,,,,,,,,,,456,201205,A1R16,16,04/15/2012 23:00:00,04/15/2012 00:00:00,S,453.45,C,4,,RC,FUELXX,Refueling Outage 16 (A1R16).,,,,,,,,,,,,,,,,,,,,,,,,,456,201309,A1R17,17,09/09/2013 00:00:00,09/09/2013 00:00:00,S,522.2,C,1,,RC,FUELXX,"Refueling Outage 17 (A1R17). Unit entered planned refueling outage 00:00 9/9/2013. Reactor critical at 06:09 9/30/13, Main Generator synched to grid at 18:12 9/30/13.  Outage duration was 17 days, 18 hours and 12 minutes.",,,,,,,,,,,,,,,,,,,,,,,,,456,201503,A1R18,18,03/30/2015 00:00:00,03/30/2015 00:00:00,S,48,C,1,,RC,FUELXX,Refueling Outage 18 (A1R18).,,,,,,,,,,,,,,,,,,,,,,,,,456,201504,A1R18,18,03/30/2015 00:00:00,03/30/2015 00:00:00,S,414.33,C,4,,RC,FUELXX,Refueling Outage 18 (A1R18).,,,,,,,,,,,,,,,,,,,,,,,,,457,200505,2,11,,04/17/2005 00:00:00,S,97,C,4,,RC,FUELXX,REFUELING OUTAGE 11 (A2R11).,,,,,,,,,,,,,,,,,,,,,,,,,457,200610,A2R12,12,,10/15/2006 00:00:00,S,386,C,1,,RC,FUELXX,REFUELING OUTAGE 12 (A2R12).,,,,,,,,,,,,,,,,,,,,,,,,,457,200611,A2R12,12,,10/15/2006 00:00:00,S,38.52,C,4,,RC,FUELXX,REFUELING OUTAGE 12 (A2R12).,,,,,,,,,,,,,,,,,,,,,,,,,457,200804,A2R13,13,,04/20/2008 00:00:00,S,241,C,1,,RC,FUELXX,REFUELING OUTAGE 13 (A2R13).,,,,,,,,,,,,,,,,,,,,,,,,,457,200805,A2R13,13,,04/20/2008 00:00:00,S,389.75,C,4,,RC,FUELXX,REFUELING OUTAGE 13 (A2R13).,,,,,,,,,,,,,,,,,,,,,,,,,457,200910,A2R14,14,,10/11/2009 00:00:00,S,478.33,C,1,,RC,FUELXX,REFUELING OUTAGE 14 (A2R14).,,,,,,,,,,,,,,,,,,,,,,,,,457,201104,A2R15,15,04/17/2011 23:00:00,04/17/2011 00:00:00,S,313,C,1,,RC,FUELXX,REFUELING OUTAGE 15 (A2R15).,,,,,,,,,,,,,,,,,,,,,,,,,457,201105,A2R15,15,04/17/2011 23:00:00,04/17/2011 00:00:00,S,269.15,C,4,,RC,FUELXX,REFUELING OUTAGE 15 (A2R15).,,,,,,,,,,,,,,,,,,,,,,,,,457,200504,2,11,,04/17/2005 00:00:00,S,313,C,1,,RC,FUELXX,REFUELING OUTAGE 11 (A2R11).,,,,,,,,,,,,,,,,,,,,,,,,,457,200010,3,8,,10/21/2000 00:00:00,S,265,C,1,,RC,FUELXX,REFUELING OUTAGE 8 (A2R08).,,,,,,,,,,,,,,,,,,,,,,,,,457,200011,3,8,,10/21/2000 00:00:00,S,111,C,4,,RC,FUELXX,REFUELING OUTAGE 8 (A2R08).,,,,,,,,,,,,,,,,,,,,,,,,,457,199905,2,7,,04/24/1999 00:00:00,S,469.6,C,4,,RC,FUELXX,REFUELING OUTAGE 7 (A2R07).,,,,,,,,,,,,,,,,,,,,,,,,,457,199709,1,6,,09/27/1997 00:00:00,S,96,C,1,,RC,FUELXX,REFUELING OUTAGE 6 (A2R06).,,,,,,,,,,,,,,,,,,,,,,,,,457,199710,1,6,,09/27/1997 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 6 (A2R06).,,,,,,,,,,,,,,,,,,,,,,,,,457,199711,1,6,,09/27/1997 00:00:00,S,356,C,4,,RC,FUELXX,REFUELING OUTAGE 6 (A2R06).,,,,,,,,,,,,,,,,,,,,,,,,,457,199904,2,7,,04/24/1999 00:00:00,S,144,C,1,,RC,FUELXX,REFUELING OUTAGE 7 (A2R07).,,,,,,,,,,,,,,,,,,,,,,,,,457,200204,1,9,,04/20/2002 00:00:00,S,264,C,1,,RC,FUELXX,REFUELING OUTAGE 9 (A2R09).,,,,,,,,,,,,,,,,,,,,,,,,,457,200205,1,9,,04/20/2002 00:00:00,S,270,C,4,,RC,FUELXX,REFUELING OUTAGE 9 (A2R09).,,,,,,,,,,,,,,,,,,,,,,,,,457,200311,1,10,,11/03/2003 00:00:00,S,367.1,C,1,,RC,FUELXX,REFUELING OUTAGE 10 (A2R10).,,,,,,,,,,,,,,,,,,,,,,,,,457,201210,A2R16,16,10/15/2012 00:00:00,10/15/2012 00:00:00,S,408,C,1,,RC,FUELXX,"Refueling Outage 16 (A2R16) began 10/15/2012 at 12:00 AM.  Scheduled duration of 23 days (11/7/2012).  U2 reactor critical 11/8/2012 at 0640, and generator syncronized to the grid at 18:56.",,,,,,,,,,,,,,,,,,,,,,,,,457,201211,A2R16,16,10/15/2012 00:00:00,10/15/2012 00:00:00,S,187.93,C,4,,RC,FUELXX,"Refueling Outage 16 (A2R16) began 10/15/2012 at 12:00 AM.  Scheduled duration of 23 days (11/7/2012).  U2 reactor critical 11/8/2012 at 0640, and generator syncronized to the grid at 18:56.",,,,,,,,,,,,,,,,,,,,,,,,,457,201405,A2R17,17,05/03/2014 00:00:00,05/03/2014 00:00:00,S,478.66,C,1,,RC,FUELXX,Refueling Outage 17 (A2R17).,,,,,,,,,,,,,,,,,,,,,,,,,457,201510,A2R18,18,10/05/2015 00:00:00,10/05/2015 00:00:00,S,448.43,C,1,,RC,FUELXX,"Refueling Outage 18 (A2R18). Outage Duration 18 days, 16 hours and 26 minutes.",,,,,,,,,,,,,,,,,,,,,,,,,458,200604,06-03,13,,04/23/2006 00:00:00,S,172,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,458,200605,06-03,13,,04/23/2006 00:00:00,S,304.11,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,458,200801,08-01,14,,01/06/2008 00:00:00,S,604,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,458,200802,08-01,14,,01/06/2008 00:00:00,S,696,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,458,200803,08-01,14,,01/06/2008 00:00:00,S,63.2,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,458,200909,09-01,15,,09/20/2009 00:00:00,S,246.22,C,2,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,458,200910,09-01,15,,09/20/2009 00:00:00,S,425.69,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,458,201101,01-11,16,01/15/2011 00:11:00,01/15/2011 00:00:00,S,407.82,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,458,201102,01-11,16,01/15/2011 00:11:00,01/15/2011 00:00:00,S,264.17,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,458,200410,04-03,12,,10/21/2004 00:00:00,S,244.7,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,458,200411,04-03,12,,10/21/2004 00:00:00,S,493.3,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,458,200004,00-01,9,,03/04/2000 00:00:00,S,185.8,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,458,199905,99-01,8,,04/03/1999 00:00:00,S,294.5,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,458,199709,97-04,7,,09/12/1997 00:00:00,S,455,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,458,199710,97-04,7,,09/12/1997 00:00:00,S,477.6,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,458,199904,99-01,8,,04/03/1999 00:00:00,S,671,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,458,200003,00-01,9,,03/04/2000 00:00:00,S,671.63,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,458,200109,01-02,10,,09/23/2001 00:00:00,S,172,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,458,200110,01-02,10,,09/23/2001 00:00:00,S,245.9,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,458,200303,03-02,11,,03/16/2003 00:00:00,S,364,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,458,200304,03-02,11,,03/16/2003 00:00:00,S,241.9,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,458,201303,1-13,17,02/16/2013 12:01:00,02/16/2013 00:00:00,S,458.15,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,458,201302,1-13,17,02/16/2013 12:01:00,02/16/2013 00:00:00,S,299.98,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,458,201503,PO-1,18,02/22/2015 10:00:00,02/22/2015 00:00:00,S,698,C,4,,RC,FUELXX,REFUELING OUTAGE 18. Outage commenced February 22nd when the unit was manually taken off-line. Outage ended on January 30th when the unit was sychronized to the grid.,,,,,,,,,,,,,,,,,,,,,,,,,458,201502,PO-1,18,02/22/2015 10:00:00,02/22/2015 00:00:00,S,158,C,1,,RC,FUELXX,REFUELING OUTAGE 18. Outage commenced February 22nd when the unit was manually taken off-line. Outage ended on January 30th when the unit was sychronized to the grid.,,,,,,,,,,,,,,,,,,,,,,,,,461,200601,C1R10,10,,01/29/2006 00:00:00,S,48.58,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,461,200602,C1R10,10,,01/29/2006 00:00:00,S,618.15,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,461,200801,C1R11,11,,01/12/2008 00:00:00,S,479.98,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,461,200802,C1R11,11,,01/12/2008 00:00:00,S,110.63,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,461,201001,C1R12,12,,01/11/2010 00:00:00,S,503.98,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,461,201002,C1R12,12,,01/11/2010 00:00:00,S,101.62,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,461,201111,C1R13,13,11/29/2011 17:28:00,11/29/2011 00:00:00,S,30.53,C,3,,RC,FUELXX,"REFUELING OUTAGE 13. WHILE SHUTTING DOWN TO ENTER A REFUELING OUTAGE C1R13, THE REACTOR AUTOMATICALLY TRIPPED AT 16% AFTER TRIPPING THE MAIN TURBINE. THE SCRAM WAS DUE TO HIGH RCS PRESSURE CAUSED BY FAILURE OF THE TURBINE BYPASS VALVES.",,,,,,,,,,,,,,,,,,,,,,,,,461,201112,C1R13,13,11/29/2011 17:28:00,11/29/2011 00:00:00,S,544.05,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,461,200010,RF-7,7,,10/14/2000 00:00:00,S,430.4,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,461,200011,RF-7,7,,10/14/2000 00:00:00,S,270.5,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,461,199905,RF-6,6,,10/13/1996 00:00:00,S,594.4,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199807,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199808,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199809,RF-6,6,,10/13/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199810,RF-6,6,,10/13/1996 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199811,RF-6,6,,10/13/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199812,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199806,RF-6,6,,10/13/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199901,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199701,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199702,RF-6,6,,10/13/1996 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199703,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199704,RF-6,6,,10/13/1996 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199705,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199706,RF-6,6,,10/13/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199707,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199708,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199709,RF-6,6,,10/13/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199710,RF-6,6,,10/13/1996 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199711,RF-6,6,,10/13/1996 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199712,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199801,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199802,RF-6,6,,10/13/1996 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199803,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199804,RF-6,6,,10/13/1996 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199805,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199902,RF-6,6,,10/13/1996 00:00:00,S,672,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199903,RF-6,6,,10/13/1996 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,199904,RF-6,6,,10/13/1996 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,461,200204,C1R08,8,,04/02/2002 00:00:00,S,694,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,461,200205,C1R08,8,,04/02/2002 00:00:00,S,146,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,461,200402,C1R09,9,,02/02/2004 00:00:00,S,548.03,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,461,201310,C1R14,14,10/07/2013 00:11:00,10/07/2013 00:00:00,S,553.37,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,461,201504,C1R15,15,04/27/2015 01:00:00,04/27/2015 00:00:00,S,95,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,461,201505,C1R15,15,04/27/2015 01:00:00,04/27/2015 00:00:00,S,404.5,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,482,200504,05-02,,,04/09/2005 00:00:00,S,528,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,482,200505,05-02,,,04/09/2005 00:00:00,S,439.38,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,482,200610,06-01,,,10/07/2006 00:00:00,S,601,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,482,200611,06-01,,,10/07/2006 00:00:00,S,223.13,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,482,200803,08-02A,,,03/20/2008 00:00:00,S,280,C,9,,RC,FUELXX,REFUELING OUTAGE 16 CONTINUED FROM FORCED OUTAGE 