08-02.,,,,,,,,,,,,,,,,,,,,,,,,,482,200804,08-02A,,,03/20/2008 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,482,200805,08-02A,,,03/20/2008 00:00:00,S,325.72,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,482,200910,09-03,,,10/10/2009 00:00:00,S,528,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,482,200911,09-03,,,10/10/2009 00:00:00,S,495.53,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,482,201103,11-01,18,03/19/2011 00:00:00,03/19/2011 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,482,201104,11-01,18,03/19/2011 00:00:00,03/19/2011 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,482,201105,11-01,18,03/19/2011 00:00:00,03/19/2011 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,482,201106,11-01,18,03/19/2011 00:00:00,03/19/2011 00:00:00,S,567.8,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,482,200009,3,,,09/29/2000 00:00:00,S,24.1,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,482,200010,3,,,09/29/2000 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,482,200011,3,,,09/29/2000 00:00:00,S,145.3,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,482,199905,1,,,04/03/1999 00:00:00,S,216.7,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,482,199710,3,,,10/04/1997 00:00:00,S,673,C,1,,RC,FUELXX,"REFUELING OUTAGE 9 COMMENCED OCT. 4, AT 0001. THE OUTAGE CONTINUED OFFICIALLY ENDED DEC.1,1997, AT 1213.",,,,,,,,,,,,,,,,,,,,,,,,,482,199711,3,,,10/04/1997 00:00:00,S,720,C,4,,RC,FUELXX,"REFUELING OUTAGE 9 COMMENCED OCT. 4, AT 0001. THE OUTAGE CONTINUED OFFICIALLY ENDED DEC.1,1997, AT 1213.",,,,,,,,,,,,,,,,,,,,,,,,,482,199712,3,,,10/04/1997 00:00:00,S,6.9,C,4,,RC,FUELXX,"REFUELING OUTAGE 9 COMMENCED OCT. 4, AT 0001. THE OUTAGE CONTINUED OFFICIALLY ENDED DEC.1,1997, AT 1213.",,,,,,,,,,,,,,,,,,,,,,,,,482,199904,1,,,04/03/1999 00:00:00,S,671,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,482,200203,2,,,03/21/2002 00:00:00,S,216,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,482,200204,2,,,03/21/2002 00:00:00,S,650.6,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,482,200312,03-03,,,10/18/2003 00:00:00,S,36.93,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,482,200310,03-03,,,10/18/2003 00:00:00,S,337,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,482,200311,03-03,,,10/18/2003 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,482,201302,13-01,19,02/04/2013 00:00:00,02/04/2013 00:00:00,S,600,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,482,201303,13-01,19,02/04/2013 00:00:00,02/04/2013 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,482,201304,13-01,19,02/04/2013 00:00:00,02/04/2013 00:00:00,S,365.2,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,482,201502,15-01,20,02/28/2015 00:00:00,02/28/2015 00:00:00,S,24,C,1,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,482,201503,15-01,20,02/28/2015 00:00:00,02/28/2015 00:00:00,S,743,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,482,201504,15-01,20,02/28/2015 00:00:00,02/28/2015 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,482,201505,15-01,20,02/28/2015 00:00:00,02/28/2015 00:00:00,S,54.73,C,4,,RC,FUELXX,REFUELING OUTAGE 20.,,,,,,,,,,,,,,,,,,,,,,,,,483,200510,504,14,,09/17/2005 00:00:00,S,745,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,483,200511,504,14,,09/17/2005 00:00:00,S,445.52,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,483,200509,504,14,,09/17/2005 00:00:00,S,335.7,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,483,200704,702,15,,04/01/2007 00:00:00,S,697,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,483,200705,702,15,,04/01/2007 00:00:00,S,221.93,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,483,200810,801,16,,10/10/2008 00:00:00,S,505,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,483,200811,801,16,,10/10/2008 00:00:00,S,166.12,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,483,201004,101,17,,04/17/2010 00:00:00,S,332.47,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,483,201005,101,17,,04/17/2010 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,483,201006,101,17,,04/17/2010 00:00:00,S,270.4,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,483,201110,1101,18,10/15/2011 03:01:00,10/15/2011 00:00:00,S,404.98,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,483,201111,1101,18,10/15/2011 03:01:00,10/15/2011 00:00:00,S,583.77,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,483,200406,406,13,,04/10/2004 00:00:00,S,294.97,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,483,199910,9915,10,,10/02/1999 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,483,199911,9915,10,,10/02/1999 00:00:00,S,119,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,483,199804,2,9,,04/03/1998 00:00:00,S,670.5,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,483,199805,2,9,,04/03/1998 00:00:00,S,78.8,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,483,200104,2,11,,04/07/2001 00:00:00,S,575,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,483,200105,2,11,,04/07/2001 00:00:00,S,498,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,483,200210,2,12,,10/23/2002 00:00:00,S,216,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,483,200211,2,12,,10/23/2002 00:00:00,S,604,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,483,200404,404,13,,04/10/2004 00:00:00,S,503,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,483,200405,405,13,,04/10/2004 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,483,201305,2013-01,19,04/08/2013 02:31:00,04/08/2013 00:00:00,S,665.95,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,483,201304,2013-01,19,04/08/2013 02:31:00,04/08/2013 00:00:00,S,549.48,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,483,201410,2014-01,20,10/11/2014 02:33:00,10/11/2014 00:00:00,S,501.45,C,1,,RC,FUELXX,Refueling Outage 20.,,,,,,,,,,,,,,,,,,,,,,,,,483,201411,2014-01,20,10/11/2014 02:33:00,10/11/2014 00:00:00,S,518.18,C,4,,RC,FUELXX,Refueling Outage 20.,,,,,,,,,,,,,,,,,,,,,,,,,498,201512,80,19,10/17/2015 23:12:00,10/17/2015 00:00:00,S,474.08,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,498,201510,80,19,10/17/2015 23:12:00,10/17/2015 00:00:00,S,336.8,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,498,201511,80,19,10/17/2015 23:12:00,10/17/2015 00:00:00,S,721,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,498,200503,1,12,,03/09/2005 00:00:00,S,551.98,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,498,200504,1,12,,03/09/2005 00:00:00,S,362.88,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,498,200610,1,13,,10/01/2006 00:00:00,S,744.98,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,498,200611,1,13,,10/01/2006 00:00:00,S,72.78,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,498,200803,1,14,,03/29/2008 00:00:00,S,49.97,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,498,200804,1,14,,03/29/2008 00:00:00,S,625.93,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,498,200909,1RE15,15,,09/30/2009 00:00:00,S,1.87,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,498,200910,1RE15,15,,09/30/2009 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,498,200911,1RE15,15,,09/30/2009 00:00:00,S,431.63,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,498,201104,1RE16,16,04/02/2011 22:59:00,04/02/2011 00:00:00,S,673.02,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,498,201105,1RE16,16,04/02/2011 22:59:00,04/02/2011 00:00:00,S,176.57,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,498,200004,00-02,9,,03/01/2000 00:00:00,S,719,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,498,200005,00-02,9,,03/01/2000 00:00:00,S,328.7,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,498,199709,97-05,7,,09/13/1997 00:00:00,S,432,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,498,199710,97-05,7,,09/13/1997 00:00:00,S,77.2,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,498,199903,99-02,8,,03/27/1999 00:00:00,S,120,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,498,199904,99-02,8,,03/27/1999 00:00:00,S,670.9,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,498,200003,00-02,9,,03/01/2000 00:00:00,S,744,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,498,200110,01-02,10,,10/03/2001 00:00:00,S,519.6,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,498,200304,03-03,11,,03/26/2003 00:00:00,S,478,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,498,200303,03-02,11,,03/26/2003 00:00:00,S,144,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,498,201211,74,17,10/20/2012 23:00:00,10/20/2012 00:00:00,S,627.6,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,498,201210,74,17,10/20/2012 23:00:00,10/20/2012 00:00:00,S,265,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,498,201403,75,18,03/15/2014 23:00:00,03/15/2014 00:00:00,S,385,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,498,201404,75,18,03/15/2014 23:00:00,03/15/2014 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,498,201405,75,18,03/15/2014 23:00:00,03/15/2014 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,498,201406,75,18,03/15/2014 23:00:00,03/15/2014 00:00:00,S,17.02,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,499,200510,1,11,,10/02/2005 00:00:00,S,717.53,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,499,200703,1,12,,03/25/2007 00:00:00,S,167.98,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,499,200704,1,12,,03/25/2007 00:00:00,S,648.8,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,499,200810,1,13,,10/04/2008 00:00:00,S,650,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,499,200811,1,13,,10/04/2008 00:00:00,S,86.67,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,499,201003,2RE14,14,,03/27/2010 00:00:00,S,97,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,499,201004,77,14,,03/27/2010 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,499,201005,77,14,,03/27/2010 00:00:00,S,27.35,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,499,201110,78,15,10/29/2011 23:00:00,10/29/2011 00:00:00,S,49,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,499,201111,78,15,10/29/2011 23:00:00,10/29/2011 00:00:00,S,513.61,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,499,199910,99-07,7,,10/13/1999 00:00:00,S,457,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,499,199911,99-07,7,,10/13/1999 00:00:00,S,179,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,499,199810,98-04,6,,10/03/1998 00:00:00,S,517.2,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,499,199702,97-02,5,,02/08/1997 00:00:00,S,422.1,C,1,,RC,FUELXX,REFUELING OUTAGE 5.,,,,,,,,,,,,,,,,,,,,,,,,,499,200103,01-05,8,,03/07/2001 00:00:00,S,600,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,499,200104,01-05,8,,03/07/2001 00:00:00,S,45.3,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,499,200210,02-03,9,,10/02/2002 00:00:00,S,721,C,1,,RC,FUELXX,REFUELING OUTAGE 9 AND STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,499,200211,02-03,9,,10/02/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 9 AND STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,499,200212,02-03,9,,10/02/2002 00:00:00,S,116.2,C,4,,RC,FUELXX,REFUELING OUTAGE 9 AND STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,499,200404,04-01,10,,03/31/2004 00:00:00,S,599,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,499,200403,04-01,10,,03/31/2004 00:00:00,S,24,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,499,201312,82,16,11/16/2013 23:11:00,11/16/2013 00:00:00,S,507.7,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,499,201311,82,16,11/16/2013 23:11:00,11/16/2013 00:00:00,S,336.82,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,499,201503,83,17,03/28/2015 23:12:00,03/28/2015 00:00:00,S,72.8,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,499,201505,83,17,03/28/2015 23:12:00,03/28/2015 00:00:00,S,199.78,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,499,201504,83,17,03/28/2015 23:12:00,03/28/2015 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,528,200510,05-04,12,,10/08/2005 00:00:00,S,576,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,528,200511,05-04,12,,10/08/2005 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,528,200512,50-04,12,,10/08/2005 00:00:00,S,530.55,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,528,200705,07-01,13,,05/19/2007 00:00:00,S,312,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,528,200706,07-01,13,,05/19/2007 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,528,200707,07-01,13,,05/19/2007 00:00:00,S,435.53,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,528,200810,08-02,14,,10/04/2008 00:00:00,S,672,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,528,200811,08-02,14,,10/04/2008 00:00:00,S,426.65,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,528,201004,10-02,15,,04/03/2010 00:00:00,S,672,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,528,201005,10-02,15,,04/03/2010 00:00:00,S,532.38,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,528,201110,11-02,16,10/08/2011 00:00:00,10/08/2011 00:00:00,S,576,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,528,201111,11-02,16,10/08/2011 00:00:00,10/08/2011 00:00:00,S,653.74,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,528,199910,99-02,8,,10/02/1999 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,528,199911,99-02,8,,10/02/1999 00:00:00,S,205.2,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,528,199803,98-02,7,,03/14/1998 00:00:00,S,431.9,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,528,199804,98-02,7,,03/14/1998 00:00:00,S,449.9,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,528,200103,01-01,9,,03/31/2001 00:00:00,S,24,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,528,200104,01-01,9,,03/31/2001 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,528,200105,01-01,9,,03/31/2001 00:00:00,S,304,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,528,200209,02-01,10,,09/28/2002 00:00:00,S,72,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,528,200210,02-01,10,,09/28/2002 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,528,200404,04-02,11,,04/03/2004 00:00:00,S,672,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,528,200405,04-02,11,,04/03/2004 00:00:00,S,231.73,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,528,201303,12-01,17,03/30/2013 00:00:00,03/30/2013 00:00:00,S,48,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,528,201304,13-01,17,03/30/2013 00:00:00,03/30/2013 00:00:00,S,666.92,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,528,201411,14-02,18,10/11/2014 00:00:00,10/11/2014 00:00:00,S,258.3,C,4,,RC,FUELXX,Refueling Outage 18.,,,,,,,,,,,,,,,,,,,,,,,,,528,201410,14-02,18,10/11/2014 00:00:00,10/11/2014 00:00:00,S,504,C,1,,RC,FUELXX,Refueling Outage 18.,,,,,,,,,,,,,,,,,,,,,,,,,529,200505,05-01,12,,04/02/2005 00:00:00,S,477.83,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,529,200609,06-03,13,,09/30/2006 00:00:00,S,24,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,529,200610,06-03,13,,09/30/2006 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,529,200611,06-03,13,,09/30/2006 00:00:00,S,319.55,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,529,200803,08-01,14,,03/29/2008 00:00:00,S,72,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,529,200804,08-01,14,,03/29/2008 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,529,200805,08-01,14,,03/29/2008 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,529,200806,08-01,14,,03/29/2008 00:00:00,S,105.83,C,4,1,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,529,200910,09-01,15,,10/03/2009 00:00:00,S,696,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,529,200911,09-01,15,,10/03/2009 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,529,200912,09-01,15,,10/03/2009 00:00:00,S,36.72,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,529,201104,11-01,16,04/02/2011 00:00:00,04/02/2011 00:00:00,S,696,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,529,201105,11-01,16,04/02/2011 00:00:00,04/02/2011 00:00:00,S,132.09,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,529,200504,05-01,12,,04/02/2005 00:00:00,S,695.98,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,529,200010,00-03,9,,10/04/2000 00:00:00,S,672,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,529,200011,00-03,9,,10/04/2000 00:00:00,S,123.42,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,529,199905,99-01,8,,03/27/1999 00:00:00,S,26.8,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,529,199709,97-01,7,,09/06/1997 00:00:00,S,600,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,529,199710,97-01,7,,09/06/1997 00:00:00,S,293.2,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,529,199903,99-01,8,,03/27/1999 00:00:00,S,120,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,529,199904,99-01,8,,03/27/1999 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,529,200203,02-01,10,,03/16/2002 00:00:00,S,384,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,529,200204,02-01,10,,03/16/2002 00:00:00,S,394.4,C,4,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,529,200309,03-02,11,,09/27/2003 00:00:00,S,96,C,1,,RC,FUELXX,REFUELING OUTAGE 11 AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,529,200312,03-02,11,,09/27/2003 00:00:00,S,329.32,C,4,,RC,FUELXX,REFUELING OUTAGE 11 AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,529,200310,03-02,11,,09/27/2003 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 11 AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,529,200311,03-02,11,,09/27/2003 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 11 AND SG REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,529,201210,12-01,17,10/06/2012 00:00:00,10/06/2012 00:00:00,S,624,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,529,201211,12-01,17,10/06/2012 00:00:00,10/06/2012 00:00:00,S,201.55,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,529,201404,14-01,18,04/05/2014 00:00:00,04/05/2014 00:00:00,S,624,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,529,201405,14-01,18,04/05/2014 00:00:00,04/05/2014 00:00:00,S,70.04,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,529,201510,15-01,19,10/10/2015 00:00:00,10/10/2015 00:00:00,S,528,C,1,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,529,201511,15-01,19,10/10/2015 00:00:00,10/10/2015 00:00:00,S,349.37,C,4,,RC,FUELXX,REFUELING OUTAGE 19.,,,,,,,,,,,,,,,,,,,,,,,,,530,200604,06-02,12,,04/01/2006 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,530,200605,06-02,12,,04/01/2006 00:00:00,S,281.73,C,4,,RC,FUELXX,REFUELING OUTAGE 12.,,,,,,,,,,,,,,,,,,,,,,,,,530,200709,07-04,13,,09/29/2007 00:00:00,S,48,C,1,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,530,200710,07-04,13,,09/29/2007 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,530,200711,07-04,13,,09/29/2007 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,530,200712,07-04,13,,09/29/2007 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,530,200801,07-04,13,,09/29/2007 00:00:00,S,406.33,C,4,,RC,FUELXX,REFUELING OUTAGE 13.,,,,,,,,,,,,,,,,,,,,,,,,,530,200904,09-01,14,,04/03/2009 00:00:00,S,648.43,C,1,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,530,200905,09-01,14,,04/03/2009 00:00:00,S,641.88,C,4,,RC,FUELXX,REFUELING OUTAGE 14.,,,,,,,,,,,,,,,,,,,,,,,,,530,201010,10-01,15,,10/02/2010 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,530,201011,10-01,15,,10/02/2010 00:00:00,S,237.37,C,4,,RC,FUELXX,REFUELING OUTAGE 15.,,,,,,,,,,,,,,,,,,,,,,,,,530,200410,04-04,11,,10/02/2004 00:00:00,S,719.98,C,1,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,530,200411,04-04,11,,10/02/2004 00:00:00,S,720,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,530,200412,04-04,11,,10/02/2004 00:00:00,S,146.63,C,4,,RC,FUELXX,REFUELING OUTAGE 11.,,,,,,,,,,,,,,,,,,,,,,,,,530,200004,00-01,8,,04/01/2000 00:00:00,S,720,C,1,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,530,200005,00-01,8,,04/01/2000 00:00:00,S,36.9,C,4,,RC,FUELXX,REFUELING OUTAGE 8.,,,,,,,,,,,,,,,,,,,,,,,,,530,199809,98-01,7,,09/19/1998 00:00:00,S,288,C,1,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,530,199810,98-01,7,,09/19/1998 00:00:00,S,592.3,C,4,,RC,FUELXX,REFUELING OUTAGE 7.,,,,,,,,,,,,,,,,,,,,,,,,,530,199702,97-01,6,,02/22/1997 00:00:00,S,168,C,1,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,530,199703,97-01,6,,02/22/1997 00:00:00,S,731.3,C,4,,RC,FUELXX,REFUELING OUTAGE 6.,,,,,,,,,,,,,,,,,,,,,,,,,530,200109,01-03,9,,09/29/2001 00:00:00,S,48,C,1,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,530,200110,01-03,9,,09/29/2001 00:00:00,S,744,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,530,200111,01-03,9,,09/29/2001 00:00:00,S,90.9,C,4,,RC,FUELXX,REFUELING OUTAGE 9.,,,,,,,,,,,,,,,,,,,,,,,,,530,200303,03-01,10,,03/29/2003 00:00:00,S,72,C,1,,RC,FUELXX,REFUELING OUTAGE 10.,,,,,,,,,,,,,,,,,,,,,,,,,530,200304,03-01,10,,03/29/2003 00:00:00,S,717.4,C,4,,RC,FUELXX,"REFUELING OUTAGE 10 ENDED ON 4/30 AT 21:23, 32.9 DAYS.",,,,,,,,,,,,,,,,,,,,,,,,,530,201203,12-01,16,03/17/2012 00:00:00,03/17/2012 00:00:00,S,360,C,1,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,530,201204,12-01,16,03/17/2012 00:00:00,03/17/2012 00:00:00,S,398.55,C,4,,RC,FUELXX,REFUELING OUTAGE 16.,,,,,,,,,,,,,,,,,,,,,,,,,530,201311,13-01,17,10/05/2013 00:00:00,10/05/2013 00:00:00,S,604.97,C,4,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,530,201310,13-01,17,10/05/2013 00:00:00,10/05/2013 00:00:00,S,648,C,1,,RC,FUELXX,REFUELING OUTAGE 17.,,,,,,,,,,,,,,,,,,,,,,,,,530,201504,15-01,18,04/04/2015 00:00:00,04/04/2015 00:00:00,S,648,C,1,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,530,201505,15-01,18,04/04/2015 00:00:00,04/04/2015 00:00:00,S,75.17,C,4,,RC,FUELXX,REFUELING OUTAGE 18.,,,,,,,,,,,,,,,,,,,,,,,,,245,199806,95-10DD,,,12/13/1995 00:00:00,F,720,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199701,95-10M,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199702,95-10N,,,12/13/1995 00:00:00,F,672,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199703,95-10O,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199704,95-10P,,,12/13/1995 00:00:00,F,719,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199705,95-10Q,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199706,95-10R,,,12/13/1995 00:00:00,F,720,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199707,95-10S,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199708,95-10T,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199709,95-10U,,,12/13/1995 00:00:00,F,720,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199710,95-10U,,,12/13/1995 00:00:00,F,745,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199711,95-10U,,,12/13/1995 00:00:00,F,720,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199712,95-10X,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199801,95-10Y,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199802,95-10Z,,,12/13/1995 00:00:00,F,672,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199803,95-10AA,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199804,95-10BB,,,12/13/1995 00:00:00,F,719,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,245,199805,95-10CC,,,12/13/1995 00:00:00,F,744,D,4,,,,DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,269,201101,3,,01/08/2011 16:30:00,01/08/2011 00:00:00,F,192.1,D,1,,,,SHUTDOWN DUE TO 1HP5 DECLARED INOPERABLE PER ENGINEERING SAFEGUEARD AS A CONTAINMENT ISOLATION VALVE,,,,,,,,,,,,,,,,,,,,,,,,,275,200407,2,,,07/21/2004 00:00:00,F,51,D,1,,,,U1 TECH SPEC REQUIRED SHUTDOWN TO REPAIR A LEAK (CRACK) IN THE COMPONENT COOLING WATER SUPPLY TO THE REACTOR COOLANT PUMP 1-3 LUBE OIL COOLER. REF. NRC EVENT #40890.,,,,,,,,,,,,,,,,,,,,,,,,,277,200610,PB2F0601,,,10/07/2006 00:00:00,S,58.75,D,1,,,,"SHUTDOWN DUE TO INOPERABLE CONTAINMENT, TECH SPEC REQUIRED SHUTDOWN.",,,,,,,,,,,,,,,,,,,,,,,,,301,200202,2,,,02/22/2002 00:00:00,F,71.7,D,1,,,,UNIT 2 SHUTDOWN WAS REQUIRED DUE TO 2P-15B SI PUMP NOT BEING RETURNED TO SERVICE WITHIN THE REQUIRED COMPLETION TIMEOF TSAC 3.5.2A.,,,,,,,,,,,,,,,,,,,,,,,,,301,200304,01,,,04/05/2003 00:00:00,F,87.6,D,1,,,,"AT 1717, AT 52% POWER, MANUALLY TRIPPED THE TURBINE DUE TO U2 LOW CONDENSER VACUUM. REACT0R REMAINED CRITICAL. AT 2250, REACTOR TAKEN SUBCRITICAL DUE TO CONTROL ROD BANK OVERLAP LIMITS.",,,,,,,,,,,,,,,,,,,,,,,,,302,199701,97-01,,,09/14/1996 00:00:00,F,744,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE FOR MODIFICATIONS TO IMPROVE VARIOUS SAFETY MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199702,97-02,,,09/14/1996 00:00:00,F,672,D,4,30296020,EE,ENGINE,"REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE FOR MODIFICATIONS TO IMPROVE VARIOUS SAFETY MARGINS.OTHER LER NUMBERS 30296022 RV 00 AND 01, 30296024 RV 00 AND 01, AND 30297001.",,,,,,,,,,,,,,,,,,,,,,,,,302,199703,97-03,,,09/14/1996 00:00:00,F,744,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199704,97-04,,,09/14/1996 00:00:00,F,719,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199705,97-04,,,09/14/1996 00:00:00,F,744,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199706,97-04,,,09/14/1996 00:00:00,F,720,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199707,97-07,,,09/14/1996 00:00:00,F,744,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199708,97-08,,,09/14/1996 00:00:00,F,744,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199709,97-09,,,09/14/1996 00:00:00,F,720,D,4,30296020,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199710,97-09,,,09/14/1996 00:00:00,F,745,D,4,30297008,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199711,97-09,,,09/14/1996 00:00:00,F,720,D,4,30297008,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199712,97-12,,,09/14/1996 00:00:00,F,744,D,4,30229708,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199801,98-09,,,09/14/1996 00:00:00,F,744,D,4,30297008,EE,ENGINE,REACTOR REMAINED IN COLD SHUTDOWN TO PREPARE AND IMPLEMENT MODIFICATIONS TO IMPROVE VARIOUS DESIGN MARGINS.,,,,,,,,,,,,,,,,,,,,,,,,,302,199802,98-02,,,09/14/1996 00:00:00,F,108.5,D,4,30297008,EE,ENGINE,CONTINUATION OF THE DESIGN BASIS ISSUES OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199703,2,,,03/05/1997 00:00:00,F,504,D,9,,,,OUTAGE EXTENDED DUE TO COOLING WATER EMERGENCY INTAKE LINE ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199703,2,,,03/26/1997 00:00:00,F,73.2,D,9,,,,OUTAGE EXTENDED DUE TO AFW OPERABILITY WITH REGARDS TO A LOSS OF FW ATWS EVENT.,,,,,,,,,,,,,,,,,,,,,,,,,306,199703,2,,,03/30/1997 00:00:00,F,0,D,5,,,,POWER REDUCTION TO LESS THAN 40% REACTOR POWER DUE TO AFW/FW ATWS ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,306,199704,,,,04/01/1997 00:00:00,F,0,D,5,30697003,,,POWER REDUCTION CONTINUED DUE TO AFW ATWS ISSUE LIMITING UNIT TO LESS THAN 40% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,309,199701,06-96-15,,,12/05/1996 00:00:00,F,744,D,4,30996038,IA,CKTBR-,REMAINED OFF-LINE DUE TO CONTINUED CABLE SEPARATION REVIEW AND FUEL INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,309,199702,06-96-15,,,12/05/1996 00:00:00,F,264,D,4,30996038,IA,CKTBRK,REMAINED OFF-LINE DUE TO CONTINUED CABLE SEPARATION REVIEW AND FUEL INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200607,355,,,07/30/2006 00:00:00,F,37.77,D,1,,,,UNIT 1 TECH SPEC SHUTDOWN DUE TO HIGH CONTAINMENT TEMPERATURES.,,,,,,,,,,,,,,,,,,,,,,,,,315,200608,355,,,07/30/2006 00:00:00,F,53.37,D,4,,,,UNIT 1 TECH SPEC SHUTDOWN ON 07/30/06 DUE TO HIGH CONTAINMENT TEMPERATURES.,,,,,,,,,,,,,,,,,,,,,,,,,315,200102,334,,,02/15/2001 00:00:00,F,90,D,2,31501001,,,FEEDWATER PUMP TRIPPED ON A LOSS OF CONDENSER VACUUM IN THE EAST MAIN FEEDWATER PUMP CONDENSER. PRELIMINARY CAUSE IDENTIFIED THAT THE LOSS OF CONDENSER VACUUM WAS DUE TO DEBRIS ON THE MFP CONDENSER TUBE SHEETS.,,,,,,,,,,,,,,,,,,,,,,,,,315,201506,369,,06/01/2015 02:31:00,06/01/2015 00:00:00,S,717.48,D,1,,,,Rx/Gen trip occurred on 6/1/15 at 02:31 to support AB EDG AOT expiration.,,,,,,,,,,,,,,,,,,,,,,,,,315,201507,369,,06/01/2015 02:31:00,06/01/2015 00:00:00,S,691.13,D,4,,,,Rx/Gen trip occurred on 6/1/15 at 02:31 to support AB EDG AOT expiration.  Rx taken critical on 7/29/15 at 11:00.  Gen synch occurred on 7/29/15 at 19:08.,,,,,,,,,,,,,,,,,,,,,,,,,316,200101,336,,,01/23/2001 00:00:00,F,98,D,1,31600100,,,"THE UNIT COMPLETED TECHNICAL SPECIFICATION (TS)-REQUIRED SHUTDOWN DUE TO THE INABILITY TO WITHDRAW CONTROL ROD SHUTDOWN BANK D TO INDICATED GREATER THAN 225 STEPS, AS REQUIRED BY TS 3.1.3.5.",,,,,,,,,,,,,,,,,,,,,,,,,323,200304,3,,,04/04/2003 00:00:00,F,273.8,D,1,,,,"TECHNICAL SPECIFICATION REQUIRED MANUAL SHUTDOWN IN RESPONSE TO THE DISCOVERY OF AN AFW CHECK VALVE WITH INTERNALS INSTALLED INCORRECTLY.  REFERENCE NRC EVENT NUMBER 39735, LER 2-2003-005. THE VALVE WAS REPLACED WITH A DIFFERENT MODEL.",,,,,,,,,,,,,,,,,,,,,,,,,324,200909,B219F1,,,09/21/2009 00:00:00,F,235.67,D,1,,,,"SHUTDOWN TO COMPLY WITH TECH SPEC LCO, FOLLOWING INABLILITY TO GET DG4 RETURNED TO OPERABLE.",,,,,,,,,,,,,,,,,,,,,,,,,324,200910,B219F1,,,09/21/2009 00:00:00,F,9.65,D,4,,,,"SHUTDOWN TO COMPLY WITH TECH SPEC LCO, FOLLOWING INABLILITY TO GET DG4 RETURNED TO OPERABLE.",,,,,,,,,,,,,,,,,,,,,,,,,325,200704,B116F2,,,04/01/2007 00:00:00,F,121.95,D,1,,,,SHUTDOWN DUE TO EXPIRATION OF 7 DAY LCO,,,,,,,,,,,,,,,,,,,,,,,,,325,200909,B117F1,,,09/20/2009 00:00:00,F,241.65,D,1,,,,"SHUTDOWN TO COMPLY WITH TECH SPEC LCO, FOLLOWING INABILITY TO GET DG4 RETURNED TO OPERABLE",,,,,,,,,,,,,,,,,,,,,,,,,325,200910,B117F1,,,09/20/2009 00:00:00,F,24.57,D,4,,,,"SHUTDOWN TO COMPLY WITH TECH SPEC LCO, FOLLOWING INABLILITY TO GET DG4 RETURNED TO OPERABLE.",,,,,,,,,,,,,,,,,,,,,,,,,331,201108,11-01,,08/11/2011 11:41:00,08/11/2011 00:00:00,F,148.98,D,1,,,,ENTRY INTO SHUTDOWN TECH SPEC 3.7.2 CONDITION B DUE TO BOTH RWS SUBSYSTEMS BEING DECLARED INOPERABLE.  BOTH TRAVELING SCREENS WERE UNABLE TO ROTATE AS A RESULT OF SAND INTRUSION INTO THE INTAKE STRUCTURE.,,,,,,,,,,,,,,,,,,,,,,,,,336,199808,98-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199810,98-01,,,03/07/1996 00:00:00,F,745,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199811,98-01,,,03/07/1996 00:00:00,F,720,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199812,98-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199806,98-01,,,03/07/1996 00:00:00,F,720,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199807,98-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199809,98-01,,,03/07/1996 00:00:00,F,720,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199901,99-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199708,97-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY III FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199709,97-01,,,03/07/1996 00:00:00,F,720,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199710,97-01,,,03/07/1996 00:00:00,F,745,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199711,97-01,,,03/07/1996 00:00:00,F,720,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199712,97-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199801,97-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199802,97-01,,,03/07/1996 00:00:00,F,672,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199803,97-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199804,97-01,,,03/07/1996 00:00:00,F,719,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199805,98-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199902,99-01,,,03/07/1996 00:00:00,F,672,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199903,99-01,,,03/07/1996 00:00:00,F,744,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,199904,99-01,,,03/07/1996 00:00:00,F,719,D,4,,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION; NRC ORDER REQUIRING THIRD PARTY REVIEW OF MILLSTONE STATION EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION PURSUANT TO 10CRF50.54(F).,,,,,,,,,,,,,,,,,,,,,,,,,336,201208,2012-1,,08/12/2012 13:46:00,08/12/2012 00:00:00,F,279.5,D,1,,,,"Shutdown unit in accordance with Technical Specification 3.7.11, Ultimate Heat Sink Temperature greater than 75 degrees F.",,,,,,,,,,,,,,,,,,,,,,,,,341,199905,S99-01,,,05/18/1999 00:00:00,F,61.5,D,2,34199002,AD,MG,"TECHNICAL SPECIFICATIONS REQUIRED SHUTDOWN DUE TO OPERATION IN SCRAM REGION OF THE THERMAL POWER/CORE FLOW MAP AFTER TRIP OF RECIRCULATION PUMP MOTOR ""A"". TRIP RESULTED FROM ACCIDENTAL SHORT DURING ROUTINE BRUSH MAINTENANCE ON THE MOTOR-GENERATOR SET.",,,,,,,,,,,,,,,,,,,,,,,,,346,199702,1,,,02/12/1997 00:00:00,F,5.7,D,1,34697005,BP,XXXXXX,PLANT SHUTDOWN INITIATED AFTER IDENTIFYING CONSERVATIVELY THAT THE PLANT WAS NOT WITHIN LITERAL COMPLIANCE OF TECHNICAL SPECIFICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,348,200807,1,,,07/22/2008 00:00:00,F,173.73,D,1,,,,UNIT 1 SHUTDOWN DUE TO A DIESEL GENERATOR BEING DECLARED INOPERABLE WHILE ANOTHER DIESEL GENERATOR WAS IN AN EQUIPMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,373,199808,6,,,01/01/1998 00:00:00,F,282.5,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199806,6,,,01/01/1998 00:00:00,F,720,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199807,6,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199801,6,,,01/01/1998 00:00:00,F,744,D,9,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199802,6,,,01/01/1998 00:00:00,F,672,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199803,6,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-VIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE CLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199804,6,,,01/01/1998 00:00:00,F,719,D,4,,,,MANAGEMENT RE-VIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,373,199805,6,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-VIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199808,07,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199809,07,,,01/01/1998 00:00:00,F,720,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERIMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199810,07,,,01/01/1998 00:00:00,F,745,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199811,07,,,01/01/1998 00:00:00,F,720,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199812,07,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AN DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199806,07,,,01/01/1998 00:00:00,F,720,D,4,,,,"MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE CLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS,",,,,,,,,,,,,,,,,,,,,,,,,,374,199807,07,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199801,07,,,01/01/1998 00:00:00,F,744,D,9,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199802,07,,,01/01/1998 00:00:00,F,672,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199803,07,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE CLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199804,07,,,01/01/1998 00:00:00,F,719,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199805,07,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,374,199901,07,,,01/01/1998 00:00:00,F,744,D,4,,,,MANAGEMENT RE-REVIEWED THE CIRCUMSTANCES FOR THE SHUTDOWN AND DETERMINED THAT THE OUTAGE WOULD BE RECLASSIFIED AS FORCED DUE TO REGULATORY CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,389,201504,38,,04/12/2015 01:27:00,04/12/2015 00:00:00,F,229.72,D,1,,,,"PSL 2 shutdown following declaration of 2B2 SIT inoperable, Technical Specification Limiting Condition for Operation (LCO) 3.5.1 action ""b"" was entered. Operations shut the unit down to perform repairs.",,,,,,,,,,,,,,,,,,,,,,,,,397,199808,98-04,,,08/07/1998 00:00:00,F,349.1,D,1,,,,TROUBLESHOOTING AND REPAIR EFFORTS FOR THE EDG-2 VOLTAGE REGULATION SYSTEM FAILED TO RESTORE EDG-2 TO OPERABLE CONDITION AND IN ACCORDANCE WITH TECHNICAL SPECIFICATION 3.8.1.F THE PLANT WAS SHUTDOWN (LER98-14).,,,,,,,,,,,,,,,,,,,,,,,,,397,199703,97-08,,,03/21/1997 00:00:00,F,0,D,5,39797003,IB,INSTRU,"POWER REDUCTION, ENTERED TS ACTION STATEMENT 3.0.3 DUE TO TS SURVEILLANCE RESPONSE TIME REQUIREMENT NOT MET FOR CERTAIN INSTRUMENTATION.",,,,,,,,,,,,,,,,,,,,,,,,,397,199703,97-010,,,03/27/1997 00:00:00,F,14.8,D,2,39797004,CB,INSTRU,PLANT MANUALLY SCRAMMED DURING RFW SYSTEM TESTING DUE TO A RRC PUMP CAVITATION INTERLOCK RESULTING IN A RUNBACK TO 15 HZ AND ENTRY INTO REGION A.,,,,,,,,,,,,,,,,,,,,,,,,,397,200202,02-01,,,02/14/2002 00:00:00,F,231.5,D,1,,,,TECHNICAL SPECIFICATION REQUIRED SHUTDOWN DUE TO EMERGENCY DIESEL GENERATOR INOPERABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,397,200303,03-001,,,02/27/2003 00:00:00,F,314.6,D,4,,,,TECHNICAL SPECIFICATION REQUIRED SHUTDOWN DUE TO DG INOPERABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,397,200302,03-001,,,02/27/2003 00:00:00,F,20.2,D,1,,,,TECHNICAL SPECIFICATION REQUIRED SHUTDOWN DUE TO DG INOPERABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,400,201305,H118F1,,05/15/2013 23:37:00,05/15/2013 00:00:00,F,384.38,D,1,,,,There was one planned reactor shutdown during May 2013 due to an indication near a Reactor Vessel Head nozzle penetration. Date of shutdown was 5/15/13. Generator breaker closed 6/7/13.  LER 2013-001-00 reported 7/12/13.,,,,,,,,,,,,,,,,,,,,,,,,,400,201306,H118F1,,05/15/2013 23:37:00,05/15/2013 00:00:00,F,162.45,D,4,,,,There was one planned reactor shutdown during May 2013 due to an indication near a Reactor Vessel Head nozzle 