penetration. Date of shutdown was 5/15/13. Generator breaker closed 6/7/13.  LER 2013-001-00 reported 7/12/13.,,,,,,,,,,,,,,,,,,,,,,,,,423,199806,96-01,,,03/30/1996 00:00:00,F,720,D,4,42396006,BA,ISV,"VALVES INOPERABLE DUE TO ORIGINAL DESIGN DEFICIENCIES, IN THAT AN IMPROPER VALVE DESIGN DID NOT MEET GDC 57. CORRECTIVE ACTION TO INSTALL VENDOR KIT TO MODIFY VALVE DISK TO MEET GDC 57.",,,,,,,,,,,,,,,,,,,,,,,,,423,199807,96-01,,,03/30/1996 00:00:00,F,82,D,4,42396006,BA,ISV,"VALVES INOPERABLE DUE TO ORIGINAL DESIGN DEFICIENCIES, IN THAT AN IMPROPER VALVE DESIGN DID NOT MEET GDC 57. CORRECTIVE ACTION TO INSTALL VENDOR KIT TO MODIFY VALVE DISK TO MEET GDC 57.",,,,,,,,,,,,,,,,,,,,,,,,,423,199701,96-01,,,03/30/1996 00:00:00,F,744,D,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F),,,,,,,,,,,,,,,,,,,,,,,,,423,199702,96-01,,,03/30/1996 00:00:00,F,672,D,4,42396006,RC,FUELXX,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199703,96-01,,,03/30/1996 00:00:00,F,744,D,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199704,96-01,,,03/30/1996 00:00:00,F,719,D,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199705,96-01,,,03/30/1996 00:00:00,F,744,D,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)NRC CATEGOR,,,,,,,,,,,,,,,,,,,,,,,,,423,199706,96-01,,,03/30/1996 00:00:00,F,720,D,4,42397006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199707,96-01,,,03/30/1996 00:00:00,F,744,D,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199708,96-01,,,03/30/1996 00:00:00,F,744,D,4,42396006,,,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199804,96-01,,,03/30/1996 00:00:00,F,719,D,4,42396006,BA,ISV,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,423,199805,96-01,,,03/30/1996 00:00:00,F,744,D,4,42396006,BA,ISV,NRC CATEGORY 111 FACILITY; NRC CONFIRMATORY ORDER REQUIRING INDEPENDENT CORRECTIVE ACTION VERIFICATION;NRC ORDER REQUIRING THIRD-PARTY REVIEW OF EMPLOYEE CONCERNS PROGRAM; DESIGN BASIS VERIFICATION FOR RESPONSE TO NRC PURSUANT TO 10CFR50.54(F)VALVES INOP,,,,,,,,,,,,,,,,,,,,,,,,,440,199710,97-12,,,10/24/1997 00:00:00,S,4.4,D,1,,,,TURBINE OVER TEST.,,,,,,,,,,,,,,,,,,,,,,,,,454,200710,B1F24,,,10/19/2007 00:00:00,F,277.48,D,1,,,,"OUTAGE INITIATED DUE TO TECH SPEC 3.7.9. COND G, MODE 3 WITHIN 6 HOURS DUE TO ULTIMATE HEAT SINK INOPERABLE.",,,,,,,,,,,,,,,,,,,,,,,,,455,200710,B2F25,,,10/19/2007 00:00:00,F,267.55,D,1,,,,"OUTAGE INITIATED DUE TO TECH SPEC 3.7.9. COND G, MODE 3 WITHIN 6 HOURS DUE TO ULTIMATE HEAT SINK INOPERABLE.",,,,,,,,,,,,,,,,,,,,,,,,,482,200801,08-01,,,01/11/2008 00:00:00,F,119.95,D,2,,,,TECH SPEC REQUIRED SHUTDOWN DUE TO VOIDS IN COMMON ECCS PIPING.,,,,,,,,,,,,,,,,,,,,,,,,,482,201012,10-4,,,12/06/2010 00:00:00,F,69.27,D,1,,,,THE UNIT WAS SHUTDOWN TO COMPLETE DIESEL TSEO PER T/S TIME LIMIT.,,,,,,,,,,,,,,,,,,,,,,,,,482,201305,13-02,,05/06/2013 23:29:00,05/06/2013 00:00:00,F,160.13,D,1,,,,"SGK05A Train A, class 1E air conditioning unit not capable of performing its cooling function. Replaced unit.",,,,,,,,,,,,,,,,,,,,,,,,,482,201309,13-3,,09/11/2013 22:50:00,09/11/2013 00:00:00,F,449.42,D,1,,,,"SGK05A Train A, class 1E air conditioning unit not capable of performing its cooling function. ",,,,,,,,,,,,,,,,,,,,,,,,,482,201310,13-4,,10/18/2013 17:06:00,10/18/2013 00:00:00,F,232.97,D,1,,,,"Repairs to the SGK05A, Class 1E A/C Unit, were completed and the A/C unit was retested and placed back in service 10/21/13.  The compressor had previously tripped on low lube oil pressure.  The lube oil pump and pressure sensor were replaced.",,,,,,,,,,,,,,,,,,,,,,,,,390,200809,,,,09/20/2008 00:00:00,F,109.1,E,3,,,,"AUTO REACTOR TRIP - AN AUO OPENED A CUBICLE TO SHOW A TRAINEE HOW TO INSERT THE EXITER FIELD BREAKER, WHICH CAUSED THE BREAKER TO OPEN AS DESIGNED.",,,,,,,,,,,,,,,,,,,,,,,,,213,199701,96-05,,,08/17/1996 00:00:00,S,744,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,213,199702,96-05,,,08/17/1996 00:00:00,S,672,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,213,199703,96-05,,,08/17/1996 00:00:00,S,744,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,213,199704,96-05,,,08/17/1996 00:00:00,S,719,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,213,199705,96-05,,,08/17/1996 00:00:00,S,744,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,213,199706,96-05,,,08/17/1996 00:00:00,S,720,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,213,199707,96-05,,,08/17/1996 00:00:00,S,744,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,213,199708,96-05,,,08/17/1996 00:00:00,S,744,F,4,,,,DECOMMISSIONING PLAN CONTINUED.,,,,,,,,,,,,,,,,,,,,,,,,,245,199905,95-10 OO,,,12/13/1995 00:00:00,S,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199906,95-10 PP,,,12/13/1995 00:00:00,S,720,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199907,95-10QQ,,,12/13/1995 00:00:00,S,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199808,95-1OFF,,,12/13/1995 00:00:00,F,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199811,95-1011,,,12/13/1995 00:00:00,F,720,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199810,95-10HH,,,12/13/1995 00:00:00,F,745,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199812,95-10jj,,,12/13/1995 00:00:00,F,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199809,95-10GG,,,12/13/1995 00:00:00,F,720,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199807,95-10EE,,,12/13/1995 00:00:00,F,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199901,95-10KK,,,12/13/1995 00:00:00,F,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199902,95-10LL,,,12/13/1995 00:00:00,S,672,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199903,95-110MM,,,12/13/1995 00:00:00,S,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199904,95-10nn,,,12/13/1995 00:00:00,S,719,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199908,95-10RR,,,12/13/1995 00:00:00,S,744,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199909,95-10,,,12/13/1995 00:00:00,S,720,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,245,199910,95-10TT,,,12/13/1995 00:00:00,S,745,F,4,,,,10CFR50.829(A)(1)(I) AND 10CFR50.82(A)(1)(II),,,,,,,,,,,,,,,,,,,,,,,,,255,200002,1,,,02/04/2000 00:00:00,F,579.8,F,1,,,,CHEMISTRY CONTROL-DUE TO HIGH SODIUM LEVELS IN STEAM GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,259,200508,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200509,1,,,06/01/1985 00:00:00,S,720,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200507,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200601,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200602,1,,,06/01/1985 00:00:00,S,672,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200603,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200503,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200701,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200702,1,,,06/01/1985 00:00:00,S,672,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200703,1,,,06/01/1985 00:00:00,S,743,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200604,1,,,06/01/1985 00:00:00,S,719,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200605,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200606,1,,,06/01/1985 00:00:00,S,720,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200607,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200608,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200609,1,,,06/01/1985 00:00:00,S,720,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200610,1,,,06/01/1985 00:00:00,S,745,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200704,1,,,06/01/1985 00:00:00,S,720,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200705,1,,,06/01/1985 00:00:00,S,504.47,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200611,1,,,06/01/1985 00:00:00,S,720,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200612,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200309,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200504,1,,,06/01/1985 00:00:00,S,719,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200505,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200506,1,,,06/01/1985 00:00:00,S,720,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200510,1,,,06/01/1985 00:00:00,S,745,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200511,1,,,06/01/1985 00:00:00,S,720,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200512,1,,,06/01/1985 00:00:00,S,744,F,4,,,,"ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS. NOTE, BRF SHIFTED OUTAGE DATE IN MOR TO 3/19/85, BUT INL LEFT AT 6/1/85 FOR CONTINUITY.",,,,,,,,,,,,,,,,,,,,,,,,,259,200406,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200407,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200408,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200409,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200410,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200411,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200412,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200501,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200502,1,,,06/01/1985 00:00:00,S,672,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200004,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200005,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200006,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200007,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200008,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200009,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200010,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200011,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200012,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200101,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199905,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199906,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199907,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199911,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199912,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200001,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199808,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199810,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199811,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199812,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199809,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199806,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199807,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199901,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199701,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199702,1,,,06/01/1985 00:00:00,S,672,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199703,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199704,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199705,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199706,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199707,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199708,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199709,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199710,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199711,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199712,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199801,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199802,1,,,06/01/1985 00:00:00,S,672,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199803,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199804,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199805,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199902,1,,,06/01/1985 00:00:00,S,672,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199903,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199904,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199908,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199909,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,199910,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200002,1,,,06/01/1985 00:00:00,S,696,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200003,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200102,1,,,06/01/1985 00:00:00,S,672,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200103,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200104,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200105,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200106,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200107,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200108,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200109,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200110,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200111,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200112,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200201,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200202,1,,,06/01/1985 00:00:00,S,672,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200203,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200204,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200205,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200206,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200207,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200208,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200209,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200210,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200211,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200402,1,,,06/01/1985 00:00:00,S,696,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200212,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200405,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200301,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200302,1,,,06/01/1985 00:00:00,S,672,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200303,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200304,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200305,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200306,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200307,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200308,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200312,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200310,1,,,06/01/1985 00:00:00,S,745,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200311,1,,,06/01/1985 00:00:00,S,720,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200401,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200403,1,,,06/01/1985 00:00:00,S,744,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,259,200404,1,,,06/01/1985 00:00:00,S,719,F,4,,,,ADMINISTRATIVE HOLD TO RESOLVE VARIOUS TVA AND NRC CONCERNS.,,,,,,,,,,,,,,,,,,,,,,,,,261,200811,2,,,11/17/2008 00:00:00,F,330.15,F,2,,,,MANUAL REACTOR TRIP DUE TO HIGH VIBRATIONS ON THE TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,261,200812,2,,,11/17/2008 00:00:00,F,17.85,F,4,,,,MANUAL REACTOR TRIP DUE TO HIGH VIBRATIONS ON THE TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199701,3859,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199702,3859,,,05/01/1996 00:00:00,F,672,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199703,3859,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199704,3859,,,05/01/1996 00:00:00,F,719,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199705,3859,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199706,3859,,,05/01/1996 00:00:00,F,720,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199707,3859,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199708,3859,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199709,3859,,,05/01/1996 00:00:00,F,720,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199710,3859,,,05/01/1996 00:00:00,F,745,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199711,3859,,,05/01/1996 00:00:00,F,720,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199712,3859,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199801,1,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199802,1,,,05/01/1996 00:00:00,F,672,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199803,1,,,05/01/1996 00:00:00,F,744,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,272,199804,1,,,05/01/1996 00:00:00,F,401,F,4,,HJ,2422,REFUELING OUTAGE AND SG REPLACEMENT OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,282,199708,,,,08/10/1997 00:00:00,F,0,F,5,,,,POWER REDUCTION DUE TO DELTA 1 OUT OF BAND FOR MORE THAN ONE HOUR.,,,,,,,,,,,,,,,,,,,,,,,,,287,201405,1,,05/14/2014 18:59:00,05/14/2014 00:00:00,F,7.87,F,1,,,,Abnormal High Vibrations on the turbine,,,,,,,,,,,,,,,,,,,,,,,,,293,200305,2,,,05/16/2003 00:00:00,F,72.2,F,1,,,,SHUTDOWN TO IDENTIFY AND REPAIR SOURCES OF DRYWELL LEAKAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200904,F030-01,,,04/16/2009 00:00:00,F,85.28,F,1,,,,IT WAS IDENTIFIED THAT THE CALIBRATION PRACTICES FOR THE LOW STEAM LINE PRESSURE CHANNELS WERE NOT IN ACCORDANCE WITH TECHNICAL SPECIFICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,311,199701,4092,,,02/01/1996 00:00:00,F,744,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199702,4092,,,02/01/1996 00:00:00,F,672,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199703,4092,,,02/01/1996 00:00:00,F,744,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199704,4092,,,02/01/1996 00:00:00,F,719,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199705,4092,,,02/01/1996 00:00:00,F,744,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199706,4092,,,02/01/1996 00:00:00,F,720,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199707,4092,,,02/01/1996 00:00:00,F,744,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,311,199708,4092,,,02/01/1996 00:00:00,F,699,F,4,,,2422,STEAM GENERATOR REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,313,201308,2013-02,,08/14/2013 12:03:00,08/14/2013 00:00:00,F,66.13,F,1,,,,Required shutdown due to steam generator feedwater chemistry action level exceeded.,,,,,,,,,,,,,,,,,,,,,,,,,315,200004,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200005,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200006,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200007,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200008,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200009,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200010,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200011,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200012,333,,,09/08/1997 00:00:00,F,501.7,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199905,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199906,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200001,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199912,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199808,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199810,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199811,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199812,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199806,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199807,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199809,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199709,333,,,09/08/1997 00:00:00,F,530.2,F,2,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199710,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199711,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199712,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199801,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199802,333,,,09/08/1997 00:00:00,F,672,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199803,333,,,09/08/1997 00:00:00,F,744,F,4,31598016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199804,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199805,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199901,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199902,333,,,09/08/1997 00:00:00,F,672,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199903,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199904,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199907,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199908,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199909,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199910,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,199911,333,,,09/08/1997 00:00:00,F,720,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200002,333,,,09/08/1997 00:00:00,F,696,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,315,200003,333,,,09/08/1997 00:00:00,F,744,F,4,31597016,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,200004,335,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,200005,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,200006,335,,,01/07/1998 00:00:00,F,579,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199905,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199906,335,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,200001,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199910,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199911,335,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199912,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199808,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199810,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199811,335,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199812,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199806,336,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199807,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199809,335,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199709,333,,,09/08/1997 00:00:00,F,528,F,2,31697003,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199710,333,,,09/08/1997 00:00:00,F,294,F,4,31697004,,,THE UNIT WAS SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199802,334,,,01/07/1998 00:00:00,F,672,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199803,334,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199804,334,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199801,335,,,01/07/1998 00:00:00,F,582,F,9,,,,"THE CYCLE 11-12 REFUELING OUTAGE WAS DECLARED COMPLETE, BUT THE UNIT REMAINED SHUTDOWN TO RESOLVED DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.",,,,,,,,,,,,,,,,,,,,,,,,,316,199805,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199901,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199902,335,,,01/07/1998 00:00:00,F,672,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199903,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199904,335,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199907,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199908,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,199909,335,,,01/07/1998 00:00:00,F,720,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,200002,335,,,01/07/1998 00:00:00,F,696,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,316,200003,335,,,01/07/1998 00:00:00,F,744,F,4,,,,THE UNIT REMAINED SHUTDOWN TO RESOLVE DESIGN BASIS QUESTIONS DISCOVERED DURING THE NRC ARCHITECT AND ENGINEERING (AE) INSPECTION.,,,,,,,,,,,,,,,,,,,,,,,,,323,199812,2,,,12/01/1998 00:00:00,F,129.9,F,2,,,,REACTOR MANUALLY TRIPPED DUE TO HEAVY DEBRIS LOADING OF THE MAIN CALCULATING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,324,200508,B217F2,,,08/06/2005 00:00:00,F,162.9,F,1,,,,DUAL-UNIT SHUTDOWN TO REPLACE 87 DP RELAYS ON ALL EDGS.,,,,,,,,,,,,,,,,,,,,,,,,,325,200508,B115F3,,,08/06/2005 00:00:00,F,117.63,F,1,,,,FORCED SHUTDOWN TO REPLACE 87DP RELAYS ON ALL EDGS.,,,,,,,,,,,,,,,,,,,,,,,,,325,199901,1,,,01/23/1999 00:00:00,F,47,F,2,,,,UNIT 1 WAS MANUALLY SCRAMMED WHEN CERTAIN LIMITS OF TECHNICAL SPECIFICATION 3.4.9 WERE APPROACHED DURING DOWN-POWER TO ~30% RATED THERMAL POWER.,,,,,,,,,,,,,,,,,,,,,,,,,333,200810,19.02,,,10/10/2008 00:00:00,F,1.75,F,1,,,,"REMOVED TURBINE FROM GRID TO RESEAT ""E"" SAFETY RELIEF VALVE.",,,,,,,,,,,,,,,,,,,,,,,,,333,199808,2,,,08/03/1998 00:00:00,F,149.6,F,3,33398008,,,AUTOMATIC TRIP ON LOW LEVEL DUE TO INADEQUATE PROCEDURE FOR RESTORING AN IDLE CONDENSATE PUMP. EXTENT OF CONDITION REVIEWED AND PROCEDURE WAS REVISED.,,,,,,,,,,,,,,,,,,,,,,,,,334,199706,7,,,06/28/1997 0