0:00:00,F,71.5,F,1,33497015,CH,INSTRU,THE UNIT WAS TAKEN OFF-LINE TO RESOLVE SEISMIC QUALIFICATION CONCERNS WITH THE MAIN FEEDWATER FLOW TRANSMITTERS.,,,,,,,,,,,,,,,,,,,,,,,,,334,199707,8,,,06/28/1997 00:00:00,F,189,F,4,33497015,CH,INSTRU,THE UNIT REMAINED SHUTDOWN AND COOLED DOWN TO MODE 5 TO RESOLVE SEISMIC QUALIFICATION CONCERNS WITH THE MAIN FEEDWATER FLOW TRANSMITTERS.  A MEDIAN CONTROL SELECTOR SWITCH WAS INSTALLED TO RESOLVE THIS ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,334,199712,21,,,12/19/1997 00:00:00,F,35.2,F,9,,,BLOWER,REFUELING OUTAGE WAS EXTENDED TO EVALUATE THE EFFECT ON UNIT 1 OF THE COMMON CONTROL ROOM EMERGENCY PRESSURIZATION SYSTEM DUE TO MODIFICATIONS REQUIRED AT UNIT 2.,,,,,,,,,,,,,,,,,,,,,,,,,346,199810,1998-12,,,10/18/1998 00:00:00,F,37.6,F,9,,,,IMPROPER PROCEDURE SEQUENCE RESULTING IN AUTOMATIC SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,368,201008,2010-01,,,08/23/2010 00:00:00,F,211.28,F,1,,,,SHUTDOWN REQUIRED BY TECHNCAL SPECIFICATIONS DUE TO AN INOPERABLE EMERGENCY DIESEL GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,368,201009,2010-01,,,08/23/2010 00:00:00,F,75.45,F,4,,,,SHUTDOWN REQUIRED BY TECHNCAL SPECIFICATIONS DUE TO AN INOPERABLE EMERGENCY DIESEL GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,382,201506,06-02,,06/22/2015 22:47:00,06/22/2015 00:00:00,F,40.95,F,1,,,,Removed un-isolatable FW drain line with crack and replaced with stainless caped pipe nipple.  Shutdown was at management discretion vs leak repair due to personnel safety concerns and drain line not needed.,,,,,,,,,,,,,,,,,,,,,,,,,412,199701,4,,,01/15/1997 00:00:00,F,0,F,9,,SB,PUMPXX,POWER HOLD TO EVALUATE THE IMPACT ON BEAVER VALLEY OF AN INDUSTRY EVENT CONCERNING A POTENTIAL WATER HAMMER ISSUE WITH THE RECIRCULATION SPRAY SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,416,199901,99-02,,,01/13/1999 00:00:00,F,401.1,F,2,41699001,EK,BKR,"FOLLOWING DISCOVERY OF MELTED EPOXY COMPOUND(USED TO ENCAPSULATE LOW-VOLTAGE CURRENT TRANSFORMERS) ON THE BASE OF DIV I DIESEL GENERATOR FEEDER BREAKER,IT WAS DECIDED TO SHUTDOWN PLANT TO INSPECT AND REPLACE OTHER CT'S AS REQUIRED.",,,,,,,,,,,,,,,,,,,,,,,,,423,199809,98-05,,,09/15/1998 00:00:00,F,50.5,F,2,42398038,SH,COND,"WHILE ISOLATING STEAM GENERTOR BLOWDOWNS, WATER ENTERED  PIPING SYSTEM. DURING REESTABLISHMENT OF BLOWDOWNS, WATER IN PIPE ENTERED CONDENSER THROUGH CIRC WATER SYSTEM CAUSING HIGH CONDENSATE CONDUCTIVITY.",,,,,,,,,,,,,,,,,,,,,,,,,424,200211,2002-04,,,11/24/2002 00:00:00,F,145.7,F,1,,,,FORCED SHUTDOWN OF REACTOR AFTER INCORRECT CHEMICALS ADDED TO THE FEEDWATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,424,200212,2002-04,,,11/24/2002 00:00:00,F,25.73,F,4,,,,FORCED SHUTDOWN OF THE REACTOR AFTER INCORRECT CHEMICALS ADDED TO THE FEEDWATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,424,200212,2002-05,,,12/02/2002 00:00:00,F,7.97,F,1,,,,TURBINE TRIPPED OFF LINE DUE TO HIGH VIBRATION IN BEARING #8.,,,,,,,,,,,,,,,,,,,,,,,,,424,200305,2003-01,,,05/09/2003 00:00:00,S,50.7,F,1,,,,PERFORM CHEMISTRY SAMPLING AND MODE CHANGE PREREQUISITES,,,,,,,,,,,,,,,,,,,,,,,,,424,201210,2012-4,,10/18/2012 03:56:00,10/18/2012 00:00:00,F,6.78,F,1,,,,Turbine High Vibrations,,,,,,,,,,,,,,,,,,,,,,,,,425,200408,2004-04,,,08/07/2004 00:00:00,S,20.98,F,1,,,,SHUTDOWN TO INVESTIGATE A REACTIVITY ANOMOLY.,,,,,,,,,,,,,,,,,,,,,,,,,425,200212,2002-03,,,11/24/2002 00:00:00,F,286.9,F,4,,,,CONT'D FORCED SHUTDOWN OF THE REACTOR AFTER INCORRECT CHEMICALS WERE ADDED TO THE FEEDWATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,425,200303,2003-01,,,03/21/2003 00:00:00,S,50.3,F,1,,,,SHUTDOWN FOR PLANNED HIDEOUT RETURN STUDY.,,,,,,,,,,,,,,,,,,,,,,,,,440,199705,97-05,,,05/13/1997 00:00:00,F,0,F,5,,,,POWER REDUCTION FOR MAINTENANCE ON A REACTOR FEED BOOSTER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,443,200206,02-03,,,06/01/2002 00:00:00,S,10.6,F,1,,,,"DURING POWER ASCENSION FROM A PLANNED REFUELING OUTAGE, OPERATIONS INITIATED A POWER DECREASE TO 4% (OFFLINE) TO SUPPORT SG CHEMISTRY CLEANUP. THIS CHEMISTRY HOLD WAS CLEARED IN JUST OVER TEN HOURS.",,,,,,,,,,,,,,,,,,,,,,,,,498,200304,03-04,,,04/20/2003 00:00:00,F,241,F,9,,,,INVESTIGATE AND REPAIR BOTTOM MOUNTED INSTRUMENTATION PENETRATION INDICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,498,200305,03-04,,,04/20/2003 00:00:00,F,744,F,4,49803003,RC,PEN,NVESTIGATE AND REPAIR BOTTOM MOUNTED INSTRUMENTATION PENETRATION INDICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,498,200306,03-04,,,04/20/2003 00:00:00,F,720,F,4,49803003,PEN,,INVESTIGATE AND REPAIR BOTTOM MOUNTED INSTRUMENTATION PENETRATION INDICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,498,200307,03-04,,,04/20/2003 00:00:00,F,744,F,4,,RC,PEN,INVESTIGATE AND REPAIR BOTTOM MOUNTED INSTRUMENTATION PENETRATION INDICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,498,200308,03-04,,,04/20/2003 00:00:00,F,190.9,F,4,49803003,RC,PEN,INVESTIGATE AND REPAIR BOTTOM MOUNTED INSTRUMENTATION PENETRATION INDICATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,498,200308,03-05,,,08/12/2003 00:00:00,F,11.5,F,1,,TA,V,MAIN TURBINE INTERCEPT VALVE OIL LEAK REPAIR,,,,,,,,,,,,,,,,,,,,,,,,,528,200601,06-01,,,01/17/2006 00:00:00,F,81.47,F,1,,,,VIBRATION INCREASED ON A TRAIN SHUTDOWN COOLING SUCTION LINE AFTER 1 OF 4 WEIGHTS WERE ADDED TO THE LINE.  MANUALLY SHUTDOWN TO INSTALL THE REMAINING 3 WEIGHTS.,,,,,,,,,,,,,,,,,,,,,,,,,528,200603,06-03,,,03/18/2006 00:00:00,S,335.95,F,1,,,,MANUALLY TRIPPED THE REACTOR IAW VIBRATION TROUBLESHOOTING PLAN.,,,,,,,,,,,,,,,,,,,,,,,,,528,200604,06-03,,,03/18/2006 00:00:00,S,720,F,4,,,,MANUALLY TRIPPED THE REACTOR IAW VIBRATION TROUBLESHOOTING PLAN.,,,,,,,,,,,,,,,,,,,,,,,,,528,200605,06-03,,,03/18/2006 00:00:00,S,744,F,4,,,,MANUALLY TRIPPED THE REACTOR IAW VIBRATION TROUBLESHOOTING PLAN.,,,,,,,,,,,,,,,,,,,,,,,,,528,200606,06-03,,,03/18/2006 00:00:00,S,720,F,4,,,,MANUALLY TRIPPED THE REACTOR IAW VIBRATION TROUBLESHOOTING PLAN.,,,,,,,,,,,,,,,,,,,,,,,,,528,200607,06-03,,,03/18/2006 00:00:00,S,161.15,F,4,,,,MANUALLY TRIPPED THE REACTOR IAW VIBRATION TROUBLESHOOTING PLAN.,,,,,,,,,,,,,,,,,,,,,,,,,528,200210,02-02,,,10/31/2002 00:00:00,F,18.2,F,2,,,,RX WAS MANUALLY TRIPPED DUE TO ELEVATED SG#2 SULFATE LEVELS.,,,,,,,,,,,,,,,,,,,,,,,,,528,200211,02-02,,,10/31/2002 00:00:00,F,11.2,F,4,,,,RX WAS MANUALLY TRIPPED DUE TO ELEVATED SG#2 SULFATE LEVELS.,,,,,,,,,,,,,,,,,,,,,,,,,529,200510,05-03,,,10/11/2005 00:00:00,F,216.05,F,1,,,,UNIT SHUTDOWN TO RESOLVE ECCS PERFORMANCE ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,530,200510,05-04,,,10/11/2005 00:00:00,F,221.88,F,1,,,,UNIT SHUTDOWN TO RESOLVE ECCS PERFORMANCE ISSUE.,,,,,,,,,,,,,,,,,,,,,,,,,219,200011,10,,,11/15/2000 00:00:00,F,20.5,G,9,,,,REACTOR SCRAM DURING STARTUP FROM REFUELING OUTAGE DUE TO LOW REACTOR WATER LEVEL RESULTING FROM PERSONNEL ERROR.,,,,,,,,,,,,,,,,,,,,,,,,,219,200001,1,,,01/21/2000 00:00:00,F,253.2,G,2,,,,MANUALLY SCRAMMED THE REACTOR WHEN THE REACTOR RECIRCULATION PUMPS SHUTDOWN DURING AN ISOLATION CONDENSERS AUTO ACTUATION TEST. A SET OF SWITCHES WAS NOT RESET DURING THE SURVEILLANCE BEFORE TESTING OF A SECOND SET.,,,,,,,,,,,,,,,,,,,,,,,,,219,200002,1,,,01/21/2000 00:00:00,F,34,G,4,,,,MANUALLY SCRAMMED THE REACTOR WHEN THE REACTOR RECIRCULATION PUMPS SHUTDOWN DURING AN ISOLATION CONDENSERS AUTO ACTUATION TEST. A SET OF SWITCHES WAS NOT RESET DURING THE SURVEILLANCE BEFORE TESTING OF A SECOND SET.,,,,,,,,,,,,,,,,,,,,,,,,,219,200003,3,,,03/01/2000 00:00:00,F,403.6,G,2,,,,"REACTOR SCRAM WHILE SWITCHING FROM START-UP TO AUXILIARY TRANSFORMERS. GENERATOR PROTECTIVE RELAY WAS NOT RESET, LEAVING A VALID TRIP SIGNAL IN THE GENERATOR PROTECTION SYSTEM. OUTAGE WAS EXTENDED DUE TO MAINTAINANCE",,,,,,,,,,,,,,,,,,,,,,,,,220,200904,1F901,,,04/10/2009 00:00:00,F,6.02,G,1,,,,TURBINE TRIP DUE TO HIGH VIBRATIONS.,,,,,,,,,,,,,,,,,,,,,,,,,237,199707,6,,,07/28/1997 00:00:00,F,94,G,2,23797010,,,DUE TO A REACTOR VESSEL LEVEL TRANSIENT WHICH OCCURRED DURING AN ATTEMPT TO CHANGE OPERATING FEED PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,237,199708,6,,,07/28/1997 00:00:00,F,4,G,4,23797010,,,THE REACTOR WAS SCRAMMED DURING A REACTOR VESSEL LEVEL TRANSIENT WHICH OCCURRED DURING AN ATTEMPT TO CHANGE OPERATING FEED PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,237,199801,1,,,01/13/1998 00:00:00,F,105,G,3,23798002,,,"AUTOMATIC SCRAM OCCURRED FROM TURBINE STOP VALVE CLOSURE. DURING AN INSTRUMENT SURVEILLANCE PROCEDURE, A PRESSURE TRANSIENT  IN THE INSTRUMENT SENSING LINE CAUSED THE SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,244,200507,4,,,07/27/2005 00:00:00,F,15.65,G,1,,,,SHUTDOWN FOR S/G CHEMISTRY  CONCERNS. REACTOR REMAINED CRITICAL WHILE S/G CHEMISTRY IMPROVED BY BLOWDOWN. SOURCE OF CONTAMINATION IDENTIFIED AND ISOLATED QUICKLEY.,,,,,,,,,,,,,,,,,,,,,,,,,244,199904,2,,,04/23/1999 00:00:00,F,13.8,G,3,,,,LER 1999-006,,,,,,,,,,,,,,,,,,,,,,,,,244,200308,3,,,08/17/2003 00:00:00,F,5.1,G,2,,,,TURBINE TRIPPED DUE TO HIGH CONDENSER BACKPRESSURE. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,249,199706,3,,,06/21/1997 00:00:00,F,15,G,1,,,,INADVERTENTLY TRIPPED TURBINE WITH UNIT BACK ON SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,250,201302,2013003,,02/11/2013 22:36:00,02/11/2013 00:00:00,F,74.8,G,3,,,,Automatic Reactor Trip due to Low Condenser Vacuum,,,,,,,,,,,,,,,,,,,,,,,,,250,201408,20140028,,08/11/2014 10:28:00,08/11/2014 00:00:00,F,60.88,G,2,,,,Shutdown due to loss of instrument air pressure,,,,,,,,,,,,,,,,,,,,,,,,,251,200802,2008004,,,02/29/2008 00:00:00,F,19.17,G,2,,,,THE REACTOR AND TURBINE WERE MANUALLY TRIPPED DUE TO 4A STEAM GENERATOR WATER LEVEL RISING UNCONTROLLABLY.,,,,,,,,,,,,,,,,,,,,,,,,,251,200803,2008004,,,02/29/2008 00:00:00,F,10.9,G,4,,,,THE REACTOR AND TURBINE WERE MANUALLY TRIPPED DUE TO 4A STEAM GENERATOR WATER LEVEL RISING UNCONTROLLABLY.,,,,,,,,,,,,,,,,,,,,,,,,,254,199810,98-08,,,09/30/1998 00:00:00,F,27.7,G,4,,,,LER 1-98-022 REACTOR SCRAM ON LOW WATER LEVEL DUE TO INCORRECTLY VALVING OUT FLOW TRANSMITTER ON 1A REACTOR FEED PUMP,,,,,,,,,,,,,,,,,,,,,,,,,254,199809,98-08,,,09/30/1998 00:00:00,F,21.9,G,3,,,,LER 1-98-022 REACTOR SCRAM ON LOW WATER LEVEL DUE TO VALVING OUT FLOW TRANSMITTER ON 1A REACTOR FEED PUMP OUT-OF-SERVICE (OOS). INVESTIGATION STILL IN PROGRESS. FAILURE TO RECOGNIZE THE IMPACT OF OOS ON FEEDWATER LEVEL CONTROL PRIOR TO PERFORMANCE OF OOS,,,,,,,,,,,,,,,,,,,,,,,,,255,200705,1,,,05/08/2007 00:00:00,F,142.58,G,3,,,,"WHILE OPENING A LINK, TECHNICIANS WORKING ON THE FEED REGULATOR VALVE INDICATOR IN THE CONTROL ROOM INADVERTENTLY OPENED AN ADJACENT LINK RESULTING IN AN AUTOMATIC MANIPULATION OF THE FEED REGULATOR VALVE POSITION RESULTING IN AUTOMATIC REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,255,200004,1,,,04/04/2000 00:00:00,F,80.4,G,2,,,,"OPERATOR ERROR DURING BREAKER RACK OUT RESULTED IN ELECTRICAL TRANSIENT, LOSS OF MAIN FEED PUMPS. REACTOR MANUALLY TRIPPED.",,,,,,,,,,,,,,,,,,,,,,,,,260,199704,3,,,04/24/1997 00:00:00,F,63.3,G,3,26097001,,,THE MAIN TURBINE AND ALL THREE REACTOR FEEDWATER PUMP TURBINES TRIPPED WHEN A HIGH REACTOR WATER LEVEL SIGNAL WAS INADVERTENTLY GENERATED DURING THE PERFORMANCE OF A UNIT SURVEILLANCE INSTRUCTION.,,,,,,,,,,,,,,,,,,,,,,,,,260,201212,01,,12/22/2012 11:52:00,12/22/2012 00:00:00,F,98.3,G,3,,,,U2 Reactor Scram due to loss of power to RPS during 3D Diesel Generator work which cause MSIV's to close.,,,,,,,,,,,,,,,,,,,,,,,,,263,200110,9,,,10/23/2001 00:00:00,F,56.7,G,3,,,,INDIVIDUAL BUMPED INSTRUMENT RACK RESULTING IN A GROUP 1 ISOLATION AND RX SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,263,201209,2,,09/25/2012 10:44:00,09/25/2012 00:00:00,F,61.93,G,3,,,,12 Bus Lockout was caused by a Human Performance event due to an inadequately planned PM work instruction.,,,,,,,,,,,,,,,,,,,,,,,,,266,201007,109,,,07/26/2010 00:00:00,F,65.8,G,2,,,,A MANUAL REACTOR TRIP OCCURRED WHILE SHUTTING DOWN.  THE GENERATOR BREAKER HAD JUST BEEN OPENED AND LOAD TRANSFERRED TO THE CONDENSOR STEAM DUMPS WHEN A LOSS OF CONDENSOR VACUUM OCCURRED.,,,,,,,,,,,,,,,,,,,,,,,,,277,200507,PB2F0501,,,07/10/2005 00:00:00,F,34.7,G,3,,,,UNIT 2 AUTOMATICALLY SCRAMMED DURING TURBINE MECHANICAL TRIP VALVE TESTING. THE REACTOR SCRAM WAS A RESULT OF MAIN TURBINE TRIP DURING RECOVERY FROM THE FAILED MECHANICAL TRIP VALVE TEST.  REFERENCE ISSUE REPORT IR 351609.,,,,,,,,,,,,,,,,,,,,,,,,,286,200505,2,,,05/06/2005 00:00:00,F,27.12,G,3,,,,UNIT 3 EXPERIENCED A UNIT TRIP DUE TO 32 S/G FEED FLOW/STEAM FLOW MISMATCH.  THE TRIP OCCURRED DURING I&C TROUBLESHOOTING WHEN LEADS WERE DISCONNECTED  FROM A PRESSURE SWITCH CAUSING A POLISHER FILTER BYPASS VALVE TO CLOSE. CREATING A LOW FLOW.,,,,,,,,,,,,,,,,,,,,,,,,,286,200006,2,,,06/04/2000 00:00:00,F,25.08,G,3,28620007,HB,HTEXCH,REACTOR TRIP DUE TO LOW LEVEL IN NO. 31 STEAM GENERATOR AS A RESULT OF A TURBINE TRIP CAUSED BY HIGH LEVEL IN STEAM GENERATOR NO. 33.,,,,,,,,,,,,,,,,,,,,,,,,,293,200305,3,,,05/19/2003 00:00:00,F,34.3,G,9,,,,UNIT AUTOMATICALLY SCRAMMED DUE TO INADVERTENT OPERATION OF THE TURBINE BYPASS VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,296,200502,1,,,02/11/2005 00:00:00,F,99,G,3,,,,REACTOR SCRAM DUE TO A TURBINE GENERATOR LOAD REJECTION. THE REJECTION RESULTED FROM AN INADVERTENT ELECTRICAL CIRCUIT BEING ENERGIZED BY OPERATIONS PERSONNEL.,,,,,,,,,,,,,,,,,,,,,,,,,313,200902,2009-02,,,02/07/2009 00:00:00,F,129.2,G,2,,,,SCRAM DUE TO HYDROGEN FIRE AT THE MAIN GENERATOR HYDROGEN ADDITION STATION.,,,,,,,,,,,,,,,,,,,,,,,,,313,201004,2010-02,,,04/25/2010 00:00:00,F,24.83,G,3,,,,AUTOMATIC REACTOR TRIP DUE TO OPERATIONAL ERROR.,,,,,,,,,,,,,,,,,,,,,,,,,316,200207,207,,,07/22/2002 00:00:00,F,45,G,3,31602006,NN,,"UNIT TRIPPED DUE TO LOW-LOW MAIN CONDENSER VACUUM WHILE FLUSHING THE ""C"" MAIN TURBINE  CONDENSER WATERBOX.",,,,,,,,,,,,,,,,,,,,,,,,,317,199909,99-03,,,09/22/1999 00:00:00,F,46,G,2,,,,"A MANUAL SCRAM WAS PERFORMED DUE TO DECREASING STEAM GENERATOR WATER LEVELS. THE DECREASING WATER LEVELS WERE CAUSED BY A LOSS OF ELECTRICAL POWER TO MCC BUSSES 106T AND 116T, WHICH CAUSED A LOSS OF CONTROL OIL TO BOTH SG FEED PUMPS.",,,,,,,,,,,,,,,,,,,,,,,,,318,200611,06-11,,,11/16/2006 00:00:00,F,125.27,G,3,,,,"A DISCONNECT WAS OPENED WHICH DEENERGIZED A TURBINE HYDRAULIC CONTROL CIRCUIT AND CAUSED A SHIFT IN THE SPEED CONTROL MODE, RESULTING IN THE REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,321,201603,16-002,,03/04/2016 20:18:00,03/04/2016 00:00:00,F,11.62,G,1,,,,Unit shutdown and turbine trip due to human performance.,,,,,,,,,,,,,,,,,,,,,,,,,321,199905,99-004,,,05/07/1999 00:00:00,F,37.8,G,3,,,,UNIT EXPERIENCED AN AUTO SCRAM ON HIGH REACTOR PRESSURE WHEN THE TURBINE CONTROL VALVES DRIFTED CLOSED DUE TO A LOSS OF EHC SYSTEM PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,323,199710,4,,,10/24/1997 00:00:00,F,46.1,G,3,,,,MAINTENANCE PERSONNEL INADVERTENTLY ACTUATED A MSIV CLOSURE LIMIT SWITCH WHILE REMOVING SCAFFOLD MATERIAL FROM THE AREA ADJACENT TO THE MSIV.,,,,,,,,,,,,,,,,,,,,,,,,,327,200308,3,,,08/28/2003 00:00:00,F,79.9,G,2,,,,REACTOR WAS MANUALLY TRIPPED FOLLOWING A GENERATOR TRIP DURING QUARTERLY TURBINE OIL TRIP TEST. THE CAUSE WAS A CLOSED INSTRUMENT ISOLATION VALVE TO ONE OF THE TURBINE AUTO-STOP OIL PRESSURE SWITCHES.,,,,,,,,,,,,,,,,,,,,,,,,,331,200001,1,,,01/05/2000 00:00:00,F,117.5,G,3,33100001,,,SCRAM SIGNAL RESULTING FROM A FALSE LOW LEVEL SIGNAL GENERATED DURING RESTORATION OF LEVEL TRANSMITTER INSTRUMENT TO SERVICE FOLLOWING CALIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,334,199808,15,,,08/11/1998 00:00:00,F,102.1,G,3,,,,"THE EXPERIENCED AN AUTOMATIC REACTOR TRIP DUE TO A LOW ""A"" STEAM GENERATOR LEVEL COINCIDENT  WITH A STEAM FLOW GREATER THAN FEED FLOW MISMATCH.",,,,,,,,,,,,,,,,,,,,,,,,,334,199901,1,,,01/23/1999 00:00:00,F,58.2,G,2,,,,"ROOT CAUSE OF THE TRIP WAS DETERMINED TO BE FAILURE OF THE OPERATING CREW TO PROPERLY CONFIRM AND MAINTAIN A STABLE INVENTORY IN THE ""'C"" WATERBOX OUTLET PIPING FOLLOWING A CLOSING ADJUSTMENT TO THE ""C"" WATERBOX INLET VALVE WHICH EXPERIENCED IN-LEAKAGE.",,,,,,,,,,,,,,,,,,,,,,,,,335,199910,11,,,10/30/1999 00:00:00,F,17.3,G,2,,,,UNIT 1 CONTINUED OFFLINE DUE TO OPERATOR ERROR - MANUAL SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,335,201508,039,,08/09/2015 22:15:00,08/09/2015 00:00:00,F,52.08,G,3,,,,PSL 1 experienced an unplanned automatic scram during reactor protection system logic matrix testing.,,,,,,,,,,,,,,,,,,,,,,,,,336,201011,2010-4,,,11/28/2010 00:00:00,F,54.65,G,3,,,,AN AUTOMATIC REACTOR TRIP OCCURRED ON LOW CONDENSER VACUUM DUE TO THE LOSS OF TWO CIRCULATING WATER PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,336,201106,2011-2,,06/20/2011 11:52:00,06/20/2011 00:00:00,F,63.8,G,3,,,,AUTOMATIC REACTOR TRIP ON LOW STEAM GENERATOR WATER LEVEL DUE TO LOSS OF THE OPERATING STEAM GENERATOR FEEDWATER PUMP ON LOW SUCTION PRESSURE. OPERATORS FAILED TO MAINTAIN SUFFICIENT PRESSURE WHILE PLACING A SECOND PUMP IN SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,336,200104,00-01,,,04/29/2001 00:00:00,F,36.5,G,3,,,,"AUTOMATIC REACTOR TRIP DUE TO MAIN TURBINE TRIP. TURBINE TRIP WAS CAUSED BY HIGH CONDENSER BACKPRESSURE. HIGH CONDENSER BACKPRESSURE WAS CAUSED BY TRIPPING OF THE""C"" CIRCULATING WATER PUMP DURING MAINTENANCE RESTORATION OF THE ""D"" CIRCULATING WATER PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,336,200105,01-01,,,04/29/2001 00:00:00,F,74.8,G,4,,,,CON'T SHUTDOWN FROM APRIL 2001.,,,,,,,,,,,,,,,,,,,,,,,,,336,200105,01-02,,,05/07/2001 00:00:00,F,46,G,2,,,,"ON MAY 7, 2001, AT 1433, A MANUAL REACTOR TRIP  WAS INTIATED BY OPERATORS DUE TO ""B"" CIRCULATING WATER PUMP TRIP WHILE THE ""A"" CIRCULATING WATER PUMP WAS ALREADY OUT FOR MAINTENANCE. RETURNED TO SERVICE ON MAY 9, 2001.",,,,,,,,,,,,,,,,,,,,,,,,,339,200912,N2-09-01,,,12/09/2009 00:00:00,F,71.78,G,3,,,,BUS #3 FEEDER BREAKER OPENED IN THE SWITCHYARD CAUSING A TRIP OF ALL CW PUMPS AND AN AUTOMATIC REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,348,199905,1,,,05/27/1999 00:00:00,F,64.4,G,3,,,,REACTOR TRIP FROM OTdeltaT WHICH WAS THE RESULT OF A RAMP DOWN IN POWER DUE TO A TRIP OF THE 1A SGFP ON LOW OIL PRESSURES WHILE SWAPPING BEARING OIL CO0LERS.,,,,,,,,,,,,,,,,,,,,,,,,,354,201510,HCF15-01,,09/28/2015 20:46:00,09/28/2015 00:00:00,F,41.77,G,4,,,,"On 09/28/15 at 20:46 the Hope Creek reactor scrammed. During performance of HC.IC-FT.SA-0003 (RRCS-Div 1 Channel B ATWS Recirc Pump Trip), RRCS automatically actuated on a high reactor pressure (>1071 PSIG) on both A and B Channel logic.",,,,,,,,,,,,,,,,,,,,,,,,,354,200701,2-07,,,01/29/2007 00:00:00,F,39.36,G,3,,,,OPERATOR ERROR CAUSED FEEDWATER EXCURSION THAT RESULTED IN LOW REACTOR WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,354,201509,HCF15-01,,09/28/2015 20:46:00,09/28/2015 00:00:00,F,51.23,G,3,,,,"On 09/28/15 at 20:46 the Hope Creek reactor scrammed. During performance of HC.IC-FT.SA-0003 (RRCS-Div 1 Channel B ATWS Recirc Pump Trip), RRCS automatically actuated on a high reactor pressure (>1071 PSIG) on both A and B Channel logic.",,,,,,,,,,,,,,,,,,,,,,,,,361,200302,2003-01,,,02/01/2003 00:00:00,F,37,G,3,,,,AN ERROR DURING UNIT 3 MAIN TRANSFORMER TESTING RESULTED  IN A UNIT 2 MAIN GENERATOR/TURBINE TRIP AND AUTOMATIC REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,366,199906,99-005,,,06/28/1999 00:00:00,F,59.3,G,3,36699007,,,AUTO SCRAM OCCURRED ON LOW REACTOR WATER LEVEL. THE LOW REACTOR WATER LEVEL OCCURRED AS A RESULT OF PERSONNEL FAILING TO PERFORM A REQUIRED VALVE LINEUP.,,,,,,,,,,,,,,,,,,,,,,,,,368,200111,2001-02,,,11/01/2001 00:00:00,F,35.2,G,3,,,,UNIT TRIP DUE TO EXCESSIVE CEA DEVIATION WHILE RECOVERING A DROPPED CEA.,,,,,,,,,,,,,,,,,,,,,,,,,373,199909,1,,,09/02/1999 00:00:00,F,59.5,G,3,,,,"WHILE TAKING A SUBLOOP OF THE FEEDWATER LEVEL CONTROL SYSTEM OUT OF SERVICE, AN OPERATOR MISTAKENLY PLACED THE WRONG SUBLOOP SWITCH IN MANUAL. WHILE IN MANUAL, THE AUTOMATIC FLOW DEMAND SIGNAL DECAYED TO NEAR ZERO.",,,,,,,,,,,,,,,,,,,,,,,,,374,199908,1,,,08/21/1999 00:00:00,F,55.1,G,3,,,,AN OPERATOR'S FAILURE TO FOLLOW PROCEDURE DURING REACTOR LEVEL OSCILLATIONS RESULTED IN AN AUTOMATIC SCRAM ON LOW REACTOR LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,374,200109,4,,,09/07/2001 00:00:00,F,78.4,G,2,37401004,,,MANUAL SCRAM DUE TO FEEDWATER HEATER ISOLATION WHEN THE HEATER LINEUP COULD NOT PASS ADEQUATE CONDENSATE FLOW TO MAINTAIN HEATER LEVEL CONTROL.,,,,,,,,,,,,,,,,,,,,,,,,,387,200309,1,,,09/24/2003 00:00:00,F,159,G,3,,,,UNPLANNED AUTOMATIC SCRAM DUE TO LOW REACTOR WATER LEVEL FOLLOWING AN INADVERTENT FEEDPUMP TRIP DURING FEEDPUMP TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,388,199807,5,,,07/02/1998 00:00:00,F,60.7,G,3,,,,THE CAUSE OF SCRAM WAS OPERATOR ERROR WHEN CHANGING IRM SCALES.,,,,,,,,,,,,,,,,,,,,,,,,,388,201212,2012-5,,12/19/2012 17:32:00,12/19/2012 00:00:00,F,204.75,G,3,,,,Automatic scram at 18.4% power on 12/19/12 during startup from the 12/16/12 forced outage.  The scram occurred while aligning RFPs and valves for power ascension.  Reactor start-up began on 12/26/12 and the Turbine was on-line 12/28/12.,,,,,,,,,,,,,,,,,,,,,,,,,388,201504,2015-1,,04/10/2015 23:46:00,04/10/2015 00:00:00,F,2.23,G,3,,,,"Automatic turbine trip and reactor scram from 37% power while shutting down for refueling outage, 2 hrs and 14 minutes earlier than planned. The cause was a loss of condenser vacuum due to incorrect isolation of Turbine steam seals.",,,,,,,,,,,,,,,,,,,,,,,,,389,200508,002,,,08/11/2005 00:00:00,F,28.2,G,2,,,,"PERSONNEL ERROR DURING MAINTENANCE ACTIVITIES CAUSE A LOSS OF THE 2A2 4160V BUS, RESULTING IN THE PARTIAL LOSS OF FEEDWATER AND MANUAL REACTOR TRIP DUE TO LOWERING STEAM GENERATOR LEVEL.",,,,,,,,,,,,,,,,,,,,,,,,,389,200806,03,,,06/04/2008 00:00:00,F,41.75,G,2,,,,MAINTENANCE ERROR LEAD TO AUTOMATIC TRIP OF  THE 2B HEATER FEED PUMP AND 2A MAIN FEEDWATER PUMP. OPERATIONS MANUALLY TRIPPED REACTOR.,,,,,,,,,,,,,,,,,,,,,,,,,390,200112,03,,,12/19/2001 00:00:00,F,33.6,G,3,39001004,JJ,BKR,AUTOMATIC TURBINE/REACTOR TRIP RESULTED FROM AN INVALID AMSAC SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,395,199704,3,,,04/26/1997 00:00:00,F,51,G,3,,,,TRAINING ENHANCEMENTS.,,,,,,,,,,,,,,,,,,,,,,,,,397,201603,FO-16-01,,03/28/2016 13:22:00,03/28/2016 00:00:00,F,63.13,G,2,,,,Manual scram from 100% thermal power due to the loss of Reactor Closed Cooling (RCC). The cause was human performance. A plant operator inadvertently opened a valve that cross-tied the RCC system with the Service Water system.,,,,,,,,,,,,,,,,,,,,,,,,,397,200408,FO-0401B,,,08/17/2004 00:00:00,F,134.8,G,2,,,,SCRAM WAS IN RESPONSE TO A FEEDWATER PUMP TRIP WHICH WAS DUE TO LOW PUMP SUCTION PRESSURE INDUCED WHEN FEEDWATER HEATERS WERE RAPIDLY FILLED AFTER REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,410,201001,2F1001,,,01/07/2010 00:00:00,F,76.42,G,3,,,,UNIT SCRAMMED ON AUTO ROD INSERTION.,,,,,,,,,,,,,,,,,,,,,,,,,414,200604,2,,,04/24/2006 00:00:00,S,5.15,G,1,,,,MAIN TURBINE TAKEN OFF LINE FOR PERFORMANCE OF POST REFUELING OUTAGE TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,414,200604,3,,,04/25/2006 00:00:00,F,1.37,G,1,,,,TURBINE TAKEN OFFLINE DUE TO INADEQUATE MAIN GENERATOR HYDROGEN COOLING ATTRIBUTED TO FAILURE TO PROPERLY ALIGN LOW PRESSURE SERVICE WATER TO HYDROGEN COOLERS PRIOR TO UNIT RESTART.,,,,,,,,,,,,,,,,,,,,,,,,,416,200810,120,,,10/23/2008 00:00:00,F,43.35,G,3,,,,LOSS OF REACTOR FEED PUMP TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,423,200510,2005-04,,,10/28/2005 00:00:00,F,10.45,G,1,,,,MAIN TURBINE MANUALLY TRIPPED DUE TO HIGH VIBRATION CAUSED WHEN CONDENSER TEMP AND PRESSURE CHANGED RAPIDLY WHEN PLACING STEAM JET AIR EJECTORS IN SERVICE.  PLANT PROCEDURES WERE ENHANCED TO INCLUDE WARNINGS OF THIS SCENARIO.,,,,,,,,,,,,,,,,,,,,,,,,,424,200912,2009-01,,,12/07/2009 00:00:00,F,90.8,G,3,,,,AUTOMATIC REACTOR TRIP DUE TO LOSS OF CONDENSER VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,425,200912,2009-1,,,12/23/2009 00:00:00,F,49.03,G,2,,,,TRIP DUE TO LOSS OF INSTRUMENT AIR RESULTING IN LOSS OF MFP B. INCORRECT SECTION OF PROCEDURE USED BY OPERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,425,200411,2004-05,,,11/20/2004 00:00:00,F,48.33,G,3,,,,COMPLETE MISCELLANEOUS OUTAGE RELATED ACTIVITIES AND PERFORM REQUIRED MODE CHANGE PREREQUISITES.,,,,,,,,,,,,,,,,,,,,,,,,,425,199903,99-2,,,03/02/1999 00:00:00,F,32.1,G,2,,,,LOW STEAM GENERATOR WATER LEVEL CAUSED BY FEEDWATER ISOLATION. THE LOSS OF THE FEEDWATER WAS DUE TO PERSONNEL ERROR EQUIPMENT CLEARANCE.,,,,,,,,,,,,,,,,,,,,,,,,,440,199701,97-01,,,01/07/1997 00:00:00,F,78.5,G,3,,,,"FORCED SHUTDOWN, DUE TO SWITCHING ERROR.",,,,,,,,,,,,,,,,,,,,,,,,,445,199710,1,,,10/27/1997 00:00:00,F,84,G,3,,,,AUTOMATIC REACTOR TRIP AFTER SWITCHYARD BREAKER TRIPPED&REMOVED THE LOAD FROM THE GENERATOR. PRIOR TO RETURNING TO POWER A SOURCE RANGE DETECTOR MALFUNCTIONED AND WAS REPLACED. THE UNIT RETURNED TO 100% POWER ON 10/31/97. SEE DETAILS.,,,,,,,,,,,,,,,,,,,,,,,,,455,201202,B2F27,,02/06/2012 17:19:00,02/06/2012 00:00:00,F,18.72,G,2,,,,"Manual scram due to a failure of SG watr level during planned FW valve realignments. Provided additional training and oversight for critical tasks at low power.IR 1323547, U-2 Manual RX Trip and Manual AF Actuation",,,,,,,,,,,,,,,,,,,,,,,,,457,199801,1,,,01/26/1998 00:00:00,F,122.1,G,3,,,,MAINTENANCE ERROR. NON LIKE-FOR-LIKE EHC ELECTRICAL CIRCUIT CARD INSTALLED DURING TROUBLSHOOTING ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,457,199802,1,,,01/26/1998 00:00:00,F,84.5,G,4,,,,MAINTENANCE ERROR. NON LIKE-FOR-LIKE EHC ELECTRICAL CIRCUIT CARD INSTALLED DURING TROUBLESHOOTING ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,457,200105,1,,,05/19/2001 00:00:00,F,40.7,G,3,,,,THE UNIT TRIPPED DUE TO AN OPERATOR ERROR WHENTHE INCORRECT DOOR FOR THE SAT 242-2 POTENTIAL FUSES WAS OPENED DURING SYSTEM AUXILIARY TRANSFORMER (SAT) RESTORATION.,,,,,,,,,,,,,,,,,,,,,,,,,461,200005,,,,05/17/2000 00:00:00,F,168.7,G,2,,,,MISLABELED TEST SWITCH DURING MAINTENANCE ACTIVITY CAUSED A LOSS OF BUS VOLTAGE AND SUBSEQUENT RPV LEVEL TRANSIENT.,,,,,,,,,,,,,,,,,,,,,,,,,482,200301,1,,,01/03/2003 00:00:00,F,25.1,G,3,,,,AUTOMATIC REACTOR TRIP DUE TO POWER RANGE NEUTRON FLUX HIGH NEGATIVE RATE. THIS WAS CAUSED BY AN OPERATOR ERROR THAT RESULTED IN OPENING BOTH ROD DRIVE MG SET OUTPUT BREAKERS FOLLOWING ROUTINE MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,483,200402,403,,,02/15/2004 00:00:00,F,50.52,G,3,,,,REACTOR TRIP DUE TO LOW STEAM GENERATOR WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,498,201008,37,,,08/20/2010 00:00:00,F,36.25,G,3,,,,"WHILE AN OPERATOR WAS PERFORMING TRAIN R REACTOR TRIP BREAKER (TADOT), TWO PAGES WERE TURNED INSTEAD OF ONE RESULTING IN STEPS BEING MISSSED AND AN UNPLANNED TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,499,200102,01-02,,,02/07/2001 00:00:00,F,41.3,G,2,49901001,AB,P,"AN INADVERTENT LOSS OF POWER OCCURRED TO 2F AUXILIARY AND STANDBY BUSSES WHILE PERFORMING ELECTRICAL PLANT TRANSFER OPERATIONS. A LOSS OF POWER TO THE 2A REACTOR COOLANT PUMP SUBSEQUENTLY OCCURRED, NECESSITATING A MANUAL REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,528,199903,99-01,,,03/10/1999 00:00:00,F,59.9,G,3,,,,RX TRIP ON HIGH PRESSURIZER PRESSURE PRECIPITATED BY OPERATOR GOING TO EMERGENCY OFF ON STEAM BYPASS CONTROL NEEDED TO RESPOND TO TURBINE CONTROLS MALFUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,530,200105,01-01A,,,05/19/2001 00:00:00,F,53.4,G,9,,,,RX EXPERIENCED AN UNPLANNED TRIP DURING THE DOWNPOWER EVOLUTION CAUSED BY CORE REACTIVITY INCONSISTENCIES.,,,,,,,,,,,,,,,,,,,,,,,,,530,200307,03-03,,,07/28/2003 00:00:00,F,77.1,G,3,,,,RX TRIPPED DUE TO A FAULT IN THE HASSAYAMPA SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,530,200308,03-03,,,07/28/2003 00:00:00,F,95,G,4,,,,RX TRIPPED DUE TO A FAULT IN THE HASSAYAMPA SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,155,199708,97-03,,,08/29/1997 00:00:00,S,61.5,H,2,,,,THE UNIT WAS REMOVED FROM SERVICE; REACTOR WAS MANUALLY SCRAMMED TO INSERT THE REMAINING WITHDRAWN CONTROL ROD DRIVE.  THE PLANT IS SHUT DOWN FOR DECOMMISSIONING.,,,,,,,,,,,,,,,,,,,,,,,,,219,200506,1F08,,,06/01/2005 00:00:00,F,53.15,H,3,,,,TURBINE TRIP/REACTOR SCRAM DUE TO LOAD REJECT.  BAD LIGHTING ARRESTORS IN THE MANITOU SUBSTATION CAUSED A VOLTAGE TRANSIENT ON THE 230 KV SYSTEM WHICH LED TO A GENERATOR LOCKOUT (FROM A LOSS OF 2 OF 3 230 KV LINES EXITING THE SUBSTATION).,,,,,,,,,,,,,,,,,,,,,,,,,219,200712,1F14,,,12/19/2007 00:00:00,F,36.5,H,2,,,,MANUAL SCRAM WHEN RFP TRIPPED ON LOW SUCTION PRESSURE.   CIRCULATION WATER FLOW IN THE A- CONDENSER HAD BEEN REDUCED DURING DOWNPOWER FOR PLANNED CORRECTIVE MAINTENANCE OF THE A-NORTH WATERBOX.,,,,,,,,,,,,,,,,,,,,,,,,,219,200712,1F15,,,12/21/2007 00:00:00,F,16,H,1,,,,PROCEDURE AMBIGUITY CAUSED SUBSEQUENT IMPROPER ACTIONS WHICH LED TO A TURBINE GENERATOR TRIP BY THE MOISTURE SEPARATOR HI LEVEL TRIP FUNCTION.,,,,,,,,,,,,,,,,,,,,,,,,,219,200907,1F21,,,07/12/2009 00:00:00,F,109.63,H,3,,,,"THE SCRAM WAS A RESULT OF LOSS OF OFF-SITE POWER CAUSING AN OVER EXCITATION OF THE GENERATOR, YIELDING A GENERATOR TRIP AND REACTOR SCRAM",,,,,,,,,,,,,,,,,,,,,,,,,219,201108,1F28,,08/27/2011 17:16:00,08/27/2011 00:00:00,S,56.42,H,1,,,,SHUTDOWN DUE TO HURRICANE IRENE,,,,,,,,,,,,,,,,,,,,,,,,,219,199708,4,,,08/01/1997 00:00:00,F,298.2,H,2,,,,"MANUALLY SCRAMMED DUE TO A REPORTED FIRE IN THE GENERATOR EXCITER.  THE PLANT WAS RESTARTED ON AUGUST 10, 1997, BUT DUE TO AN ISOLATION CONDENSER SHELL TEMPERATURE APPROACHING SATURATION CONDITIONS; THE PLANT WAS SHUT DOWN AGAIN.",,,,,,,,,,,,,,,,,,,,,,,,,219,200308,1,,,08/14/2003 00:00:00,F,60.9,H,3,,,,"GENERATOR TRIP/REACTOR SCRAM, CAUSED  BY WIDESPREAD GRID DISTURBANCE.",,,,,,,,,,,,,,,,,,,,,,,,,219,201207,1F29,,07/23/2012 03:29:00,07/23/2012 00:00:00,F,108.42,H,3,,,,Experienced a Loss of Off-Site Power and Scram,,,,,,,,,,,,,,,,,,,,,,,,,219,201311,1M32,,11/17/2013 11:00:00,11/17/2013 00:00:00,S,119,H,1,,,,Planned Maintenance Outage to fix C & E Recirc Systems,,,,,,,,,,,,,,,,,,,,,,,,,220,200508,11,,,08/18/2005 00:00:00,F,39.82,H,3,,,,"UNIT TRIP DUE TO HALF SCRAM ON RPS 12 FROM PLANNED SURVEILLANCE WITH CONCURRENT UNPLANNED LOSS OF POWER BOARD 11, WHICH CAUSED A LOSS OF REACTOR TRIP MG SET 131.",,,,,,,,,,,,,,,,,,,,,,,,,220,201011,1F100,,,11/10/2010 00:00:00,F,82.78,H,3,,,,REACTOR TRIP ON MSIV CLOSURE. REWORKED GRAY BOOT CONNECTORS FOR SOV-01-03D AND SOV-01-04D. REPLACED  RLY-12K74.,,,,,,,,,,,,,,,,,,,,,,,,,220,200105,2,,,05/07/2001 00:00:00,F,20.9,H,1,,,,THE TURBINE/GENERATOR WAS REMOVED FROM SERVICE DUE TO TURBINE BEARING VIBRATIONS. THE REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,220,200308,6,,,08/14/2003 00:00:00,F,105.9,H,3,,,,REACTOR SCRAM DUE TO REACTOR PROTECTIVE SYSTEM TURBINE TRIP (LOAD REJECT/OFFSITE GRID INSTABILITY).,,,,,,,,,,,,,,,,,,,,,,,,,220,201210,1F1204,,10/29/2012 21:01:00,10/29/2012 00:00:00,F,50.98,H,3,,,,Generator Load Reject due to Output Breaker Closure caused by Switchyard Induced Ground Fault,,,,,,,,,,,,,,,,,,,,,,,,,220,201211,1F1204,,10/29/2012 21:01:00,10/29/2012 00:00:00,F,53.92,H,4,,,,Generator Load Reject due to Output Breaker Closure caused by Switchyard Induced Ground Fault,,,,,,,,,,,,,,,,,,,,,,,,,220,201504,N1F1501,,04/11/2015 03:36:00,04/11/2015 00:00:00,F,7.22,H,1,,,,Turbine Trip - Manual Trip,,,,,,,,,,,,,,,,,,,,,,,,,237,200705,D2F48,,,05/04/2007 00:00:00,F,89.58,H,2,,,,SCRAMMED DUE TO LOW REACTOR WATER LEVEL FROM A LOSS OF CONDENSATE AND FEEDWATER FLOW DUE TO PROBLEMS WITH THE CONDENSATE PREFILTER CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,237,200011,1,,,11/30/2000 00:00:00,F,8,H,3,,,,SCRAM DUE TO A FAILURE TO CLOSE CURRENT TRANSFORMER KNIFE SWITCHES FOLLOWING OCB BUSHING MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,237,200012,1,,,11/30/2000 00:00:00,F,29,H,4,,,,SCRAM DUE TO A FAILURE TO CLOSE CURRENT TRANSFORMER KNIFE SWITCHES FOLLOWING OCB BUSHING MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,237,199804,3,,,04/20/1998 00:00:00,F,77,H,3,,,,LER 2-98-008,,,,,,,,,,,,,,,,,,,,,,,,,237,200104,1,,,04/03/2001 00:00:00,F,75,H,2,,,,MANUAL SCRAM DUE TO 2A REACTOR RECIRCULATION PUMP AUTO TRIP WHILE IN SINGLE LOOP.  REASON: (ROOT CAUSE INVESTIGATION IN PROGRESS),,,,,,,,,,,,,,,,,,,,,,,,,244,200308,2,,,08/14/2003 00:00:00,F,71.3,H,3,,,,AUTOMATIC SCRAM OCCURRED FROM GRID INSTABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,244,200310,5,,,10/15/2003 00:00:00,F,13,H,9,,,,LOSS OF OFFSITE CIRCUIT REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,247,200603,1,,,03/01/2006 00:00:00,F,18.95,H,2,,,,"THE REACTOR WAS MANUALLY SCRAMMED DUE TO MULTIPLE DROPPED RODS, CAUSED BY THE ACCIDENTAL DISCONNECTING OF A POWER SUPPLY SWITCH ON THE TOP OF THE ROD CONTROL POWER CABINET 1 AC WHILE MOVING SCAFFOLDING. CR-IP2-2006-1011 WAS WRITTEN.",,,,,,,,,,,,,,,,,,,,,,,,,247,199704,NA,,,04/25/1997 00:00:00,F,0,H,9,,HH,HTEXCH,POWER HOLD DUE TO CHEMISTRY HOLD DURING POWER ASCENSION.,,,,,,,,,,,,,,,,,,,,,,,,,247,199704,NA,,,04/25/1997 00:00:00,F,0,H,9,,RC,ZZZZZZ,POWER HOLD DUE TO XENON BEING OUT OF BAND. RX REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,247,199708,5,,,08/07/1997 00:00:00,F,239,H,1,,CC,VALVEX,UNIT REMOVED FROM SERVICE TO RECALIBRATE SETPOINTS ON PRESSURIZER SAFETY RELIEF VALVES.,,,,,,,,,,,,,,,,,,,,,,,,,247,200209,1,,,09/11/2002 00:00:00,S,42,H,1,,HA,C,MAIN TURBINE GENERATOR SHUTDOWN DUE TO HYDROGEN LEAK.  HYDROGEN COOLERS WERE REPLACED WHILE REACTOR POWER WAS MAINTAINED AT APPROXIMATELY 11% POWER.,,,,,,,,,,,,,,,,,,,,,,,,,247,200308,2,,,08/03/2003 00:00:00,F,59.47,H,3,24703004,,,REACTOR TRIP INITIATED BY A TURBINE TRIP (TT) ON  AUTO STOP OIL. THE TT WAS CAUSED BY A GENERATOR TRIP ON OVER-FREQUENCY DUE TO A LOSS OF ELECTRICAL LOAD AS  A RESULT OF A LIGHTNING STRIKE ON THE TOWER OF 345KV FEEDER W93.,,,,,,,,,,,,,,,,,,,,,,,,,247,200308,3,,,08/14/2003 00:00:00,F,56.66,H,3,24703005,,,REACTOR TRIP ON LOW REACTOR COOLANT PUMP (RCP) LOOP FLOW DUE TO A TRIP OF A RCP BREAKER AS A RESULT OF UNDER-FREQUENCY DUE TO AN UNSTABLE POWER TRANSMISSION GRID. REACTOR TRIP INITIATED A TURBINE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,249,200104,1,,,04/27/2001 00:00:00,F,48,H,3,,,,REACTOR SCRAMMED DUE TO 3B REACTOR RECIRCULATION REACTOR GENERATOR (MG) SET RUNUP. MG SET WOULD NOT TRIP WHEN OSCILATIONS WERE EXPERIENCED AND MANUAL TRIP ATTEMPTED.,,,,,,,,,,,,,,,,,,,,,,,,,249,200402,2,,,01/30/2004 00:00:00,F,42,H,4,,,,REACTOR SCRAM DUE TO PROBLEMS WITH THE MAIN TURBINE LUBE OIL SYSTEM FROM INADEQUATE OPERATOR PROCEDURAL GUIDANCE.,,,,,,,,,,,,,,,,,,,,,,,,,249,200401,2,,,01/30/2004 00:00:00,F,36,H,3,,,,REACTOR SCRAM DUE TO PROBLEMS WITH THE MAIN TURBINE LUBE OIL SYSTEM FROM INADEQUATE OPERATOR PROCEDURAL GUIDANCE.,,,,,,,,,,,,,,,,,,,,,,,,,250,200510,2005039,,,10/24/2005 00:00:00,F,82.4,H,1,,,,UNIT SHUTDOWN DUE TO HURRICANE WILMA.,,,,,,,,,,,,,,,,,,,,,,,,,250,200802,2008006,,,02/26/2008 00:00:00,F,82.83,H,3,,,,"A FAULT OCCURRED IN A WEST MIAMI SUBSTATION, CAUSING AN OUTAGE RESULTING IN AN UNDERVOLTAGE CONDITION WHICH IN TURN RESULTED IN AN AUTOMATIC  REACTOR TRIP",,,,,,,,,,,,,,,,,,,,,,,,,250,200803,2008006,,,02/26/2008 00:00:00,F,63.37,H,4,,,,"A FAULT OCCURRED IN A WEST MIAMI SUBSTATION, CAUSING AN OUTAGE RESULTING IN AN UNDERVOLTAGE CONDITION WHICH IN TURN RESULTED IN AN AUTOMATIC  REACTOR TRIP",,,,,,,,,,,,,,,,,,,,,,,,,250,199810,1998004,,,10/26/1998 00:00:00,F,70,H,9,,,,OUTAGE EXTENSION DUE TO HURRICANE GEORGE'S.,,,,,,,,,,,,,,,,,,,,,,,,,250,201209,2012013,,09/07/2012 04:15:00,09/07/2012 00:00:00,F,11.62,H,1,,,,"Unit 3 was returning to power from refueling and power uprate outage. Reactor was critical, unit was shutdown by turbine trip and breaker opened due to high shodium levels on the secondary chemistry.",,,,,,,,,,,,,,,,,,,,,,,,,250,201209,2012011,,09/05/2012 23:19:00,09/05/2012 00:00:00,F,23.32,H,1,,,,"Unit shutdown was due to high secondary levels of sodium. Turbine was tripped, but reactor remained critical since 08/30/2012.  ",,,,,,,,,,,,,,,,,,,,,,,,,251,200510,2005043,,,10/24/2005 00:00:00,F,93.3,H,1,,,,UNIT  OFFLINE DUE TO HURRICANE WILMA.,,,,,,,,,,,,,,,,,,,,,,,,,251,200802,2008002,,,02/26/2008 00:00:00,F,63.63,H,3,,,,"A FAULT OCCURRED IN A WEST MIAMI SUBSTATION, RESULTING IN AN UNDERVOLTAGE CONDITION, WHICH IN TURN RESULTED IN AN AUTOMATIC REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,251,201009,2010012,,,09/08/2010 00:00:00,F,37.93,H,3,,,,REACTOR TRIPPED DUE TO HUMAN ERROR DURING MAINTENANCE ON THE 4B RPS RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,251,199704,00001041,,,04/23/1997 00:00:00,F,22,H,3,25197002,HA,INSTRU,"REACTOR TRIP DUE TO LOSS OF TURBINE LOAD, CAUSED BY WORKER BUMPING A RELAY.",,,,,,,,,,,,,,,,,,,,,,,,,254,200601,Q1F56,,,01/15/2006 00:00:00,F,84.53,H,1,,,,"SHUTDOWN DUE TO ELECTROMATIC VALVES (ERV) 1-0303-3B, 3C, 3E BEING DECLARED INOPERABLE BASED ON ENGINEERING REVIEW OF THE UNIT 2 2-0203-3D ERV ACTUATOR DEGRADED CONDITION.",,,,,,,,,,,,,,,,,,,,,,,,,254,199905,99-02,,,05/21/1999 00:00:00,F,45.8,H,3,,,,"Q1F47 - WHEN THE RWCU SYSTEM WAS RESTARTED, RELIEF VALVES LIFTED, FLASHING STEAM IN LINES GOING TO RBEDT AND SDV DRAIN LINES. THIS PUT STEAM INTO THE SDV CAUSING TEMPERATURE  SENSING HI-HI LEVEL INSTRUMENT TO TRIP, CAUSING SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,254,199806,98-02,,,01/03/1998 00:00:00,S,21.3,H,4,,,,CONTINUATION OF MAINTENANCE OUTAGE Q1P01 (UNPLANNED EXTENSION).,,,,,,,,,,,,,,,,,,,,,,,,,254,199707,97-10,,,07/01/1997 00:00:00,S,0,H,5,,,,POWER REDUCTION TO REVERSE CONDENSER FLOW.,,,,,,,,,,,,,,,,,,,,,,,,,254,199710,97-15,,,10/17/1997 00:00:00,F,7.3,H,1,,,,TURBINE OFF-LINE TO TROUBLESHOOT STATOR COOLING WATER LOW FLOW ALARM.,,,,,,,,,,,,,,,,,,,,,,,,,254,199712,97-17,,,12/20/1997 00:00:00,F,278.8,H,2,,,,FIRE PROTECTION ISSUES Q1F43,,,,,,,,,,,,,,,,,,,,,,,,,254,199801,98-01,,,12/20/1997 00:00:00,F,48,H,4,,,,FIRE PROTECTION ISSUES Q1F43,,,,,,,,,,,,,,,,,,,,,,,,,259,200706,1A,,,05/22/2007 00:00:00,S,26.55,H,4,,,,SHIFTED FROM ADMINISTRATIVE HOLD TO OPERATIONAL STATUS.  GENERATOR OFF LINE DURING INITIAL CRITICALITY AND TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,259,200705,1A,,,05/22/2007 00:00:00,S,239.53,H,1,,,,SHIFTED FROM ADMINISTRATIVE HOLD TO OPERATIONAL STATUS.  GENERATOR OFF LINE DURING INITIAL CRITICALITY AND TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,259,201104,01,,04/27/2011 16:36:00,04/27/2011 00:00:00,F,79.4,H,3,,,,TRANSMISSION LINES DAMAGED BY APRIL 27 TORNADO.,,,,,,,,,,,,,,,,,,,,,,,,,259,201105,01,,04/27/2011 16:36:00,04/27/2011 00:00:00,F,472.73,H,4,,,,TRANSMISSION LINES DAMAGED BY APRIL 27 TORNADO.,,,,,,,,,,,,,,,,,,,,,,,,,260,201104,01,,04/27/2011 16:36:00,04/27/2011 00:00:00,F,79.4,H,3,,,,TRANSMISSION LINES DAMAGED BY APRIL 27 TORNADO.,,,,,,,,,,,,,,,,,,,,,,,,,260,201105,01,,04/27/2011 16:36:00,04/27/2011 00:00:00,F,583.73,H,4,,,,TRANSMISSION LINES DAMAGED BY APRIL 27 TORNADO.,,,,,,,,,,,,,,,,,,,,,,,,,260,200107,2,,,07/25/2001 00:00:00,F,37.6,H,3,26001003,JJ,,"THE REACTOR SCRAMMED DUE TO TURBINE GENERATOR LOAD REJECTION. THE APPARENT CAUSE OF THE EVENT WAS AN IMPROPER, NORMALIZATION CONSTANT FOR THE GENERATOR MEGAWATT SIGNAL IN THE EHC LOGIC CONTROL CIRCUIT.",,,,,,,,,,,,,,,,,,,,,,,,,261,200705,1,,,05/15/2007 00:00:00,F,48.89,H,3,,,,AUTOMATIC REACTOR TRIP DUE TO MAIN TRANSFORMER FAULT.,,,,,,,,,,,,,,,,,,,,,,,,,263,199705,1,,,05/09/1997 00:00:00,F,530.8,H,2,,BO,STR,NEWLY DISCOVERED QUESTIONS REGARDING ECCS SUCTION STRAINERS RESULTED IN DECISION TO SHUT DOWN PLANT FOR FAB/INSTALLATION OF NEW STRAINERS.,,,,,,,,,,,,,,,,,,,,,,,,,263,199706,2,,,05/09/1997 00:00:00,F,720,H,4,,BO,STR,CONTINUATION OF SHUTDOWN FOR FABRICATION AND INSTALLATION OF NEW ECCS SUCTION STRAINERS.,,,,,,,,,,,,,,,,,,,,,,,,,263,199707,3,,,05/09/1997 00:00:00,F,736.1,H,4,,BO,STR,CONTINUATION OF SHUTDOWN FOR FABRICATION AND INSTALLATION OF NEW ECCS SUCTION STRAINERS.,,,,,,,,,,,,,,,,,,,,,,,,,263,200102,3,,,02/25/2001 00:00:00,F,90.2,H,2,26301007,BJ,V,SHUTDOWN DUE TO QUESTIONS REGARDING SECTION XI COMPLIANCE OF TESTABLE CHECK VALVES FOR HPCI AND LPCI.,,,,,,,,,,,,,,,,,,,,,,,,,263,200103,3,,,02/25/2001 00:00:00,F,744,H,4,26301007,BJ,V,SHUTDOWN DUE TO QUESTIONS REGARDING SECTION XI COMPLIANCE OF TESTABLE CHECK VALVES FOR HPCI AND LPCI.,,,,,,,,,,,,,,,,,,,,,,,,,263,200104,3,,,02/25/2001 00:00:00,F,78.3,H,4,26301007,BJ,V,CONT'D SHUTDOWN DUE TO QUESTIONS REGARDING SECTION XI COMPLIANCE OF TESTABLE CHECK VALVES FOR HPCI AND LPCI.,,,,,,,,,,,,,,,,,,,,,,,,,265,199710,97-11,,,09/27/1997 00:00:00,F,72,H,4,,,,CONTINUATION OF SAFE SHUTDOWN ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,265,199710,97-14,,,10/27/1997 00:00:00,F,121,H,9,,,,CONTINUATION OF SAFE SHUTDOWN ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,265,199711,97-14,,,10/27/1997 00:00:00,F,216,H,4,,,,CONTINUATION OF SAFE SHUTDOWN ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,265,199711,97-14,,,10/27/1997 00:00:00,S,504,H,4,,,,CONTINUATION OF PLANNED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,265,199712,97-16,,,10/27/1997 00:00:00,S,744,H,4,,,,CONTINUATION OF PLANNED OUTAGE Q2P01.,,,,,,,,,,,,,,,,,,,,,,,,,265,199801,98-01,,,10/27/1997 00:00:00,S,744,H,4,,,,CONTINUATION OF PLANNED OUTAGE Q2P01.,,,,,,,,,,,,,,,,,,,,,,,,,266,200010,7,,,10/27/2000 00:00:00,F,16,H,2,2662000010,,,LOSS OF DIVER COMMUNICATION PROMPTED UNIT MANUAL TRIP AND SECURING CW PUMP FOR DIVER SAFETY.,,,,,,,,,,,,,,,,,,,,,,,,,266,200001,1,,,01/21/2000 00:00:00,F,45.4,H,2,26600001,,,THE REACTOR WAS MANUALLY TRIPPED BECAUSE OF LOW FOREBAY LAKE WATER LEVELS AND ICING IN THE INTAKE STRUCTURE.,,,,,,,,,,,,,,,,,,,,,,,,,266,199901,2,,,01/22/1999 00:00:00,F,55.4,H,1,26699002,CH,CKTBRK,THE UNIT WAS PLACED IN HOT SHUTDOWN TO ACCOMMODATE REPAIRS OF MODEL 50-DH-350 BREAKERS INSTALLED FOR USE WITH 1P-1A&B REACTOR COOLANT PUMPS  AND THE 1&2P-2P-28A&B MAIN FEEDWATER PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,266,199702,1,,,02/01/1997 00:00:00,F,21,H,1,,HI,SUPORB,THE UNIT WAS TAKEN OFFLINE TO ALLOW PLANT CONDITIONS TO SUPPORT STEAM GENERATOR LOOP ENTRY FOR STEAM GENERATOR CHANNEL HEAD DUCTWORK SUPPORT WORK.,,,,,,,,,,,,,,,,,,,,,,,,,266,199702,2,,,02/18/1997 00:00:00,F,244,H,1,,WA,PUMPB,THE UNIT IS IN HOT SHUTDOWN FOR TIME TO REPAIR THE P-32A SERVICE WATER PUMP AND 1P-11A COMPONENT COOLING WATER PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,266,199703,2,,,02/18/1997 00:00:00,F,744,H,4,,WA,PUMPB,"UNIT REMAINED IN HOT SHUTDOWN UNTIL TAKEN TO COLD SHUTDOWN ON MARCH 15, 1997.",,,,,,,,,,,,,,,,,,,,,,,,,266,199704,2,,,02/18/1997 00:00:00,F,719,H,4,,WA,PUMPB,"THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN ON MARCH 15, 1997.",,,,,,,,,,,,,,,,,,,,,,,,,266,199705,2,,,02/18/1997 00:00:00,F,744,H,4,,WA,PUMPB,THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,266,199706,2,,,02/18/1997 00:00:00,F,720,H,4,,WA,PUMPB,THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,266,199707,2,,,02/18/1997 00:00:00,F,744,H,4,,WA,PUMPB,"THIS UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN ON MARCH 15,1997.",,,,,,,,,,,,,,,,,,,,,,,,,266,199708,2,,,02/18/1997 00:00:00,F,744,H,4,,WA,PUMPB,THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,266,199709,2,,,02/18/1997 00:00:00,F,720,H,4,,WA,PUMPB,"THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN ON MARCH 15, 1997.",,,,,,,,,,,,,,,,,,,,,,,,,266,199710,2,,,02/18/1997 00:00:00,F,745,H,4,,WA,PUMPB,"THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN ON MARCH 15,1997.",,,,,,,,,,,,,,,,,,,,,,,,,266,199711,2,,,02/18/1997 00:00:00,F,720,H,4,,WA,PUMPB,"THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN ON MARCH 15, 1997.",,,,,,,,,,,,,,,,,,,,,,,,,266,199712,2,,,02/18/1997 00:00:00,F,22.8,H,4,,WA,PUMPB,"THE UNIT WAS IN HOT SHUTDOWN AND TAKEN TO COLD SHUTDOWN ON MARCH 15,1997.",,,,,,,,,,,,,,,,,,,,,,,,,266,200002,2,,,02/20/2000 00:00:00,F,232.5,H,1,,,,THE REACTOR WAS MANUALLY SHUTDOWN TO INVESTIGATE AN INDICATION OF A LOOSE PART WITHIN A STEAM GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,266,200003,2,,,02/20/2000 00:00:00,F,97.7,H,4,,,,THE REACTOR WAS MANUALLY SHUTDOWN TO INVESTIGATE AN INDICATION OF A LOOSE PART WITHIN A STEAM GENERATOR.,,,,,,,,,,,,,,,,,,,,,,,,,270,199706,10-P,,,06/26/1997 00:00:00,F,0,H,9,,ZZ,XXXXXX,POWER HOLD TO POST POWER ESCALATION WARNING BARRIERS IN TURBINE BUILDING.,,,,,,,,,,,,,,,,,,,,,,,,,272,200603,2006-01,,,03/08/2006 00:00:00,F,34.95,H,3,,,,UNPLANNED TRIP DUE TO EHC PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,272,200704,2007-01,,,04/24/2007 00:00:00,F,37.8,H,2,,,,EXESSIVE RIVER GRASS LEVELS CAUSED AN UNPLANNED POWER REDUCTION > 20% AND ENDED WITH A MANUAL TRIP DUE TO OPERATION WITH LESS THAN 3 OF 6 CIRCULATING WATER PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,272,200704,2007-02,,,04/30/2007 00:00:00,F,8.97,H,2,,,,MANUAL RX TRIP AFTER CIRCULATING WATER PUMPS TRIPPED OFF DUE TO EXCESSIVE RIVER GRASS LEVELS. UNIT RETURNED ON 05/03/07.,,,,,,,,,,,,,,,,,,,,,,,,,272,200705,2007-02,,,04/30/2007 00:00:00,F,51.17,H,4,,,,MANUAL RX TRIP AFTER CIRCULATING WATER PUMPS TRIPPED OFF DUE TO EXCESSIVE RIVER GRASS LEVELS. UNIT RETURNED ON 05/03/07.,,,,,,,,,,,,,,,,,,,,,,,,,272,201104,S1F11-02,,04/24/2011 10:44:00,04/24/2011 00:00:00,F,102.76,H,1,,,,TURBINE GENERATOR TAKEN OFFLINE TO PREVENT HEAVY GRASSING FROM RESULTING IN THE LOSS OF 4 CIRCULATORS AND REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,272,201105,S1F11-03,,05/01/2011 19:27:00,05/01/2011 00:00:00,F,45.07,H,1,,,,TURBINE GENERATOR TAKEN OFFLINE TO PREVENT HEAVY GRASSING FROM RESULTING IN THE LOSS OF CIRCULATORS AND REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,272,200412,5,,,12/04/2004 00:00:00,F,300,H,1,,,,UNIT SHUTDOWN DUE TO OIL SPILL IN RIVER.,,,,,,,,,,,,,,,,,,,,,,,,,272,200309,2,,,09/20/2003 00:00:00,F,165,H,1,,,,MANUAL REACTOR SHUTDOWN DUE TO SWITCHYARD ARCING FROM SALT BUILDUP ON INSULATORS FOLLOWING HURRICANE.,,,,,,,,,,,,,,,,,,,,,,,,,275,199911,4,,,11/19/1999 00:00:00,F,33.4,H,1,,,,"TAKEN OF LINE AS A PRECAUTIONARY MEASURE. FORECASTS CALLED FOR HIGH OCEAN SWELLS WHICH IN THE PAST, GENERATED KELP DEBRIS WHICH CAUSED CIRCULATING WATER SYSTEM EQUIPMENT PROBLEMS. AFTER OCEAN SWELLS SUBSIDED, THE UNIT WAS RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,275,199909,2,,,09/22/1999 00:00:00,F,50.9,H,3,27599006,,,THE SHUTDOWN WAS CAUSED BY LIGHTNING STRIKE WHICH ACTUATED A 500 KV OVERVOLTAGE RELAY AND OPENED THE 500 KV UNIT 1 OUTPUT BREAKERS. THE AUTOMATIC REACTOR TRIP WAS INITIATED BY A VALID OT DELTA T SIGNAL.,,,,,,,,,,,,,,,,,,,,,,,,,275,199910,3,,,10/28/1999 00:00:00,F,59.5,H,2,,,,"UNIT 1 WAS MANUALLY TRIPPED DUE TO KELP DEBRIS CLOGGING THE CIRCULATING WATER SYSTEM. AFTER THE OCEAN SWELLS SUBSIDED, OCEAN DEBRIS WAS REDUCED AND THE UNIT WAS RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,277,199701,1,,,01/24/1997 00:00:00,S,0,H,5,,RB,CONROD,POWER REDUCTION FOR ROD SEQUENCE EXCHANGE AND SCRAM TIMING.,,,,,,,,,,,,,,,,,,,,,,,,,277,199704,3,,,04/01/1997 00:00:00,F,0,H,5,,CC,INSTRU,POWER REDUCTION FOR EHC FLUID LEAK/RFP TROUBLE.,,,,,,,,,,,,,,,,,,,,,,,,,277,199711,8,,,11/09/1997 00:00:00,F,37,H,3,,,BATTEY,LOSS OF DC VOLTAGE DURING SWAP OF BATTERY CHARGERS.,,,,,,,,,,,,,,,,,,,,,,,,,277,200309,3,,,09/15/2003 00:00:00,F,196.3,H,3,,,,REACTOR POWER REDUCED TO 0% DUE TO OFFSITE DISTURBANCES IN THE ELECTRICAL GRID.,,,,,,,,,,,,,,,,,,,,,,,,,278,199702,1,,,02/01/1997 00:00:00,S,0,H,5,,RB,CONROD,POWER REDUCTION FOR ROD PATTERN ADJUSTMENT.,,,,,,,,,,,,,,,,,,,,,,,,,278,199704,4,,,04/09/1997 00:00:00,F,0,H,5,,CB,PUMPXX,POWER REDUCTION DUE TO RECIRC PUMP TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,278,199704,5,,,04/21/1997 00:00:00,F,0,H,5,,CH,INSTRU,POWER REDUCTION DUE TO FEEDWATER COMPUTER TROUBLE/RECIRC RUNBACK.,,,,,,,,,,,,,,,,,,,,,,,,,278,199706,7,,,06/13/1997 00:00:00,F,0,H,5,,CH,PUMPXX,POWER REDUCTION FOR 3B RFPT SPEED CONTROL SYSTEM TROUBLE.,,,,,,,,,,,,,,,,,,,,,,,,,278,199708,8,,,08/04/1997 00:00:00,F,0,H,5,,HA,VALVEX,POWER REDUCTION DUE TO #4 CONTROL VALVE PROBLEM.,,,,,,,,,,,,,,,,,,,,,,,,,278,200309,1,,,09/15/2003 00:00:00,F,382.5,H,3,,,,REACTOR POWER WAS REDUCED TO 0% DUE TO OFFSITE DISTURBANCES IN THE ELECTRICAL GRID. 3R14 REFUELING OUTAGE CONMMENCED EARLIER THAN EXPECTED.,,,,,,,,,,,,,,,,,,,,,,,,,280,201006,1G-14,,,06/08/2010 00:00:00,F,83.45,H,3,,,,UNIT 1 REACTOR TRIP AND SAFETY INJECTION DUE TO LOSS OF VITAL BUS III DURING MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,280,201104,1G-16,,04/16/2011 18:50:00,04/16/2011 00:00:00,F,169.03,H,3,,,,REACTOR TRIP DUE TO TORNADO.,,,,,,,,,,,,,,,,,,,,,,,,,280,200010,,,,10/24/2000 00:00:00,F,27.7,H,3,28000004,TG,RV,UNIT 1 REACTOR TRIP DUE TO UNIT 2 OUTAGE WORK BEING PERFORMED ON A WRONG UNIT.,,,,,,,,,,,,,,,,,,,,,,,,,281,200111,,,,11/20/2001 00:00:00,S,263.7,H,1,,AB,RCT,VOLUNTARY SHUTDOWN FOR REACTOR HEAD INSPECTION AND REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,281,200112,,,,11/20/2001 00:00:00,S,2.1,H,4,,AB,RCT,CONTINUED VOLUNTARY SHUTDOWN FOR REACTOR HEAD INSPECTION AND REPAIRS.,,,,,,,,,,,,,,,,,,,,,,,,,285,201012,2010-02,,,12/23/2010 00:00:00,F,53.9,H,3,,,,AN AUTOMATIC REACTOR TRIP OCCURRED DUE TO A LOSS OF LOAD.,,,,,,,,,,,,,,,,,,,,,,,,,286,200607,2,,,07/21/2006 00:00:00,F,19.83,H,2,,,,"UNIT MANUAL SCRAM DUE TO A SCAFFOLD ARCING AGAINST THE ""A"" PHASE OF THE ISOPHASE HOUSING. CR-IP3-2006-2255.",,,,,,,,,,,,,,,,,,,,,,,,,286,200908,5,,,08/10/2009 00:00:00,F,47.87,H,3,,,,AUTOMATIC TRIP DUE TO A LIGHTNING STRIKE 