IN THE VICINITY OF THE BUCHANAN SWITCHYARD WHICH RESULTED IN A GENERATOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,286,200308,8,,,08/14/2003 00:00:00,F,180.87,H,3,28603005,,,REACTOR TRIP ON LOW REACTOR COOLANT PUMP (RCP) LOOP FLOW DUE TO TRIP OF RCP BREAKER AS A RESULT OF UNDERFREQUENCY DUE TO AN UNSTABLE POWER TRANSMISSION GRID. REACTOR TRIP INITIATED A TURBINE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,286,201204,2,,04/11/2012 03:00:00,04/11/2012 00:00:00,S,26.72,H,1,,,,Unit was shutdown to return the Unit Auxiliary Transformer to service following repairs.,,,,,,,,,,,,,,,,,,,,,,,,,286,201210,3,,10/29/2012 22:41:00,10/29/2012 00:00:00,F,49.32,H,3,,,,Reactor Trip due to Direct Trip from Buchanan Switchyard caused by a grid disturbance related to Hurricane Sandy.,,,,,,,,,,,,,,,,,,,,,,,,,286,201211,3,,10/29/2012 22:41:00,10/29/2012 00:00:00,F,24.08,H,4,,,,Reactor Trip due to Direct Trip from Buchanan Switchyard caused by a grid disturbance related to Hurricane Sandy.,,,,,,,,,,,,,,,,,,,,,,,,,289,200611,T1F02,,,11/02/2006 00:00:00,F,75.45,H,3,,,,REACTOR TRIP FOLLOWING SPURIOUS TURBINE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,289,200612,T1F03,,,12/13/2006 00:00:00,F,36.5,H,3,,,,REACTOR TRIP FOLLOWING GRID DISTURBANCE.,,,,,,,,,,,,,,,,,,,,,,,,,293,201602,1,,02/08/2016 04:28:00,02/08/2016 00:00:00,F,73.67,H,1,,,,"2/7/16 21:00 commenced shutdown in anticipation of ""Mars"" blizzard. 2/8/16 04:28 gen removed from grid. 09:01 control rods fully inserted. 2/10/16 15:37 rx startup commenced. 20:07 rx critical. 2/11/16 06:08 gen synched to grid. 2/12/16 02:30 rx at 100%.",,,,,,,,,,,,,,,,,,,,,,,,,293,200603,2,,,03/11/2006 00:00:00,S,13.83,H,1,,,,"UAT OUTAGE, RECONNECTION OF UAT TO MAIN GENERATOR.",,,,,,,,,,,,,,,,,,,,,,,,,293,200812,2,,,12/19/2008 00:00:00,F,80.33,H,3,,,,AN AUTOMATIC SCRAM OF THE REACTOR OCCURRED. THE INITIATING CAUSE WAS AN ICING CONDITION IN THE MAIN SWITCHYARD RELATED TO A WINTER STORM.,,,,,,,,,,,,,,,,,,,,,,,,,293,200008,1,,,08/22/2000 00:00:00,F,149.7,H,1,,,,"LOW LUBE OIL SUMP LEVEL FOR ""B"" RECIRCULATION PUMP. OIL ADDED TO RESTORE SUMP LEVEL TO NORMAL OPERATING RANGE.",,,,,,,,,,,,,,,,,,,,,,,,,293,199708,6,,,08/23/1997 00:00:00,F,0,H,5,,,,POWER REDUCTION DUE TO SEAWEED INTRUSION INTO THE SEA WATER INTAKE STRUCTURE.,,,,,,,,,,,,,,,,,,,,,,,,,293,201205,6,,05/22/2012 13:11:00,05/22/2012 00:00:00,F,69.67,H,2,,,,"At 0408 5/22/12, commenced power reduction for condenser thermal backwash. At 1311, low main condenser vacuum condition, power reduced to 35% and manually scrammed. Rx made critical 2120 5/24/12. Gen synch'd to grid 1051 5/25/12. Full power 1838 5/26/12.",,,,,,,,,,,,,,,,,,,,,,,,,293,201301,1,,01/10/2013 15:34:00,01/10/2013 00:00:00,F,146.63,H,2,,,,"On 1/10/13 at 15:34, manual scram due to trip of both Recirc Pumps. Rx critical at 09:40 1/14/13.  At 23:33, plant S/D initiated to repair 4-HO-39. All rods in 1/15/13 at 04:20. Rx critical 1/16/13 at 03:27. SynchÕd at 18:12. Full power 1/18/13 at 06:13.",,,,,,,,,,,,,,,,,,,,,,,,,293,201302,3,,02/08/2013 21:17:00,02/08/2013 00:00:00,F,169.37,H,3,,,,Auto scram resulted from a blizzard-induced LOOP 2/8/13 at 21:17. Offsite power restored 2/9/13 at 18:09. A second LOOP occurred 2/10/13 at 14:02. Off-site power was again restored 2/12/13 04:05.  Rx critical 2/15/13 at 08:13. Synched to grid at 22:39.,,,,,,,,,,,,,,,,,,,,,,,,,293,201502,1,,01/27/2015 04:02:00,01/27/2015 00:00:00,F,158.66,H,4,,,,"During winter storm Juno, an auto scram occurred on 1/27/15 at 04:02am. The scram was caused by a loss of both 345kv lines. The shutdown transformer remained operable.",,,,,,,,,,,,,,,,,,,,,,,,,293,201502,2,,02/14/2015 11:25:00,02/14/2015 00:00:00,F,85.67,H,1,,,,"Controlled S/D due to winter storm Neptune. All rods in 2/14/15 at 14:40. On 2/17/15 at 09:37, mode switch in S/U and power ascension commenced. Power hold at 20:15 due to main condenser chloride intrusion. Full power achieved on 2/20/15 at 06:40.",,,,,,,,,,,,,,,,,,,,,,,,,293,201501,1,,01/27/2015 04:02:00,01/27/2015 00:00:00,F,115.97,H,3,,,,"During winter storm Juno, an auto scram occurred on 1/27/15 at 04:02am. The scram was caused by a loss of both 345kv lines. The shutdown transformer remained operable. The reactor remained in this condition throughout the remainder of the month.",,,,,,,,,,,,,,,,,,,,,,,,,295,199905,,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199906,,,,02/21/1997 00:00:00,S,720,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199911,,,,02/21/1997 00:00:00,S,720,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199912,,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199808,4,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199810,,,,02/21/1997 00:00:00,S,745,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199811,,,,02/21/1997 00:00:00,S,720,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199812,,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199809,,,,02/21/1997 00:00:00,S,720,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199806,4,,,02/21/1997 00:00:00,S,720,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199807,4,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199901,,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199701,1,,,01/03/1997 00:00:00,S,0,H,5,,,,POWER REDUCTION TO ALLOW FOR A CONTAINMENT ENTRY TO EVALUATE PAINT INTEGRITY.,,,,,,,,,,,,,,,,,,,,,,,,,295,199701,2,,,01/11/1997 00:00:00,S,0,H,5,,,,POWER REDUCTION TO INSPECT THE CONTAINMENT RECIRC SUMP COVER.,,,,,,,,,,,,,,,,,,,,,,,,,295,199702,3,,,02/11/1997 00:00:00,S,0,H,5,,,,POWER REDUCTION FOR LCO.,,,,,,,,,,,,,,,,,,,,,,,,,295,199702,4,,,02/21/1997 00:00:00,S,177.7,H,1,29597004,,,LCO EXPIRED.  UNIT TAKEN OFF-LINE FOR MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,295,199703,4,,,02/21/1997 00:00:00,S,744,H,4,29597005,,,UNIT 1 REMAINED OFF-LINE FOR THE ENTIRE MONTH FOR MAINTENANCE OUTAGE Z1M06.,,,,,,,,,,,,,,,,,,,,,,,,,295,199704,4,,,02/21/1997 00:00:00,S,719,H,4,29597005,,,UNIT 1 REMAINED OFF-LINE FOR THE ENTIRE MONTH FOR MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,295,199705,4,,,02/21/1997 00:00:00,S,744,H,4,29597005,,,REMAINED OFF-LINE FOR THE ENTIRE MONTH FOR MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,295,199706,4,,,02/21/1997 00:00:00,S,720,H,4,29597005,,,MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,295,199707,4,,,02/21/1997 00:00:00,S,744,H,4,29597005,,,MAINTENANCE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,295,199708,4,,,02/21/1997 00:00:00,S,744,H,4,,,,SHUTDOWN IN RESPONSE TO AN INOPERABLE TRAIN OF CONTAINMENT SPRAY.  THE UNIT HAS REMAINED SHUTDOWN TO COMPLETE AN EXTENSIVE RESTART PLAN.,,,,,,,,,,,,,,,,,,,,,,,,,295,199802,4,,,02/21/1997 00:00:00,S,672,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199803,4,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199804,4,,,02/21/1997 00:00:00,S,719,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199805,4,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199902,,,,02/21/1997 00:00:00,S,672,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199903,,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199904,,,,02/21/1997 00:00:00,S,719,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199907,,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199908,,,,02/21/1997 00:00:00,S,744,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199909,,,,02/21/1997 00:00:00,S,720,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,295,199910,,,,02/21/1997 00:00:00,S,745,H,4,,,,UNIT 1 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,296,200601,1,,,01/15/2006 00:00:00,F,135.6,H,1,,,,RECIRCULATION PUMP SEAL REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,296,200702,1,,,02/09/2007 00:00:00,F,93.25,H,3,,,,UNIT 3 TRIPPED 12:08:07 ON A LOW WATER LEVEL. THE LOW WATER LEVEL WAS CAUSED BY TEMPORARY LOSS OF THE CONDENSATE DEMINERALIZER FLOW PATH WHILE INSTALLING A PLC LOGIC MODIFICATION ON THE CONDENSATE DEMINERALIZER CONTROL PANEL.,,,,,,,,,,,,,,,,,,,,,,,,,296,201104,01,,04/27/2011 16:36:00,04/27/2011 00:00:00,F,79.4,H,3,,,,TRANSMISSION LINES DAMAGED BY APRIL 27 TORNADO.,,,,,,,,,,,,,,,,,,,,,,,,,296,201105,01,,04/27/2011 16:36:00,04/27/2011 00:00:00,F,741.83,H,4,,,,TRANSMISSION LINES DAMAGED BY APRIL 27 TORNADO,,,,,,,,,,,,,,,,,,,,,,,,,296,200411,4,,,11/23/2004 00:00:00,F,55,H,3,,,,UNIT 3 TURBINE TRIPPED DUE TO A LOSS OF TURBINE SPEED FEEDBACK SIGNAL AND THE REACTOR SCRAMMED AS A RESULT OF THE TURBINE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,296,199701,1,,,01/24/1997 00:00:00,S,0,H,5,,,,"POWER REDUCTION TO LOWER MAIN GENERATOR STATOR AMPS BELOW 16,500.  THIS ACTION WAS TAKEN TO ALLOW REMOVAL OF THE BUS DUCT COOLER FAN NUMBER 3 FROM SERVICE FOR VIBRATION REPAIR.",,,,,,,,,,,,,,,,,,,,,,,,,296,199804,4,,,04/07/1998 00:00:00,F,294.4,H,2,29698003,,,UNIT WAS SCRAMMED WHEN BOTH RECIRCULATION PUMPS EXPERIENCED A RUNBACK TO MINIMUM SPEED CAUSED BY A LOSS OF POWER TO CRITICAL CIRCUITS. REDUCTION IN CORE FLOW CAUSED UNIT TO ENTER POTENTIAL INSTABILITY REGION 1 ON POWER FLOW MAP.,,,,,,,,,,,,,,,,,,,,,,,,,298,200004,00-03,,,04/18/2000 00:00:00,F,295,H,9,,,,STARTUP FROM REFUELING OUTAGE DELAYED TO RESOLVE EQ ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,298,200005,00-03,,,04/18/2000 00:00:00,F,685.3,H,4,,,,FORCED OUTAGE 00-03 ENDED WHEN THE GENERATOR WAS BROUGHT ON LINE ON 05/29/00 AT 1:18:00 PM.,,,,,,,,,,,,,,,,,,,,,,,,,301,201006,110,,,06/19/2010 00:00:00,F,40.22,H,2,,,,UNPLANNED SHUTDOWN.  PER OPERATING PROCEDURES A MANUAL TRIP WAS INITIATED WHILE IN A PLANNED DOWNPOWER FOR CONDENSER AND HEAT EXCHANGER CLEANER.,,,,,,,,,,,,,,,,,,,,,,,,,301,201012,112,,,12/13/2010 00:00:00,F,190.35,H,1,,,,"UNPLANNED SHUTDOWN PER OPERATING PROCEDURES, A MANUAL TRIP WAS INITIATED WHILE IN A PLANNED DOWNPOWER.",,,,,,,,,,,,,,,,,,,,,,,,,301,199905,2,,,05/14/1999 00:00:00,S,6.3,H,1,,,,UNIT WAS TAKEN TO 20% POWER TO ACCOMMODATE INSPECTIONS OF THE NO. 4 FEEDWATER HEATERS. THE TURBINE WAS TAKEN OFF LINE FOR 6.3 HRS DURING THIS TIME. UNIT ACHIEVED FULL LOAD ON 5/19/99.,,,,,,,,,,,,,,,,,,,,,,,,,301,199709,5,,,09/06/1997 00:00:00,F,382.7,H,1,,EE,ELECON,THE UNIT SHUTDOWN TO CORRECT COINCIDENTAL START DEFICIENCIES IN THE 480V UNDERVOLTAGE PROTECTION CIRCUIT FUNCTIONS. CIRCUITRY WAS MODIFIED.,,,,,,,,,,,,,,,,,,,,,,,,,301,199801,,,,11/15/1997 00:00:00,F,744,H,4,,,,UNIT 2 WAS TAKEN TO COLD SHUTDOWN TO ACCOMODATE TESTING OF THE REACTOR PROTECTION SYSTEM LOGIC PERISSIVES IN NOV 1997. IT WAS DECIDED THAT UNIT 2 REMAIN SHUTDOWN FOR WORK ON OTHER UNIT SYSTEMS DURING THE MONTH OF JAN.,,,,,,,,,,,,,,,,,,,,,,,,,301,199802,,,,11/15/1997 00:00:00,F,187,H,4,,,,UNIT 2 WAS TAKEN TO COLD SHUTDOWN TO ACCOMODATE TESTING OF THE REACTOR PROTECTION SYS. LOGIC PERMISSIVES IN NOV. 1997. IT WAS DECIDED THAT UNIT 2 REMAIN SHUTDOWN FOR ON OTHER UNIT 2 SYSTEMS. RETURNED TO SERVICE 2/8/98.,,,,,,,,,,,,,,,,,,,,,,,,,301,199803,1,,,03/05/1998 00:00:00,F,571,H,1,30198002,CC,VALVEX,"COMPONENT COOLING WATER SYSTEM DECLARED INOPERABLE. POTENTIAL EXISTED FOR THE INABLILITY TO MITIGATE AND ACCIDENT, WHICH INCLUDED DAMAGE DUE TO FAILURE OF THE PRESSURIZER SURGE LINE. FAILURE OF UNIT 2 WAS ASSSUMED TO CAUSE THE BREAK OF A 4"" COMPONENT.",,,,,,,,,,,,,,,,,,,,,,,,,301,200102,1,,,02/06/2001 00:00:00,F,64.7,H,3,30101000,EB,CKTBRK,NO DEFINITIVE CAUSE IDENTIFIED FOR TRIP. GENERATOR LOCKOUT APPARENTLY INITIATED BY A GENERATOR STATOR NEUTRAL GROUND FAULT DEVICE. LER 301/001/00 TO BE ISSUED IN MARCH.,,,,,,,,,,,,,,,,,,,,,,,,,301,200106,,,,06/27/2001 00:00:00,F,63.2,H,2,30101002,HH,HTEXCH,"MANUAL TRIP CAUSED BY LOW PUMP BAY LEVEL, CAUSED BY AN INFLUX OF ALEWIFE",,,,,,,,,,,,,,,,,,,,,,,,,301,200405,1,,,05/15/2004 00:00:00,F,110.1,H,2,,,,UNIT TAKEN OFFLINE AFTER A DIVER WAS DRAWN TOWARDS THE PLANT INTAKE STRUCTURE IN LAKE MICHIGAN DURING SCHEDULED INSPECTIONS.,,,,,,,,,,,,,,,,,,,,,,,,,302,200908,2009-14,,,08/24/2009 00:00:00,F,68.37,H,2,,,,MANUAL PLANT TRIP DUE TO CONTROL ROD DRIVE FAILURE CAUSED BY FAILURE TO VERIFY PROPER TEST EQUIPMENT.,,,,,,,,,,,,,,,,,,,,,,,,,302,200409,2004-03,,,09/06/2004 00:00:00,F,127.3,H,3,,,,SWITCHYARD BREAKER FLASHOVER DURING HURRICANE FRANCES LED TO AN AUTOMTIC REACTOR TRIP,,,,,,,,,,,,,,,,,,,,,,,,,302,199808,98-21,,,08/27/1998 00:00:00,F,39.5,H,2,30298009,IB,INSTRU,"REACTOR WAS MANUALLY TRIPPED DUE TO INADVERTENT CLOSURE OF BOTH MAIN STEAM ISOLATION VALVES (MSIV) ON THE ""A"" STEAM GENERATOR WHILE TROUBLESHOOTING THE ""A MSLI"" STANDING HALF TRIP. MSIV CLOSURE WAS CAUSED BY INADQUATE TROUBLESHOOTING INSTRUCTION.",,,,,,,,,,,,,,,,,,,,,,,,,302,200211,02-02,,,11/07/2002 00:00:00,F,41,H,3,,,,THE PLANT TRIPPED AS A RESULT OF A PROTECTIVE RELAY IN THE SWITCH YARD THAT IS-OPERATED DURING THE CYCLING OF THE POWER SUPPLY THROUGH A RELAY CONTACT. THE POWER SUPPLY SPIKE CAUSED THE MAIN PLANT OUTPUT BREAKER TO OPEN WHICH IN TURN TRIPPED THE TURBINE,,,,,,,,,,,,,,,,,,,,,,,,,304,199905,,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199906,,,,09/19/1996 00:00:00,S,720,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199911,,,,09/19/1996 00:00:00,S,720,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199912,,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199808,7,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199810,,,,09/19/1996 00:00:00,S,745,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199811,,,,09/19/1996 00:00:00,S,720,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199812,,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199806,7,,,09/19/1996 00:00:00,S,720,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199807,7,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199809,,,,09/19/1996 00:00:00,S,720,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199901,,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199802,7,,,09/19/1996 00:00:00,S,672,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199803,7,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199804,7,,,09/19/1996 00:00:00,S,719,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199805,7,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199902,,,,09/19/1996 00:00:00,S,672,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199903,,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199904,,,,09/19/1996 00:00:00,S,719,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199907,,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199908,,,,09/19/1996 00:00:00,S,744,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199909,,,,09/19/1996 00:00:00,S,720,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,304,199910,,,,09/19/1996 00:00:00,S,745,H,4,,,,UNIT 2 REMAINED OFF-LINE AND DEFUELED FOR THE ENTIRE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,305,200507,1,,,02/20/2005 00:00:00,F,28.75,H,4,,,,UNIT REDUCED POWER AND ENTERED INTO FORCED SHUTDOWN TO ADDRESS HELB ENGINEERING ISSUES ASSOCIATED WITH AFW PUMP INSTRUMENTATION.  UNIT IS CURRENTLY MAINTAINING REFUELING SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,305,200502,1,,,02/20/2005 00:00:00,F,211.12,H,1,,,,UNIT SHUTDOWN TO ADDRESS HELB ENGINEERING ISSUES ASSOCIATED WITH AFW PUMP INSTRUMENTATION. UNIT IS CURRENTLY MAINTAINING REFUELING SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,305,200503,1,,,02/20/2005 00:00:00,F,744,H,4,,RC,FUELXX,CONT'D REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,305,200504,1,,,02/20/2005 00:00:00,F,719,H,4,,,,FORCED SHUTDOWN TO ADDRESS HELB ENGINEERING ISSUES ASSOCIATED WITH AFW PUMP INSTRUMENTATION.  UNIT IS CURRENTLY MAINTAINING REFUELING SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,305,200505,1,,,02/20/2005 00:00:00,F,744,H,4,,,,FORCED SHUTDOWN TO ADDRESS HELB ENGINEERING ISSUES ASSOCIATED WITH AFW PUMP INSTRUMENTATION.  UNIT IS CURRENTLY MAINTAINING REFUELING SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,305,200506,1,,,02/20/2005 00:00:00,F,720,H,4,,,,FORCED SHUTDOWN TO ADDRESS HELB ENGINEERING ISSUES ASSOCIATED WITH AFW PUMP INSTRUMENTATION.  UNIT IS CURRENTLY MAINTAINING REFUELING SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,305,200604,FO28C,,,04/26/2006 00:00:00,F,99.28,H,2,,,,MANUALLY TRIPPED THE UNIT TO ADDRESS SW PIPING LEAK. UNIT IS CURRENTLY MAINTAINING HOT SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,305,200605,FO28C,,,04/26/2006 00:00:00,F,548.23,H,4,,,,MANUALLY TRIPPED THE UNIT TO ADDRESS SW PIPING LEAK. UNIT IS CURRENTLY MAINTAINING HOT SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,305,201305,999,,05/07/2013 11:07:00,05/07/2013 00:00:00,S,588.88,H,1,,,,The unit was shutdown on 5/7/13 @ 1107.  The NRC docketed Kewaunee's certification of permanent defueling on 5/15/13 @ 1358.,,,,,,,,,,,,,,,,,,,,,,,,,306,201105,169,,05/09/2011 07:22:00,05/09/2011 00:00:00,F,27.65,H,3,,,,GENERATOR TRIP AND REACTOR TRIP RESULTING FROM A LATENT WIRING ERROR (AN UNLANDED GROUND) ON THE ASSOCIATED PROTECTIVE RELAYS. A LIGHTNING STRIKE CAUSED A GRID DISTURBANCE AND WHEN COMBINED WITH THE WIRING ERROR RESULTED IN SOME BREAKERS MISOPERATING.,,,,,,,,,,,,,,,,,,,,,,,,,311,200805,S2F08-02,,,05/12/2008 00:00:00,F,81.5,H,1,,,,MAIN STEAM FLOW MEASURED WAS NON-CONSERVATELY HIGH DURING POWER ASCENSION WITH RELATION TO SAFETY SYSTEM ACTION PARAMETERS. UNIT TAKEN OFFLINE.,,,,,,,,,,,,,,,,,,,,,,,,,311,200412,8,,,12/03/2004 00:00:00,F,264,H,1,,,,UNIT SHUTDOWN DUE TO OIL SPILL IN RIVER.,,,,,,,,,,,,,,,,,,,,,,,,,311,199804,1,,,04/08/1998 00:00:00,F,70,H,1,,,,GENERATOR WAS REMOVED FROM SERVICE TO ADDRESS BIOLOGICAL FOULING OF THE SERVICE WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,311,200304,1,,,03/29/2003 00:00:00,F,14,H,4,,,,MULTIPLE CIRCULATORS O/S DUE TO HIGH GRASS LEVELS.,,,,,,,,,,,,,,,,,,,,,,,,,311,200303,1,,,03/29/2003 00:00:00,F,67,H,2,,,,MULTIPLE CIRCULATORS O/S DUE TO HIGH GRASS LEVELS.,,,,,,,,,,,,,,,,,,,,,,,,,311,200309,2,,,09/20/2003 00:00:00,F,161,H,1,,,,MANUAL SHUTDOWN DUE TO SWITCHYARD ARCING FROM SALT BUILD UP ON INSULATORS FOLLOWING HURRICANE.,,,,,,,,,,,,,,,,,,,,,,,,,313,199911,99-03,,,11/06/1999 00:00:00,S,18.8,H,1,,TG,TBLK,SHUTDOWN TO REPLACE A POTENTIALLY DEFECTIVE TURBINE TRIP BLOCK DIAPHRAGM AS RECOMMENDED BY THE TURBINE VENDOR.,,,,,,,,,,,,,,,,,,,,,,,,,313,199703,97-01,,,03/01/1997 00:00:00,F,0,H,5,,ZZ,ZZZZZZ,"POWER REDUCTION DUE TO THE MARCH 1ST TORNADOES DESTROYING SEVERAL TRANSMISSION TOWERS, THE SYSTEM DISPATCHER REQUESTED THAT UNIT 1 REDUCE POWER.",,,,,,,,,,,,,,,,,,,,,,,,,313,199805,98-03,,,05/11/1998 00:00:00,S,4.1,H,1,,TA,ZZZZZZ,UNIT TAKEN OFF-LINE TO PERFORM MAIN TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,313,200308,2003-01,,,08/29/2003 00:00:00,F,57.5,H,3,,,,LIGHTNING IS SUSPECTED TO HAVE CAUSED AN AUTOMATIC SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,313,200309,200308,,,08/29/2003 00:00:00,F,13.9,H,4,,,,OFFLINE DUE TO LIGHTINING INDUCED SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,315,200304,348,,,04/24/2003 00:00:00,F,164.5,H,2,31503003,,,A LARGE INFLUX OF ALEWIVES CAUSED A HIGH DP ON THE TRAVELING SCREENS. THE UNIT WAS MANUALLY TRIPPED DUE TO DEGRADED CIRCULATING WATER CONDITIONS. THE INVESTIGATION IS ONGOING.,,,,,,,,,,,,,,,,,,,,,,,,,315,200305,348,,,04/24/2003 00:00:00,F,661.6,H,4,31503003,,,A LARGE INFLUX OF ALEWIVES CAUSED A HIGH DP ON THE TRAVELING SCREENS. THE UNIT WAS MANUALLY TRIPPED DUE TO DEGRADED CIRCULATING WATER CONDITIONS.,,,,,,,,,,,,,,,,,,,,,,,,,316,200411,220,,,11/10/2004 00:00:00,S,1.1,H,1,,TA,TRB,GENERATOR TAKEN OFF-LINE FOR MAIN TURBINE OVERSPEED TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,316,200304,212,,,04/24/2003 00:00:00,F,164.5,H,2,31603003,,,A LARGE INFLUX OF ALEWIVES CAUSED A HIG DP ON THE TRAVELING SCREENS. THE UNIT WAS MANUALLY TRIPPED DUE TO DEGRADED CIRCULATING WATER CONDITIONS. THE INVESTIGATION IS ONGOING.,,,,,,,,,,,,,,,,,,,,,,,,,316,200404,217,,,03/29/2004 00:00:00,F,52.4,H,4,,JG,BKR,UNIT 2 REACTOR AUTOMATICALLY TRIPPED DUE TO VOLTAGE TRANSIENT IN THE ROD CONTROL SYSTEM THAT OCCURRED WHEN THE BREAKER RACKING TOOL MADE CONTACT WITH ENERGIZED COMPONENTS IN THE THE BREAKER CUBICLE WHILE RESTORING FROM TEST PROCEDURE.,,,,,,,,,,,,,,,,,,,,,,,,,316,200404,218,,,04/08/2004 00:00:00,F,99.6,H,3,31604002,SJ,P,"DURING PLANNED POWER REDUCTION,  REACTOR AUTOMATICALLY TRIPPED FROM APPROX. 50% POWER DUE TO TURBINE TRIP AS A RESULT OF HIGH-HIGH WATER LEVEL IN #24 STEAM GENERATOR WHILE REMOVING THE EAST MAIN FEEDPUMP FROM SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,316,200305,212,,,04/24/2003 00:00:00,F,96,H,4,31503003,,,A LARGE INFLUX OF ALEWIVES CAUSED A HIGH DP ON THE TRAVELING SCREENS. THE UNIT WAS MANUALLY TRIPPED DUE TO DEGRADED CIRCULATING WATER CONDITIONS.,,,,,,,,,,,,,,,,,,,,,,,,,316,200312,216,,,12/30/2003 00:00:00,F,34.5,H,3,31603005,EF,BU,"UNIT 2 REACTOR AUTOMATICALLY TRIPPED FROM 100% POWER DUE TO A LOW STEM GENERATOR LEVEL COINCIDENT WITH FEED FLOW LESS THAN STEAM FLOW, WHICH OCCURRED DURING MAINTENANCE ACTIVITIES.",,,,,,,,,,,,,,,,,,,,,,,,,316,200401,216,,,12/30/2003 00:00:00,F,78.9,H,4,31603005,EF,BU,"UNIT 2 REACTOR AUTOMATICALLY TRIPPED FROM 100% POWER DUE TO A LOW STEM GENERATOR LEVEL COINCIDENT WITH FEED FLOW LESS THAN STEAM FLOW, WHICH OCCURRED DURING MAINTENANCE ACTIVITIES.",,,,,,,,,,,,,,,,,,,,,,,,,316,200403,217,,,03/29/2004 00:00:00,F,57.9,H,3,,JG,BKR,UNIT 2 REACTOR AUTOMATICALLY TRIPPED FROM 100% POWER TO A VOLTAGE TRANSIENT IN THE ROD CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,317,200710,07-002,,,10/20/2007 00:00:00,S,30.37,H,1,,,,UNIT WAS REMOVED FROM GRID  FOR MAINTENANCE ON THE STATOR LIQUID COOLING SYTEM DUE TO HIGH FILTER DIFFERENTIAL PRESSURE. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,317,201108,001,,08/27/2011 22:48:00,08/27/2011 00:00:00,F,83.33,H,3,,,,AN AUTOMATIC REACTOR TRIPPED OCCURRED DUE TO A LOSS OF LOAD TRIP DURING HURRICANE IRENE.,,,,,,,,,,,,,,,,,,,,,,,,,317,199905,99-01,,,05/10/1999 00:00:00,S,186,H,1,,,,PLANNED OUTAGE TO ALLOW REPAIRS TO A CAVITY COOLING FAN MOTOR AND MOISTURE SEPARATOR DRAIN TANK.,,,,,,,,,,,,,,,,,,,,,,,,,317,199907,99-02,,,07/24/1999 00:00:00,F,177.3,H,3,,,,"TRIP DUE TO A CLOSE PROXIMITY LIGHTNING STRIKE TO MAIN TRANSFORMER U-25000-12. PROTECTIVE DEVICES OPENED THE OUTPUT BREAKERS, WHICH IN TURN CAUSED THE TURBINE GENERATORS TO TRIP LOSS OF LOAD. REPAIRS TO TRANSFORMERS WERE MADE, TESTING IN PROGRESS.",,,,,,,,,,,,,,,,,,,,,,,,,317,199908,99-02,,,07/24/1999 00:00:00,F,70.1,H,4,,,,"AUTOMATIC TRIP DUE TO A CLOSE PROXIMITY LIGHTNING STRIKE ON THE MAIN TRANSFORMER. PROTECTIVE DEVICES OPENED THE OUTPUT BREAKERS, WHICH IN TURN CAUSED THE TURBINE GENERATOR TO TRIP ON LOSS OF LOAD, RESULTING IN A REACTOR TRIP.",,,,,,,,,,,,,,,,,,,,,,,,,317,200211,02-05,,,11/09/2002 00:00:00,S,182.4,H,1,,,,SCHEDULED SHUTDOWN TO REPLACE A PRESSURIZER SAFETY VALVE AND A REACTOR COOLANT PUMP SEAL.,,,,,,,,,,,,,,,,,,,,,,,,,317,201401,1,,01/21/2014 21:25:00,01/21/2014 00:00:00,F,77.8,H,3,,,,On 01/21/2014 at 2125 an automatic reactor trip from 100% power occurred due to high reactor coolant pressure after the main turbine stop valves shut. A voltage spike on the EHC power supply initiated the transient.,,,,,,,,,,,,,,,,,,,,,,,,,317,201504,15-001,,04/07/2015 12:39:00,04/07/2015 00:00:00,F,41.87,H,3,,,,"Reactor automatically tripped due to grid instability. The cause of the grid instability was external to the site and once identified, was isolated.",,,,,,,,,,,,,,,,,,,,,,,,,318,201504,15-002,,04/07/2015 12:39:00,04/07/2015 00:00:00,F,49.88,H,3,,,,"Reactor automatically tripped due to grid instability. The cause of the grid instability was external to the site and once identified, was isolated.",,,,,,,,,,,,,,,,,,,,,,,,,321,200807,08-002,,,07/04/2008 00:00:00,F,82.37,H,3,,,,UNIT SCRAMMED DUE TO AUTOMATIC MAIN TURBINE TRIP ON LOW EHC PRESSURE SENSED DURING PERFORMANCE OF SURVEILLANCE TEST OF THE AUTOMATIC START FEATURE OF THE STANDBY EHC PUMP.,,,,,,,,,,,,,,,,,,,,,,,,,321,200001,00-001,,,01/26/2000 00:00:00,F,137.2,H,3,,,,"FEEDWATER HEATER INLET VALVE INADVERTENTLY CLOSED, RESULTING IN A REDUCTION OF FEEDWATER FLOW. THE CLOSURE OF THE VALVE WAS APPPARENTLY CAUSED BY SPURIOUS SIGNAL FROM THE VALVE CONTROL SWITCH.",,,,,,,,,,,,,,,,,,,,,,,,,321,200002,00-001,,,01/26/2000 00:00:00,F,109.2,H,4,,,,"FEEDWATER HEATER INLET VALVE INADVERTENTLY CLOSED, RESULTING IN A REDUCTION OF FEEDWATER FLOW. THE CLOSURE OF THE VALVE WAS APPPARENTLY CAUSED BY SPURIOUS SIGNAL FROM THE VALVE CONTROL SWITCH.",,,,,,,,,,,,,,,,,,,,,,,,,321,200403,04-002,,,03/14/2004 00:00:00,F,7.5,H,1,,,,SHIFT MANUALLY TRIPPED THE MAIN TURBINE DUE TO VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,321,200403,04-003,,,03/15/2004 00:00:00,F,7.7,H,1,,,,SHIFT MANUALLY TRIPPED THE MAIN TURBINE DUE TO VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,321,200403,04-004,,,03/17/2004 00:00:00,F,8.6,H,1,,,,SHIFT MANUALLY TRIPPED THE MAIN TURBINE DUE TO VIBRATION.,,,,,,,,,,,,,,,,,,,,,,,,,323,200810,3,,,10/21/2008 00:00:00,F,63.48,H,2,,,,TRIP INITIATED DUE TO HIGH INDICATED DIFFERENTIAL PREESURE ACROSS THE MAIN CIRCULATING WATER TRAVELING SCREENS DUE TO HIGH PACIFIC OCEAN BIOLOGIC LOADING.,,,,,,,,,,,,,,,,,,,,,,,,,323,199911,3,,,11/19/1999 00:00:00,F,28.4,H,1,,,,"TAKEN OF LINE AS A PRECAUTIONARY MEASURE. FORECASTS CALLED FOR HIGH OCEAN SWELLS WHICH IN THE PAST, GENERATED KELP DEBRIS WHICH CAUSED CIRCULATING WATER SYSTEM EQUIPMENT PROBLEMS. AFTER OCEAN SWELLS SUBSIDED, THE UNIT WAS RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,323,199910,2,,,10/28/1999 00:00:00,F,67.1,H,2,,,,"UNIT 2 WAS MANUALLY TRIPPED DUE TO KELP DEBRIS CLOGGING THE  CIRCULATING WATER SYSTEM. AFTER THE OCEAN SWELLS SUBSIDED, OCEAN DEBRIS WAS REDUCED AND THE UNIT RETURNED TO SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,323,201204,1,,04/25/2012 22:27:00,04/25/2012 00:00:00,F,67.38,H,1,,,,"Power reduced on 4/23/12 due to influx of salp (similar to jellyfish). 4/25 at 2227, manually tripped CWPs 1 and 2 and main turbine, reactor shutdown at 2239 due traveling screen high d/p. Unit restarted and paralleled to grid 4/28 1750.",,,,,,,,,,,,,,,,,,,,,,,,,323,201406,1,,06/08/2014 07:09:00,06/08/2014 00:00:00,S,5.6,H,1,,,,There are no corrective actions for this planned unit shutdown.,,,,,,,,,,,,,,,,,,,,,,,,,323,201407,1,,07/19/2014 07:19:00,07/19/2014 00:00:00,S,6.67,H,1,,,,No corrective actions were identified during this planned shutdown.  The shutdown was performed for insulator cleaning.,,,,,,,,,,,,,,,,,,,,,,,,,324,200612,B217F4,,,12/25/2006 00:00:00,F,126.97,H,3,,,,UNIT 2 EXPERIENCED AN AUTOMATIC REACTOR SCRAM FROM A TRIP SIGNAL FROM THE  OPRMs,,,,,,,,,,,,,,,,,,,,,,,,,324,199906,1,,,06/28/1999 00:00:00,F,44,H,3,,,,SHUT DOWN DUE TO CIRCULATING WATER INTAKE PUMP (CWIP) TRIPS CAUSING LOW CONDENSER VACUUM. DETRITUS FOULING OF CWIP SCREENS OCCURRED DURING AN ASTRONONMICAL LOW TIDE CAUSING HIGH DIFFERTIAL PRESSURE TRIP OF THE PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,324,199808,1,,,08/25/1998 00:00:00,F,119,H,2,,,,UNIT NO. 2 WAS SHUT DOWN DUE TO HURRICANE BONNIE.,,,,,,,,,,,,,,,,,,,,,,,,,324,199908,1,,,08/29/1999 00:00:00,F,48,H,2,,,,UNIT NO. 2 WAS SHUT DOWN IN PREPARATION FOR HURRICANE DENNIS.,,,,,,,,,,,,,,,,,,,,,,,,,324,199909,1,,,08/29/1999 00:00:00,F,2.8,H,4,,,,REMAINED SHUTDOWN FOR HURRICANE DENNIS.,,,,,,,,,,,,,,,,,,,,,,,,,324,199909,2,,,09/15/1999 00:00:00,F,148.2,H,2,,,,UNIT NO. 2 WAS SHUT DOWN IN PREPARATION FOR HURRICANE FLOYD.,,,,,,,,,,,,,,,,,,,,,,,,,325,199808,1,,,08/25/1998 00:00:00,F,141,H,2,,,,UNIT NO. 1 WAS SHUT DOWN DUE TO HURRICANE BONNIE.,,,,,,,,,,,,,,,,,,,,,,,,,325,199908,1,,,08/29/1999 00:00:00,F,48,H,2,,,,UNIT NO. 1 WAS SHUT DOWN IN PREPARATION FOR HURRICANE DENNIS.,,,,,,,,,,,,,,,,,,,,,,,,,325,199909,1,,,08/29/1999 00:00:00,F,32.2,H,4,,,,SHUTDOWN IN PREPARATION FOR HURRICANE DENNIS.,,,,,,,,,,,,,,,,,,,,,,,,,325,199909,2,,,09/15/1999 00:00:00,F,108.8,H,2,,,,SHUTDOWN IN PREPARATION FOR HURRICANE FLOYD.,,,,,,,,,,,,,,,,,,,,,,,,,327,200801,01,,,01/16/2008 00:00:00,F,45.13,H,2,,,,MANUAL REACTOR TRIP INITIATED  DUE TO A LOW STEAM GENERATOR LEVEL DURING MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,327,200003,3,,,03/21/2000 00:00:00,F,27.3,H,3,,TB,RLY,REACTOR TRIP OCCURRED. A DESIGN CHANGE THAT ADDED TWO PROTECTIVE RELAYS TO DETECT A LOSS OF EXCITATION FIELD CONTAINED A WIRING ERROR.,,,,,,,,,,,,,,,,,,,,,,,,,327,200309,3,,,08/28/2003 00:00:00,F,16.8,H,4,,,,REACTOR WAS MANUALLY TRIPPED FOLLOWING A GENERATOR TRIP DURING QUARTERLY TURBINE OIL TRIP TEST. THE CAUSE WAS A CLOSED INSTRUMENT ISOLATION VALVE TO ONE OF THE TURBINE AUTO-STOP OIL PRESSURE SWITCHES.,,,,,,,,,,,,,,,,,,,,,,,,,328,200911,4,,,11/25/2009 00:00:00,F,37.18,H,2,,,,MANUAL REACTOR TRIP DUE TO DEGRADING 2A MAIN FEEDWATER PUMP TURBINE CONDENSER VACUUM.,,,,,,,,,,,,,,,,,,,,,,,,,333,201601,FO22-01,,01/23/2016 22:40:00,01/23/2016 00:00:00,F,174.05,H,2,,,,Plant scram due to frazil ice/ lowering screen well level,,,,,,,,,,,,,,,,,,,,,,,,,333,200709,FO-182,,,09/12/2007 00:00:00,F,68.27,H,2,,,,SHUTDOWN DUE TO HIGH WINDS AND EXCESSIVE ORGANIC DEBRIS THAT AFFECTED THE PLANT INTAKE.,,,,,,,,,,,,,,,,,,,,,,,,,333,200710,FO-183,,,10/14/2007 00:00:00,F,63.75,H,1,,,,HIGH WINDS ACCOMPANIED BY AN INFLUX OF ALGAE CAUSED THE TRAVELING WATER SCREENS TO STOP ROTATING. PLANT SHUT DOWN TO REPAIR SCREENS.,,,,,,,,,,,,,,,,,,,,,,,,,333,200710,FO-184,,,10/28/2007 00:00:00,F,95.03,H,2,,,,HIGH WINDS ACCOMPANIED BY AN INFLUX OF ALGAE CAUSED THE TRAVELING WATER SCREENS TO STOP ROTATING. PLANT SHUT DOWN TO REPAIR SCREENS. THIS IS AN ENVIRONMENTAL LOSS DUE TO WINDS/ALGAE.,,,,,,,,,,,,,,,,,,,,,,,,,333,200711,FO-184,,,10/28/2007 00:00:00,F,21.5,H,4,,,,HIGH WINDS ACCOMPANIED BY AN INFLUX OF ALGAE CAUSED THE TRAVELING WATER SCREENS TO STOP ROTATING. PLANT SHUT DOWN TO REPAIR SCREENS. THIS IS AN ENVIRONMENTAL LOSS DUE TO WINDS/ALGAE.,,,,,,,,,,,,,,,,,,,,,,,,,333,199701,1,,,01/23/1997 00:00:00,F,125.8,H,2,33397001,KE,SCN,LOSS OF INTAKE DUE TO FISH INTRUSION WHILE TWO TRAVELING SCREENS WERE OUT FOR MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,333,199712,3,,,12/07/1997 00:00:00,S,168.9,H,1,,2,2RV71C,SRV PILOT LEAKAGE. CORRECTIVE MAINTENANCE INCLUDING PARTIAL AND FULL SRV REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,333,200308,3,,,08/14/2003 00:00:00,F,86,H,3,,,,SCRAM WAS CAUSED BY GRID INSTABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,334,199808,14,,,07/03/1998 00:00:00,F,253.2,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO CONTINUE WITH RESOLUTION OF TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,334,199806,11,,,02/25/1998 00:00:00,F,720,H,4,,,,"THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE MODIFICATIONS TO THE POWER OPERATED RELIEF VALVES (PORV'S) NITROGEN SUPPLY SUBSYSTEM, AND TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.",,,,,,,,,,,,,,,,,,,,,,,,,334,199807,12,,,02/25/1998 00:00:00,F,52.1,H,4,,,,"UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE POST-MODIFICATION TESTING OF THE POWER OPERATED RELIEF VALVES (PORV'S) NITROGEN SUPPLY SUBSYSTEM, AND TO CONTINUE WITH RESOLUTION OF TECHNICAL SPECIFICATION COMPLIANCE ISSUES.",,,,,,,,,,,,,,,,,,,,,,,,,334,199807,13,,,07/03/1998 00:00:00,F,691.9,H,9,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO CONTINUE WITH RESOLUTION OF TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,334,199704,5,,,04/05/1997 00:00:00,F,208.4,H,9,,ZZ,ZZZZZZ,"THE UNIT CONTINUED WITH REACTOR COOLANT SYSTEM HEATUP AND STARTUP ACTIVITIES, RESOLVING SEVERAL ISSUES PRIOR TO ENTERING MODE 4 AND PRIOR TO SYNCHRONIZING TO THE ELECTRICAL GRID.",,,,,,,,,,,,,,,,,,,,,,,,,334,199707,11,,,07/16/1997 00:00:00,F,34.3,H,9,,ZZ,ZZZZZZ,THE UNIT BEGAN STARTUP ACTIVITIES IN PREPARATION FOR ENTERING MODE 4.,,,,,,,,,,,,,,,,,,,,,,,,,334,199707,13,,,07/29/1997 00:00:00,F,42.2,H,9,,ZZ,ZZZZZZ,THE UNIT COMPLETED STARTUP ACTIVITIES AND RETURNED TO A NOMINAL OUTPUT OF 100%.,,,,,,,,,,,,,,,,,,,,,,,,,334,199711,18,,,11/12/1997 00:00:00,F,452,H,9,1-97-035,ZZ,ZZZZZZ,REFUELING OUTAGE WAS EXTENDED TO EVALUATE AND CORRECT ORIGINAL DESIGN DEFICIENCIES WITH PIPING SUPPORTS..,,,,,,,,,,,,,,,,,,,,,,,,,334,199712,19,,,11/12/1997 00:00:00,F,401,H,4,33497035,ZZ,ZZZZZZ,"REFUELING OUTAGE WAS EXTENDED TO EVALUATE AND A CORRECT ORIGINAL DESIGN DEFICIENCIES WITH PIPING SUPPORTS IN SMALL-BORE PIPES HAVING A DIAMETER OF 2"" OR LESS IN A VARIETY OF SYSTEMS IN THE PLANT.",,,,,,,,,,,,,,,,,,,,,,,,,334,199801,2,,,01/03/1998 00:00:00,F,396.5,H,9,,,,"UNIT REMAINED SHUTDOWN AND COOLDOWN MODE 5 (1) INSPECT,EVALUATE, AND REPLACE 7300/7100 PROCESS RACK COMPONENTS DUE TO POTENTIAL CONFIGURATION CONTROL ISSUES RELATED TO THEIR QA CATEGORY (2)EVALUATION OF CTRL ROOM DOSE RATE(3)REPAIR PWR RANGE CH N42.",,,,,,,,,,,,,,,,,,,,,,,,,334,199802,7,,,02/25/1998 00:00:00,F,78.8,H,9,,,,UNIT REMAINED SHUTDOWN IN MODE 5 AND THE REACTOR COOLANT SYSTEM(RCS) WAS DEPRESSURIZED TO PERMIT MODIFICATIONS TO THE NITROGEN SUPPLY SUBSYSTEM FOR THE POWER OPERATED RELIEF VALVES (PORVS).,,,,,,,,,,,,,,,,,,,,,,,,,334,199803,8,,,02/25/1998 00:00:00,F,744,H,4,,,,"THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE MODIFICATIONS TO THE POWER OPERATED RELIEF VALVES (PORV'S) NITROGEN SUPPLY SUBSYSTEM, AND TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.",,,,,,,,,,,,,,,,,,,,,,,,,334,199804,9,,,02/25/1998 00:00:00,F,719,H,4,,,,"THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE MODIFICATIONS TO THE POWER OPERATED RELIEF VALVES (PORV'S) NITROGEN SUPPLY SUBSYSTEM, AND TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.",,,,,,,,,,,,,,,,,,,,,,,,,334,199805,10,,,02/25/1998 00:00:00,F,744,H,4,,,,"THE UNIT REMAINED SHUTDOWN IN MODE 5 TO COMPLETE MODIFICATIONS TO THE POWER OPERATED RELIEF VALVES (PORV'S) NITROGEN SUPPLY SUBSYSTEM, AND TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.",,,,,,,,,,,,,,,,,,,,,,,,,334,200112,6,,,12/07/2001 00:00:00,F,59.4,H,2,,,,MANUAL REACTOR TRIP DUE TO LOSS OF STATION AIR.,,,,,,,,,,,,,,,,,,,,,,,,,334,200302,1,,,02/24/2003 00:00:00,F,58.8,H,3,,,,"THE UNIT EXPERIENCED AN AUTOMATIC REACTOR TRIP AND SAFETY INJECTION DUE TO LOW MAIN STEAM PRESSURE WHEN THE ""C"" MAIN STEAM  ISOLATION VALVE FAILED CLOSED.",,,,,,,,,,,,,,,,,,,,,,,,,334,200311,4,,,11/13/2003 00:00:00,F,27.1,H,3,,,,THE UNIT EXPERIENCED AN AUTOMATIC REACTOR TRIP FOLLOWING AN INADVERTENT TURBINE TRIP FROM 100% OUTPUT DURING A SOLID STATE PROTECTION SYSTEM TRAIN B BI-MONTHLY TEST.,,,,,,,,,,,,,,,,,,,,,,,,,335,200808,004,,,08/20/2008 00:00:00,F,129.27,H,1,,,,SECONDARY CHEMISTRY ISSUES CAUSED BY THE TS FAY AND FLOODING OF CONDENSER PIT REQUIRED DOWNPOWER/SHUTDOWN.,,,,,,,,,,,,,,,,,,,,,,,,,335,201108,016,,08/22/2011 15:13:00,08/22/2011 00:00:00,F,96.28,H,2,,,,PSL 1 MANUAL SCRAM AT 90% POWER DUE TO LOSS OF CONDENSER VACCUM/HIGH MAIN CONDENSER BACK PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,335,200409,002,,,09/04/2004 00:00:00,F,240.33,H,1,,,,UNIT 1 WAS SHUTDOWN PER EMERGENCY PLAN REQUIREMENTS FOR HURRICANE FRANCES ON 09/04/04 AT 1032 HRS AND REMAINED DOWN UNTIL RESTART/BREAKER CLOSE ON 09/14/04 AT 1052 HRS.,,,,,,,,,,,,,,,,,,,,,,,,,335,200409,003,,,09/25/2004 00:00:00,F,132.5,H,1,,,,SHUTDOWN PER EMERGENCY PLAN REQUIREMENTS FOR HURRICANE JEANNE ON 09/25/04 AT 1130 HRS AND REMAINED SHUTDOWN FOR REMAINDER OF THE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,335,200410,003,,,09/25/2004 00:00:00,F,52.02,H,4,,,,"SHUTDOWN PER EMERGENCY PLAN REQUIREMENTS FOR HURRICANE JEANNE ON 09/25/04 AT 1130 HRS AND RETURNED TO SERVICE ON OCTOBER 3, 2004 AT 0401 HRS.",,,,,,,,,,,,,,,,,,,,,,,,,335,199909,5,,,09/13/1999 00:00:00,F,120,H,1,,,,UNIT 1 OFFLINE DUE TO HURRICANE FLOYD.,,,,,,,,,,,,,,,,,,,,,,,,,335,201207,023,,07/19/2012 03:01:00,07/19/2012 00:00:00,S,156.95,H,1,,,,"PSL 1 shutdown for License Amendment Request, operating set point adjustment and restart at uprate power level.",,,,,,,,,,,,,,,,,,,,,,,,,336,200805,08-02,,,05/22/2008 00:00:00,F,147.07,H,3,,,,THE MAIN GENERATOR TRIPPED DUE TO A LIGHTENING STRIKE ON THE OFFSITE POWER LINES.  IT ALSO CAUSED A REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,336,201002,2010-1,,,02/26/2010 00:00:00,F,57.87,H,2,,,,MANUAL SCRAM DUE TO FOULING OF THE CIRCULATING WATER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,336,200311,03-04,,,11/27/2003 00:00:00,F,15.9,H,2,,,,MANUAL REACTOR AND TURBINE TRIP FROM 25% POWER DUE TO VIBRATION OF MAIN TURBINE.,,,,,,,,,,,,,,,,,,,,,,,,,336,200311,03-05,,,11/27/2003 00:00:00,F,10.9,H,1,,,,MAIN TURBINE -GENERATOR TRIP DUE TO VIBRATION OF MAIN TURBINE. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,336,200311,03-06,,,11/28/2003 00:00:00,F,39.7,H,2,,,,"MAIN  TURBINE-GENERATOR TRIP DUE TO VIBRATION OF MAIN TURBINE. REACTOR REMAINED CRITICAL, BUT WAS LATER MANUALLY TRIPPED DURING STARTUP OF MAIN TURBINE.",,,,,,,,,,,,,,,,,,,,,,,,,336,200311,03-07,,,11/30/2003 00:00:00,F,8.4,H,1,,,,MAIN-TURBINE-GENERATOR TRIP DUE TO VIBRATION OF MAIN TURBINE. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,336,200311,03-08,,,11/30/2003 00:00:00,F,9.5,H,1,,,,MAIN TURBINE-GENERATOR TRIP DUE TO VIBRATION OF MAIN TURBINE.  REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,336,200403,04-02,,,03/15/2004 00:00:00,F,44.6,H,3,,,,"DURING TESTING OF THE ""B"" MAIN FEEDWATER PUMP EMERGENCY GOVERNOR AND TRIP LOCKOUT EXCERCISER. THE ""B"" MAIN FEEDWATER PUMP TRIPPED WHEN THE TRIP LOCKOUT HANDSWITCH WAS INADVERTENTLY MOVED OUT OF THE LOCKOUT POSITION.",,,,,,,,,,,,,,,,,,,,,,,,,336,201405,2014-3,,05/25/2014 07:01:00,05/25/2014 00:00:00,F,65.58,H,3,,,,"Dual unit scram during LOOP. With one offsite 345KV transmission line out of service, a second line suffered a fault and tripped. A third line inappropriately also tripped. The last offsite line could not carry the load of both units and tripped.",,,,,,,,,,,,,,,,,,,,,,,,,338,201310,N1-13-02,,10/11/2013 13:17:00,10/11/2013 00:00:00,F,52,H,3,,,,Automatic Reactor Trip.  Turb Trip-RX Trip. Turbine first out SS XFMR 1C LO RELAY TURB TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,339,201009,N2-10-06,,,09/29/2010 00:00:00,F,47.67,H,1,,,,SHUTDOWN TYPE: VOLUNTARY SHUTDOWN TO CONFIRM POTENTIAL INSULATION CONCERNS THAT COULD EFFECT SUMP OPERABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,339,201010,N2-10-06,,,09/29/2010 00:00:00,F,434.03,H,4,,,,SHUTDOWN TYPE: VOLUNTARY SHUTDOWN TO CONFIRM POTENTIAL INSULATION CONCERNS THAT COULD EFFECT SUMP OPERABILITY.,,,,,,,,,,,,,,,,,,,,,,,,,339,199809,,,,09/17/1998 00:00:00,F,20.5,H,3,33998004,,,LIGHTING STRIKE CAUSED AUTOMATIC REACTOR TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,339,200110,N2-01-05,,,10/28/2001 00:00:00,S,95.8,H,1,,,,SCHEDULED SHUTDOWN TO INSPECT THE REACTOR HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,339,200111,N2-01-05,,,10/28/2001 00:00:00,S,720,H,4,,,,SCHEDULED SHUTDOWN TO INSPECT THE REACTOR HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,339,200112,N2-01-05,,,10/28/2001 00:00:00,S,343.8,H,4,,RC,FUELXX,CONT'D -SCHEDULED SHUTDOWN TO INSPECT THE REACTOR HEAD.,,,,,,,,,,,,,,,,,,,,,,,,,339,201402,N2-14-01,,02/02/2014 08:59:00,02/02/2014 00:00:00,F,32.22,H,2,,,,"Manual Reactor Trip following ""A"" main feed pump trip and auto start of ""C"" main feed pump. The running indicator light for the ""C"" main feed pump failed to illuminate.",,,,,,,,,,,,,,,,,,,,,,,,,341,201006,FO10-02,,,06/06/2010 00:00:00,F,256.72,H,3,,,,FORCED OUTAGE DUE TO PARTIAL LOSS OF OFFSITE POWER CAUSED BY TORNADO DAMAGE.,,,,,,,,,,,,,,,,,,,,,,,,,341,200308,S03-03,,,08/14/2003 00:00:00,F,129.5,H,3,34103002,TB,TG,AUTOMATIC REACTOR SCRAM ON TURBINE CONTROL VALVE FAST CLOSURE SIGNAL FOLLOWING A LOSS OF OFFSITE POWER DUE TO REGIONAL TRANSMISSION GRID FAILURE.,,,,,,,,,,,,,,,,,,,,,,,,,346,199807,98-003,,,06/24/1998 00:00:00,F,148,H,4,,,,PLANT TRIP DUE TO TORNADO AND LOSS OF OFF-SITE POWER; LER 1998-006 WILL ADDRESS SPECIFICS.,,,,,,,,,,,,,,,,,,,,,,,,,346,199806,98-003,,,06/24/1998 00:00:00,F,147.2,H,3,,,,AUTOMATIC REACTOR TRIP OCCURRED AS A RESULT OF LIGHTNING AND TORNADO RELATED DAMAGE.,,,,,,,,,,,,,,,,,,,,,,,,,348,200811,2,,,11/19/2008 00:00:00,F,30.12,H,3,,,,UNIT 1 TRIPPED WHEN SHUT REACTOR DISCONNECT 957 WAS OPENED UNDER LOAD.,,,,,,,,,,,,,,,,,,,,,,,,,348,200005,2,,,05/28/2000 00:00:00,F,27.5,H,3,,,,AUTOMATIC REACTOR TRIP RESULTED FROM LOW SG LEVEL AFTER THE ONLY OPERATING FEED PUMP TRIPPED ON LOW EH PRESSURE. PROCEDURES DID NOT REFLECT THE CURRENT DEH SOFTWARE REVISION LEVELS.,,,,,,,,,,,,,,,,,,,,,,,,,348,200205,1,,,05/03/2002 00:00:00,F,47,H,3,,,,REACTOR TRIP DUE TO AN INDICATED REACTOR COOLANT PUMP BUS UNDERVOLTAGE ON 2 OF 3 BUSSES.,,,,,,,,,,,,,,,,,,,,,,,,,348,200212,3,,,12/10/2002 00:00:00,F,33.6,H,2,,,,MANUAL REACTOR TRIP DUE TO LOSS OF CONTROL POWER TO BOTH FEED PUMPS.,,,,,,,,,,,,,,,,,,,,,,,,,352,200304,1,,,04/23/2003 00:00:00,F,87.9,H,3,,,,1F38 REACTOR SCRAM DUE TO LOSS OF RFP SUCTION PRESSURE.,,,,,,,,,,,,,,,,,,,,,,,,,353,200704,3,,,04/24/2007 00:00:00,F,62.48,H,3,,,,RRCS - LOW REACTOR WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,361,201109,1,,09/08/2011 15:38:00,09/08/2011 00:00:00,F,64.63,H,3,,,,UNPLANNED REACTOR TRIP DUE TO LOSS OF 500 KV TRANSMISSION LINE FROM ARIZONA TO EAST END OF SDG&E GRID.,,,,,,,,,,,,,,,,,,,,,,,,,361,200502,2005-01,,,02/03/2005 00:00:00,F,109.6,H,3,36205001,,,AUTOMATIC REACTOR TRIP FOLLOWED UNIT AUXILIARY TRANSFORMER DIFFERENTIAL RELAY TRIP. THIS EENT RESULTED FROM AN INVALID ACTUATION DURING DIGITAL FAULT RECORDER TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,361,199801,104,,,01/24/1998 00:00:00,S,181,H,2,,,,MID-CYCLE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,361,199802,104,,,01/24/1998 00:00:00,S,523,H,4,,,,CONTINUED WITH MID-CYCLE OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,362,200710,2,,,10/09/2007 00:00:00,S,539.67,H,1,,,,PLANNED SHUTDOWN IN ORDER TO EXTEND FUEL LIFE (SO FUEL DOESN'T RUN OUT IN AUGUST WHEN DEMAND IS HIGH).,,,,,,,,,,,,,,,,,,,,,,,,,362,200711,2,,,10/09/2007 00:00:00,S,211.42,H,4,,,,PLANNED SHUTDOWN IN ORDER TO EXTEND FUEL LIFE (SO FUEL DOESN'T RUN OUT IN AUGUST WHEN DEMAND IS HIGH).,,,,,,,,,,,,,,,,,,,,,,,,,362,200804,1,,,04/16/2008 00:00:00,S,347.52,H,1,,,,OUTAGE FOR FUEL CONSERVATION.,,,,,,,,,,,,,,,,,,,,,,,,,362,200805,1,,,04/16/2008 00:00:00,S,303.43,H,4,,,,OUTAGE FOR FUEL CONSERVATION.,,,,,,,,,,,,,,,,,,,,,,,,,362,201109,1,,09/08/2011 15:38:00,09/08/2011 00:00:00,F,86.95,H,3,,,,UNPLANNED REACTOR TRIP DUE TO LOSS OF KV TRANSMISSION LINE FROM ARIZONA TO EAST END OD SDG&E GRID.,,,,,,,,,,,,,,,,,,,,,,,,,362,200406,04-02,,,06/04/2004 00:00:00,F,56,H,2,,,,PLANT OPERATORS MANUALLY TRIPPED THE REACTOR DUE TO DEGRADED CIRCULATIONG WATER PUMP SUCTION CAUSED BY HEAVY INFLUX OF SEA GRASS.,,,,,,,,,,,,,,,,,,,,,,,,,362,199803,96,,,03/07/1998 00:00:00,S,456,H,2,,,,COMMENCED REACTOR SHUTDOWN FOR MID-CYCLE OUTAGE TO INSPECT STEAM GENERATORS.,,,,,,,,,,,,,,,,,,,,,,,,,362,200202,02-01,,,02/27/2002 00:00:00,F,37,H,3,36202001,FK,RLY,UNIT TRIP DUE TO ERROR DURING 230 KV SWITCHYARD BREAKER TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,362,200203,2002-01,,,02/27/2002 00:00:00,F,65,H,4,36202001,FK,RLY,UNIT TRIP DUE TO ERROR DURING 230 KV SWITCHYARD BREAKER TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,364,200710,2,,,10/03/2007 00:00:00,F,58.28,H,3,,,,UNIT 2 TRIPPED DURING UNIT 1 MAIN GENERATOR DIFFERENTIAL LOCKOUT RELAY TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,364,200903,1,,,03/22/2009 00:00:00,F,218.88,H,1,,,,UNIT TAKEN OFFLINE DUE TO A RAPID INCREASE IN STEAM GENERATOR BLOWDOWN SODIUM CONCENTRATION.,,,,,,,,,,,,,,,,,,,,,,,,,364,200904,1,,,03/22/2009 00:00:00,F,27.5,H,4,,,,UNIT TAKEN OFFLINE DUE TO A RAPID INCREASE IN STEAM GENERATOR BLOWDOWN SODIUM CONCENTRATION.,,,,,,,,,,,,,,,,,,,,,,,,,366,200708,07-002,,,08/07/2007 00:00:00,F,56.6,H,3,,,,UNIT AUTOMATICALLY SCRAMMED ON REACTOR VESSEL LOW LEVEL DUE TO PARTIAL LOSS OF FEEDWATER FLOW WHEN 2D 4160V ELECTRICAL BUS  DEENERGIZED DURING MAINTENANCE RESTORATION ACTIVITIES AFTER CALIBRATION OF ITS BUS OVERCURRENT RELAY.,,,,,,,,,,,,,,,,,,,,,,,,,366,200803,08-001,,,03/07/2008 00:00:00,F,69.23,H,3,,,,UNIT SCRAMMED ON REACTOR VESSEL LOW LEVEL WHEN ALL CONDENSATE DEMINERALIZERS OUTLET VALVES INADVERTENTLY CLOSED AS A RESULT OF A SOFTWARE TEST.,,,,,,,,,,,,,,,,,,,,,,,,,366,200906,09-002,,,06/20/2009 00:00:00,F,48.82,H,3,,,,AUTOMATIC SCRAM DURING MAIN GENERATOR RUNBACK DUE TO HIGH STATOR COOLING WATER TEMPERATURE CAUSED BY INCORRECT TEMPERATURE CONTORL VLAVE SETUP.,,,,,,,,,,,,,,,,,,,,,,,,,366,200004,00-002,,,04/09/2000 00:00:00,F,1.8,H,1,,,,SHIFT MANUALLY TRIPPED THE TURBINE DUE TO ERRATIC BYPASS VALVE OPERATION. SHIFT SWAPPED EHC SYSTEM FILTER AND CONTINUED WITH UNIT STARTUP.,,,,,,,,,,,,,,,,,,,,,,,,,366,200004,00-003,,,04/09/2000 00:00:00,F,17.4,H,1,,,,MAIN TURBINE TRIPPED ON LOW TUBE OIL PRESSURE SIGNAL. THE TOLERANCE ON THE PRESSURE SWITCH  DID NOT RESET PRIOR TO REACHING 1300 RPM.,,,,,,,,,,,,,,,,,,,,,,,,,366,199906,99-004,,,06/15/1999 00:00:00,F,184.4,H,2,36699006,,,"SHUT DOWN DUE TO A LOSS OF VACUUM IN THE MAIN CONDENSER, WHICH OCCURRED WHEN THE CONDENSER BECAME UNABLE TO REJECT HEAT AT A RATE SUFFICIENT TO ACCOMMODATE FULL POWER STEAM FLOW.",,,,,,,,,,,,,,,,,,,,,,,,,366,199704,97-005,,,04/22/1997 00:00:00,F,70,H,3,36697007,HF,HTEXCH,AN AUTOMATIC REACTOR SCRAM OCCURRED FROM TURBINE STOP VALVE CLOSURE WHEN THE MAIN TURBINE TRIPPED ON LOW CONDENSER VACUUM.  HPCI AND RCIC AUTOMATICALLY INITIATED AND INJECTED INTO THE VESSEL TO RESTORE WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,368,199911,99-03,,,11/07/1999 00:00:00,S,397.3,H,1,,ZZ,ZZZZZZ,SHUTDOWN FOR 2P99 STEAM GENERATOR MID-CYCLE INSPECTION OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,199703,97-01,,,03/17/1997 00:00:00,F,0,H,5,,ZZ,ZZZZZZ,"POWER REDUCTION DUE TO MARCH 1ST TORNADOES DESTROYING SEVERAL TRANSMISSION TOWERS, THE SYSTEM DISPATCHER REQUESTED THAT UNIT 2 REDUCE POWDER.",,,,,,,,,,,,,,,,,,,,,,,,,368,199706,97-06,,,06/10/1997 00:00:00,S,5.1,H,1,,ZZ,ZZZZZZ,UNIT TAKEN OFF LINE FOR TURBINE OVERSPEED TRIP TEST.,,,,,,,,,,,,,,,,,,,,,,,,,368,199802,98-01,,,02/21/1998 00:00:00,S,192,H,1,,AB,SG,UNIT TAKEN OFFLINE FOR PLANNED STEAM GENERATOR TUBE INSPECTION OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,368,199803,98-01,,,02/21/1998 00:00:00,S,408,H,4,,AB,SG,UNIT TAKEN OFF-LINE FOR PLANNED STEAM GENERTOR INSPECTION OUTAGE 2