P98.,,,,,,,,,,,,,,,,,,,,,,,,,368,200212,02-04,,,12/20/2002 00:00:00,F,10.2,H,1,,,,TURBINE OFFLINE DUE TO HIGH BEARING VIBRATION. REACTOR REMAINED CRITICAL.,,,,,,,,,,,,,,,,,,,,,,,,,368,201303,2013-01,,03/31/2013 07:49:00,03/31/2013 00:00:00,F,16.18,H,3,,,,Unplanned automatic scram due to failure of ANO-1 temporary lift rig and subsequent drop of the ANO-1 Main Generator Stator.,,,,,,,,,,,,,,,,,,,,,,,,,368,201304,2013-01,,03/31/2013 07:49:00,03/31/2013 00:00:00,F,663,H,4,,,,Unplanned automatic scram due to failure of ANO-1 temporary lift rig and subsequent drop of the ANO-1 Main Generator Stator.,,,,,,,,,,,,,,,,,,,,,,,,,368,201404,2014-01,,04/03/2014 13:01:00,04/03/2014 00:00:00,F,44.58,H,3,,,,"On 04/03/2014, the Unit experienced an automatic reactor scram due to a lighting strike on the grid.",,,,,,,,,,,,,,,,,,,,,,,,,368,201404,2014-02,,04/27/2014 20:12:00,04/27/2014 00:00:00,F,75.8,H,3,,,,On 4/27/2014 Dispatcher required rapid shutdown due to grid emergency. Remained S/D per dispatcher request and transitioned to planned 2R23 Refueling Outage 05/11/2014. FAQ will be drafted to exclude 04/27/14 S/D from unplanned scrams per 7000 hours.,,,,,,,,,,,,,,,,,,,,,,,,,368,201405,2014-02,,04/27/2014 20:12:00,04/27/2014 00:00:00,F,240,H,4,,,,On 4/27/2014 Dispatcher required rapid shutdown due to grid emergency. Remained S/D per dispatcher request and transitioned to planned 2R23 Refueling Outage 05/11/2014. FAQ will be drafted to exclude 04/27/14 S/D from unplanned scrams per 7000 hours.,,,,,,,,,,,,,,,,,,,,,,,,,370,201212,2,,12/01/2012 23:17:00,12/01/2012 00:00:00,F,23.67,H,1,,,,Turbine tripped during power escalation on 12/01/12 23:17 due to reaching the AMSAC trip setpoint.  The setpoints were set lower than expected; they had not been recalibrated for the new pressure control system.,,,,,,,,,,,,,,,,,,,,,,,,,374,200012,3,,,12/01/2000 00:00:00,F,27.4,H,3,37400006,,,THE UNIT TRIPPED DUE TO A MAIN TURBINE TRIP ON HIGH REACTOR WATER LEVEL.,,,,,,,,,,,,,,,,,,,,,,,,,374,200104,1,,,04/06/2001 00:00:00,F,41.2,H,3,37401001,,,AUTO SCRAM DUE TO BLOWN FUSE IN FEEDWATER CONTROL SYSTEM DURING MAINTENANCE.,,,,,,,,,,,,,,,,,,,,,,,,,374,201304,L2F43,,04/25/2013 20:19:00,04/25/2013 00:00:00,F,117.8,H,2,,,,2A and 2B CW pumps tripped due to HI condenser pit level.  Manully scrammed U2 Rx.  Isolated all MSIV's and MSL drains.  IR 1506809,,,,,,,,,,,,,,,,,,,,,,,,,382,200508,05-02,,,08/28/2005 00:00:00,F,82.75,H,1,,,,THE UNT WAS PROCEDURALLY REQUIRED TO BE SHUTDOWN DUE TO HURRICANE KATRINA.,,,,,,,,,,,,,,,,,,,,,,,,,382,200509,05-02,,,08/28/2005 00:00:00,F,300.27,H,4,,,,UNIT WAS  DUE TO SHUTDOWN IN ADVANCE OF HURRICANE KATRINA.,,,,,,,,,,,,,,,,,,,,,,,,,382,200710,PO-07-01,,,10/08/2007 00:00:00,S,336.47,H,1,,,,A CONTROLLED PLANT SHUTDOWN WAS COMPLETED USING NORMAL PLANT PROCEDURES. THE SHUTDOWN WAS PERFORMED TO COMPLETE A PLANNED INSPECTION OF STEAM GENERATOR INTERNALS.,,,,,,,,,,,,,,,,,,,,,,,,,382,200808,FO-08-02,,,08/31/2008 00:00:00,F,1.47,H,1,,,,CONTROLLED PLANT SHUTDOWN WAS PERFORMED DURING NORMAL OPERATING PROCEDURES IN ANTICIPATION OF HURRICANE GUSTAV.,,,,,,,,,,,,,,,,,,,,,,,,,382,200809,FO-08-02,,,08/31/2008 00:00:00,F,221.2,H,4,,,,CONTROLLED PLANT SHUTDOWN WAS PERFORMED DURING NORMAL OPERATING PROCEDURES IN ANTICIPATION OF HURRICANE GUSTAV.,,,,,,,,,,,,,,,,,,,,,,,,,382,201208,12-01,,08/28/2012 16:56:00,08/28/2012 00:00:00,F,79.07,H,1,,,,"The unit was conservatively shutdown on August 28, 2012 in anticipation of Hurricane Isaac. The unit was tied to the grid on September 3, 2012. ",,,,,,,,,,,,,,,,,,,,,,,,,382,201209,12-01,,08/28/2012 16:56:00,08/28/2012 00:00:00,F,57.13,H,4,,,,"The unit was conservatively shutdown on August 28, 2012 in anticipation of Hurricane Isaac. The unit was tied to the grid on September 3, 2012. ",,,,,,,,,,,,,,,,,,,,,,,,,387,200611,3,,,11/25/2006 00:00:00,F,91.02,H,3,,,,INADEQUATE GENERATOR VOLTAGE REGULATION RESPONSE TO A DISTRIBUTION GRID DISTURBANCE RESULTED IN A MAIN GENERATOR LOCKOUT AND A REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,387,199702,3,,,02/25/1997 00:00:00,F,78.6,H,2,38797006,WF,PL,SCRAMMED DUE TO THE LOSS OF MAIN CONDENSER VACUUM. MAIN CONDENSER VACUUM WAS LOST AS A RESULT OF THE ISOLATION OF THE OFFGAS RECOMBINER SYSTEM.WATER FROM A CORE DRILLING OPERATION DRIPPED ONTO THE LOCAL HYDROGEN ANALYZER PANEL CAUSING AN OFFGAS SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,387,199703,3,,,02/25/1997 00:00:00,F,406.4,H,4,38797006,WF,PL,MANUALLY SCRAMMED DUE TO THE LOSS OF MAIN CONDENSER VACUUM. CONTINUED OUTAGE DUE TO PROBLEMS WITH MAIN TURBINE BYPASS VALVES AND ELECTROHYDRAULIC CONTROL SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,388,201108,201103,,08/19/2011 10:46:00,08/19/2011 00:00:00,F,105.35,H,3,,,,AN UNPLANNED AUTOMATIC SCRAM OCCURRRED DURING TESTING OF THE RPV HIGHWATER LEVEL INSTRUMENTATION IN TURBINE TRIP LOGIC.,,,,,,,,,,,,,,,,,,,,,,,,,389,200510,003,,,10/24/2005 00:00:00,F,94.65,H,1,,,,SHUTDOWN PER EMERGENCY PLAN REQUIREMENTS FOR HURRICANE WILMA.,,,,,,,,,,,,,,,,,,,,,,,,,389,200904,05,,,04/01/2009 00:00:00,F,48.92,H,2,,,,MANUALLY TRIPPED DUE TO DFS HIGH DP CAUSED BY SEAGRASS INTRUSION IN EXCESS OF SYSTEM DESIGNS LIMITS.,,,,,,,,,,,,,,,,,,,,,,,,,389,201106,015,,06/06/2011 03:30:00,06/06/2011 00:00:00,F,27.68,H,3,,,,UNPLANNED SCRAM OCCURRED DURING REACTOR PROTECTION SYSTEM (RPS) SURVEILLANCE. RPS GENERATED TRIP SIGNAL RESULTED FROM HUMAN ERROR WHEN AN OPERATOR MISPOSITIONED A RELAY TEST SELECTOR SWITCH.,,,,,,,,,,,,,,,,,,,,,,,,,389,200409,1,,,09/04/2004 00:00:00,F,335.98,H,1,,,,SHUTDOWN PER EMERGENCY PLAN REQUIREMENTS FOR HURRICANE FRANCES AND REMAINED SHUTDOWN UNITL RESTART/BREAKER CLOSE ON 09/18/02 AT 0155 HRS.,,,,,,,,,,,,,,,,,,,,,,,,,389,200409,2,,,09/25/2004 00:00:00,F,132.02,H,1,,,,SHUTDOWN PER EMERGENCY PLAN REQUIREMENTS FOR HURRICANE JEANNE AND REMAINED SHUTDOWN UNITL REMAINDER OF THE REPORTING PERIOD.,,,,,,,,,,,,,,,,,,,,,,,,,389,200410,2,,,09/25/2004 00:00:00,F,94.45,H,4,,,,"SHUTDOWN PER EMERGENCY PLAN REQUIREMENTS FOR HURRICANE JEANNE ON SEPTEMBER 25, 2004 AT 1159 AND RETURNED TO SERVICE ON OCTOBER 4, 2004 AT 2227 HRS.",,,,,,,,,,,,,,,,,,,,,,,,,389,200004,3,,,04/16/2000 00:00:00,F,1.3,H,1,,,,UNIT 2 OFFLINE DUE TO STEAM GENERATOR CHEMISTRY PROBLEMS.,,,,,,,,,,,,,,,,,,,,,,,,,389,200312,11,,,12/26/2003 00:00:00,F,50.85,H,1,,,,UNIT 2 REMOVED FROM SERVICE TO CONDUCT ADDITIONAL TROUBLESHOOTING OF THE MAIN GENERATOR EXCITATION SWITCHGEAR.,,,,,,,,,,,,,,,,,,,,,,,,,389,201306,27,,05/31/2013 07:12:00,05/31/2013 00:00:00,F,62.52,H,4,,,,Unit 2 performed a manual reactor trip due to algae intrusion,,,,,,,,,,,,,,,,,,,,,,,,,389,201305,27,,05/31/2013 07:12:00,05/31/2013 00:00:00,F,16.8,H,2,,,,Unit 2 performed a manual reactor trip due to algae intrusion,,,,,,,,,,,,,,,,,,,,,,,,,390,200308,1,,,08/25/2003 00:00:00,F,33.3,H,3,39003003,EL,RLY,"REACTOR AUTOMATICALLY TRIPPED FOLLOWING A GENERATOR/TURBINE TRIP. THE CAUSE WAS INADVERTENT ACTUATION OF THE MAIN BANK ""C PHASE"" SUDDEN PRESSURE RELAYS WHEN A WORKER BUMPED THE RELAY CABINET IN THE SWITCHYARD.",,,,,,,,,,,,,,,,,,,,,,,,,390,201208,08-12 FO,,08/28/2012 03:32:00,08/28/2012 00:00:00,F,46.88,H,3,,,,"Reactor auto trip on SG #2 low level when a MFRV failed closed after a loss of power to rack 19. Technicians made inadvertent electrical contact, causing the rack to deenergize.",,,,,,,,,,,,,,,,,,,,,,,,,390,201306,06-13 FO,,06/28/2013 13:30:00,06/28/2013 00:00:00,F,50.65,H,3,,,,Unit tripped on 6/28/13.  Initiating event was a tree falling on A-phase of the WBN-Roane 500kV line.  Generator tripped on 500kV feeder differential caused by loose connection on CT circuit.  This event was determined to be Outside Management Control.,,,,,,,,,,,,,,,,,,,,,,,,,397,200507,FO-05-02,,,06/23/2005 00:00:00,F,38,H,4,,,,AUTO SCRAM DUE TO LOW RPV WATER LEVEL CAUSED BY FEEDPUMP GOVERNOR VALVE CLOSURE.  VALVE CLOSURE CAUSED BY MAINTENANCE ERROR WHILE RESTORING FEEDWATER SUCTION PRESSURE SWITCH TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,397,200706,FO-07-02,,,06/28/2007 00:00:00,F,54.72,H,3,,,,"AUTOMATIC SCRAM DUE TO LOSS OF FEED.  WHILE SHIFTING OIL FILTERS ON COND-P-2B, A MOTOR TRIP OF CONP-P-2B WAS RECEIVED, FOLLOWED BY A TRIP OF BOTH FEED TURBINES.",,,,,,,,,,,,,,,,,,,,,,,,,397,200707,FO-07-02,,,06/28/2007 00:00:00,F,24.63,H,4,,,,"AUTOMATIC SCRAM OCCURRED WHILE SHIFTING OIL FILTERS ON COND-P-2B.  A MOTOR TRIP OF CONP-P-2B WAS RECEIVED, FOLLOWED BY A TRIP OF BOTH FEED TURBINES.",,,,,,,,,,,,,,,,,,,,,,,,,397,200808,FO-08-01,,,08/21/2008 00:00:00,F,61.05,H,3,,,,A FLUID LEAK IN THE DIGITAL ELECTRO-HYDRAULIC SYSTEM CAUSED AN AUTOMATIC SCRAM OF COLUMBIA GENERATING STATION.,,,,,,,,,,,,,,,,,,,,,,,,,397,200902,FO-09-01,,,02/08/2009 00:00:00,F,123.97,H,3,,,,AUTOMATIC SCRAM DUE TO A MOMENTARY PRESSURE DROP IN THE DEH SYSTEM DURING QUAD-VOTER TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,397,200905,FO-09-02,,,05/08/2009 00:00:00,F,13.18,H,2,,,,GENERATING STATION EXPERIENCED A MANUAL SCRAM  DUE TO DECREASING H2 PRESSURE ON THE MAIN GENERATOR AND AN APPARENT LOSS OF SEAL OIL.,,,,,,,,,,,,,,,,,,,,,,,,,397,201104,ED-11-1,,04/02/2011 12:46:00,04/02/2011 00:00:00,S,83.23,H,1,,,,THE UNIT SHUTDOWN FOR ECONOMIC DISPATCH AND REMAINED DOWN UNTIL THE START OF REFUELING OUTAGE (4/6/2011 AT 00:00).,,,,,,,,,,,,,,,,,,,,,,,,,397,201107,ED-11-1A,20,04/06/2011 00:00:00,04/06/2011 00:00:00,S,744,H,4,,RC,FUELXX,CONTINUED REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,201108,ED-11-1A,20,04/06/2011 00:00:00,04/06/2011 00:00:00,S,744,H,4,,RC,FUELXX,CONTINUED REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,201109,ED-11-1A,20,04/06/2011 00:00:00,04/06/2011 00:00:00,S,636.82,H,4,,RC,FUELXX,CONTINUED REFUELING OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,199905,99-001,,,04/17/1999 00:00:00,S,744,H,4,,,,SHUTDOWN FOR A FUEL SAVINGS DISPATCH OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,199906,99-01,,,04/17/1999 00:00:00,S,720,H,4,,,,THE PLANT ENTERED THE MONTH IN FUEL SAVINGS DISPATCH OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,199701,97-01,,,01/11/1997 00:00:00,S,0,H,5,,ZZ,ZZZZZZ,POWER REDUCTION FOR ECONOMIC DISPATCH,,,,,,,,,,,,,,,,,,,,,,,,,397,199703,97-011,,,03/28/1997 00:00:00,S,96,H,9,,ZZ,ZZZZZZ,ECONOMIC DISPATCH.,,,,,,,,,,,,,,,,,,,,,,,,,397,199704,97-011,,,03/28/1997 00:00:00,S,431,H,4,,ZZ,ZZZZZZ,ECONOMIC DISPATCH.,,,,,,,,,,,,,,,,,,,,,,,,,397,199904,99-01,,,04/17/1999 00:00:00,S,332.8,H,1,,,,SHUTDOWN FOR A FUEL SAVINGS DISPATCH OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,397,199907,99-01,,,04/17/1999 00:00:00,S,69.2,H,4,,,,FUEL SAVINGS DISPATCH.,,,,,,,,,,,,,,,,,,,,,,,,,400,199708,97-008,,,08/29/1997 00:00:00,F,53,H,1,40097022,CH,PUMPXX,LCO EXPIRED FOR TDAFW PUMP.  REPAIRS WERE MADE AND PLANT WAS RETURNED TO SERVICE.,,,,,,,,,,,,,,,,,,,,,,,,,400,200208,02-003,,,08/15/2002 00:00:00,F,25.8,H,3,,,,HARRIS EXPERIENCED AN AUTOMATIC TRIP DUE TO MOMENTARY LOW VOLTAGE ON THE OFFSITE POWER SYSTEM.,,,,,,,,,,,,,,,,,,,,,,,,,400,201309,625960,,09/15/2013 01:04:00,09/15/2013 00:00:00,S,10.75,H,1,,,,Planned unit shutdown to address increased vibrations for Low Pressure Turbine bearing #5. A balance weight was installed which reduced vibrations. Additional corrective actions to address the bearing vibration will be documented in NCR 00625960.,,,,,,,,,,,,,,,,,,,,,,,,,400,201308,617045,,08/03/2013 04:09:00,08/03/2013 00:00:00,S,32.2,H,1,,,,Planned unit shutdown to address increased vibrations for Low Pressure Turbine 2 bearing #5. A balance weight was installed which reduced vibrations. Additional corrective actions to address the bearing vibration will be documented in NCR 00617045.,,,,,,,,,,,,,,,,,,,,,,,,,410,200811,2P0801,,,11/13/2008 00:00:00,S,90.53,H,1,,,,PLANNED OUTAGE FOR 2RCS-P-1B SEAL REPLACEMENT.,,,,,,,,,,,,,,,,,,,,,,,,,410,199706,97-06,,,06/01/1997 00:00:00,S,180.8,H,2,,MSS,2MSS-E,"INTERNAL INVESTIGATION OF MSR, REPAIRS NEXT REFUEL OUTAGE, OPERATE WITH MOISTURE SEPARATOR REHEATERS OUT-OF-SERVICE.",,,,,,,,,,,,,,,,,,,,,,,,,410,199708,97-09,,,08/01/1997 00:00:00,S,0,H,5,,,,POWER REDUCTION FOR CONTROL ROD PATTERN ADJUSTMENTS.,,,,,,,,,,,,,,,,,,,,,,,,,410,200110,01-05,,,10/15/2001 00:00:00,F,80,H,3,,,,FULL  MSIV CLOSURE DURING A SURVEILLANCE TEST OF A MAIN STEAM FLOW TRANSMITTER (2MSS*FT12A) RESULTED IN A REACTOR SCRAM.,,,,,,,,,,,,,,,,,,,,,,,,,410,200308,0302,,,08/14/2003 00:00:00,F,75.5,H,3,,,,OFFSITE POWER GRID DISTURBANCES.,,,,,,,,,,,,,,,,,,,,,,,,,410,201403,N2F1402,,03/10/2014 16:28:00,03/10/2014 00:00:00,F,65.03,H,3,,,,HU Error around trip sensitive equipment.,,,,,,,,,,,,,,,,,,,,,,,,,410,201502,N2F1501,,02/18/2015 14:06:00,02/18/2015 00:00:00,F,112.57,H,2,,,,Manual reactor scram during the replacement of the Reactor narrow range and upset range water level recorder. A lead was lifted that disrupted the level control signal to the FWRVs. The FWRVs opened causing reactor water level to rapidly increase.,,,,,,,,,,,,,,,,,,,,,,,,,412,199808,11,,,02/19/1998 00:00:00,F,744,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,412,199809,12,,,02/19/1998 00:00:00,F,41,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,412,199809,15,,,09/23/1998 00:00:00,F,103.4,H,9,,,,THE UNIT CONTINUED WITH STARTUP ACTIVITIES FROM MODE 5 TO MODE 1 FOLLOWING SUCCESSFUL COMPLETION OF WORK DURING THE EXTENDED FORCED OUTAGE.,,,,,,,,,,,,,,,,,,,,,,,,,412,199809,17,,,09/28/1998 00:00:00,F,1.2,H,9,,,,THE UNIT CONTINUED WITH STARTUP ACTIVITIES WHILE IN MODE 1 AND WAS SYNCHRONIZED TO THE ELECTRICAL GRID AT 2328 HRS. ON 092898.,,,,,,,,,,,,,,,,,,,,,,,,,412,199806,9,,,02/19/1998 00:00:00,F,720,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,412,199807,10,,,02/19/1998 00:00:00,F,744,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,412,199701,2,,,01/10/1997 00:00:00,F,91,H,9,41297002,SB,PUMPXX,"PER TECHNICAL SPECIFICATION REQUIREMENTS, THE UNIT COOLED DOWN TO COLD SHUTDOWN CONDITIONS WHILE MISSING/DEGRADED FLEXIBLE BOOT FLOOD SEALS WERE INSTALLED ON THE FOUR RECIRCULATION SPRAY PUMPS IN ACCORDANCE WITH THE UFSAR AND DESIGN BASIS.",,,,,,,,,,,,,,,,,,,,,,,,,412,199701,3,,,01/14/1997 00:00:00,F,19.3,H,9,,ZZ,ZZZZZZ,THE UNIT REMAINED SHUTDOWN TO COMPLETE PREPARATIONS FOR STARTUP.,,,,,,,,,,,,,,,,,,,,,,,,,412,199703,7,,,03/30/1997 00:00:00,F,36.5,H,9,,ZZ,ZZZZZZ,THE UNIT REMAINED SHUTDOWN TO COMPLETE PREPARATIONS FOR STARTUP.,,,,,,,,,,,,,,,,,,,,,,,,,412,199703,8,,,03/31/1997 00:00:00,F,0,H,9,,HH,PUMPXX,"POWER HOLD TO EVALUATE ELEVATED BEARING TEMPERATURES ON THE ""B"" HEATER DRAIN PUMP.  THE TEMPERATURES WERE SUBSEQUENTLY EVALUATED AS ACCEPTABLE.",,,,,,,,,,,,,,,,,,,,,,,,,412,199703,9,,,03/31/1997 00:00:00,F,0,H,9,,CH,PUMPXX,"POWER HOLD TO REPAIR THE MECHANICAL SEAL ON THE ""A"" MAIN FEEDWATER PUMP.",,,,,,,,,,,,,,,,,,,,,,,,,412,199712,15,,,12/16/1997 00:00:00,F,366.6,H,1,,,BLOWER,THE UNIT WAS SHUTDOWN TO MAKE MODIFICATIONS TO THE CONTROL ROOM EMERGENCY PRESSURIZATION SYSTEM BECAUSE OF VULNERABILITIES IN MEETING SOME SINGLE ACTIVE FAILURE DESIGN CRITERIA.,,,,,,,,,,,,,,,,,,,,,,,,,412,199801,1,,,12/16/1997 00:00:00,F,669.3,H,4,,,,REMAINED SHUTDOWN IN MODE 5 TO MAKE MODIFICATIONS TO THE CONTROL ROOM EMGERGENCY PRESSURIZATION SYS. BECAUSE OF VULNERABLITLIES IN MEETING SOME SINGLE ACTIVE FAILURE CRITERIA.,,,,,,,,,,,,,,,,,,,,,,,,,412,199803,6,,,02/19/1998 00:00:00,F,744,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,412,199804,7,,,02/19/1998 00:00:00,F,719,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO RESOLVED TECH SPEC COMPLIANCE ISSUES INCLUDING A CHANGE TO THE TECH SPEC TO ALLOW POST-MAINTENANCE TESTING OF POWER OPERATED RELIEF VALVES (PORV'S) WHICH WERE COMPLETED BEING REPAIRED IN 2/98,,,,,,,,,,,,,,,,,,,,,,,,,412,199805,8,,,02/19/1998 00:00:00,F,744,H,4,,,,THE UNIT REMAINED SHUTDOWN IN MODE 5 TO RESOLVE TECHNICAL SPECIFICATION COMPLIANCE ISSUES.,,,,,,,,,,,,,,,,,,,,,,,,,412,199907,9,,,07/25/1999 00:00:00,F,49.4,H,9,,,,THE UNIT REMAINED SHUTDOWN TO COMPLETE STARTUP ACTIVITIES FOLLOWING RESOLUTION OF ITEMS 7 AND 8 ABOVE.,,,,,,,,,,,,,,,,,,,,,,,,,416,200605,111,,,05/22/2006 00:00:00,S,189.95,H,1,,,,PLANNED OUTAGE 06-01 TO CORRECT FUEL LEAK.,,,,,,,,,,,,,,,,,,,,,,,,,416,200708,114,,,08/21/2007 00:00:00,F,48.02,H,3,,,,REACTOR FEED PUMP A RAN BACK WHEN REMOVING TEST LEADS. NO INDICATION OF ACTUAL EQUIPMENT FAILURE. SCRAM DUE TO DECREASING REACTOR WATER LEVEL CAUSED BY PARITAL LOSS OF FEEDWATER.,,,,,,,,,,,,,,,,,,,,,,,,,416,200502,1,,,02/11/2005 00:00:00,F,53,H,3,,EB,NA,AN AUTOMATIC REACTOR SCRAM RESULTED FROM BREAKER 552-1105 TRIPPING DUE TO A GROUND FAULT ON THE 34.5KV BUS WORK DOWNSTREAM OF SERVICE TRANSFORMER ST11.  THE CAUSE OF THE GROUND FAULT WAS ANIMAL INTRUSION.,,,,,,,,,,,,,,,,,,,,,,,,,416,200108,08-001,,,08/07/2001 00:00:00,S,41.5,H,3,41601003,TA,,AUTOMATIC REACTOR SCRAM UPON FAST CV CLOSURE FOLLOWING GRID PERTURBATION CAUSED BY LIGHTNING STRIKE.,,,,,,,,,,,,,,,,,,,,,,,,,416,200206,06-001,,,06/22/2002 00:00:00,F,73.8,H,3,41602003,HA,TURBIN,AUTOMATIC REACTOR SCRAM AFTER A PARTIAL LOSS OF OFFSITE POWER WHEN A RACCOON CAUSED A GROUND FAULT IN SERVICE TRANSFORMER 21 RESULTING IN A TURBINE TRIP.,,,,,,,,,,,,,,,,,,,,,,,,,416,200304,03-002,,,04/24/2003 00:00:00,F,147.8,H,3,41603002,FK,STATIO,REACTOR SCRAM AT 0948 FOLLOWING PARTIAL LOSS OF OFFSITE POWER WHEN HIGH WIND CAUSED FAILURE OF DISCONNECT AND LOSS OF 500 KV LINE.,,,,,,,,,,,,,,,,,,,,,,,,,423,199811,98-09,,,11/11/1998 00:00:00,F,54,H,2,,SH,COND,"MANUAL PLANT TRIP DUE TO HIGH DIFFERENTIAL BETWEEN ""A"" AND ""B"" WATERBOXES CAUSED BY STORM CONDITIONS.",,,,,,,,,,,,,,,,,,,,,,,,,423,201405,2014-01,,05/25/2014 07:02:00,05/25/2014 00:00:00,F,160.97,H,3,,,,"Dual unit scram during LOOP. With one offsite 345KV transmission line out of service, a second line suffered a fault and tripped. A third line inappropriately also tripped. The last offsite line could not carry the load of both units and tripped.",,,,,,,,,,,,,,,,,,,,,,,,,423,201406,2014-01,,05/25/2014 07:02:00,05/25/2014 00:00:00,F,45.8,H,4,,,,"Dual unit scram during LOOP. With one offsite 345KV transmission line out of service, a second line suffered a fault and tripped. A third line inappropriately also tripped. The last offsite line could not carry the load of both units and tripped.",,,,,,,,,,,,,,,,,,,,,,,,,424,200504,2005-03,,,04/29/2005 00:00:00,F,26.09,H,3,,,,UNIT 1 TRIPPED ON A LOSS OF STEAM GENERATOR FEEDWATER LEVEL AFTER LOOP 1 MAIN FEEDWATER REGULATING VALVE FAILED.,,,,,,,,,,,,,,,,,,,,,,,,,424,200505,2005-03,,,04/29/2005 00:00:00,F,11.4,H,4,,,,UNIT 1 TRIPPED ON A LOSS OF STEAM GENERATOR FEEDWATER LEVEL AFTER LOOP 1 MAIN FEEDWATER REGULATING VALVE FAILED CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,424,201204,2012-2,,04/16/2012 02:27:00,04/16/2012 00:00:00,F,12,H,1,,,,Turbine trip due to high vibration ,,,,,,,,,,,,,,,,,,,,,,,,,425,199805,98-4,,,05/08/1998 00:00:00,F,155.2,H,3,,,,PLACE SPARE TRANSFORMER INSERVICE. INSPECTED MAIN GENERATOR FOR INSULATION DEGRADATION.,,,,,,,,,,,,,,,,,,,,,,,,,425,199902,99-1,,,02/19/1999 00:00:00,F,12.6,H,1,,,,"GENERATOR WAS TAKEN OFF LINE, REACTOR POWER 26% TO REPACE STATOR COOLING STRAINER.",,,,,,,,,,,,,,,,,,,,,,,,,425,201302,2013-1,,02/26/2013 23:02:00,02/26/2013 00:00:00,F,45.8,H,2,,,,Operators manually tripped the reactor from approximately 94% power due to a high seal leak off rate from reactor coolant pump #4.  The high seal leak off was attributed to system operating conditions following RCS filter replacement.,,,,,,,,,,,,,,,,,,,,,,,,,440,200308,03-02,,,08/14/2003 00:00:00,F,175.1,H,3,,,,THE PLANT ENTERED A FORCED SHUTDOWN ON 08/14/03 AT 1610 DUE TO GRID INSTABILITY. THE UNIT WAS SYNCHRONIZED TO THE GRID ON 08/21/03 AT 2315,,,,,,,,,,,,,,,,,,,,,,,,,443,200912,2,,,12/06/2009 00:00:00,S,422.32,H,1,,,,SHUTDOWN TO CORRECT TURBINE TORSIONAL VIBRATION NOTED DURING CYCLE 14 INITIAL POWER ASCENSION TESTING.,,,,,,,,,,,,,,,,,,,,,,,,,443,201110,3,,10/06/2011 12:26:00,10/06/2011 00:00:00,F,522.28,H,3,,,,"AN AUTOMATIC TRIP RESULTED FROM A LOSS OF SUCTION ON THE A-MFP, TURBINE RUNBACK, AND SUBSEQUENT LOW STEAM GENERATOR LEVEL DURING THE RESTORATION OF A CONDENSATE PUMP FROM MAINTENANCE.",,,,,,,,,,,,,,,,,,,,,,,,,443,200103,01-03,,,03/05/2001 00:00:00,F,235.6,H,3,44301002,,,"DURING A SEVERE SNOWSTORM, TWO OUT OF THREE 345KV TRANSMISSION LINES TRIPPED. AS A CONSERVATIVE MEASURE,THE UNIT COMMENNCED A POWER REDUCTION. THE NEWINGTON LINE WAS RESTORED. THE TEWKSWBURY LINE TRIPPED, WHICH RESULTED IN AN AUTO SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,445,199910,3,,,10/29/1999 00:00:00,F,1.03,H,1,,,,TURBINE WAS MANUALLY TRIPPED DUE TO HIGH PRIMARY WATER TEMPERATURE WHICH WAS THE RESULT OF A COOLER OUTLET ISOLATION VALVE BEING CLOSED.,,,,,,,,,,,,,,,,,,,,,,,,,445,200305,2,,,05/15/2003 00:00:00,F,81.8,H,3,,,,AUTOMATIC REACTOR TRIP DUE TO GRID INSTABILITY AND THE LOSS OF THE 345KV SWITCHYARD (DUAL UNIT TRIP). LIGHTNING WAS THE CAUSE OF THE SWITCHYARD LOSS.,,,,,,,,,,,,,,,,,,,,,,,,,446,200305,1,,,05/15/2003 00:00:00,F,345.8,H,3,,,,AUTOMATIC REACTOR TRIP DUE TO GRID INSTABILITY AND THE LOSS OF THE 345KV SWITCHYARD (DUAL UNIT TRIP). LIGHTNING WAS THE CAUSE OF THE SWITCHYARD LOSS.,,,,,,,,,,,,,,,,,,,,,,,,,446,200307,3,,,07/25/2003 00:00:00,F,10.3,H,1,,,,"AT 1317, 07/25/03, THE TURBINE WAS TAKEN OFF LINE FROM 12% POWER DUE TO LACK OF SUCTION PRESSURE ON THE MAIN FEEDWATER PUMPS. THE REACTOR REMAINED CRITICAL IN MODE 2.  THE UNIT WAS RETURNED TO SERVICE THE SAME DAY AT 2334.",,,,,,,,,,,,,,,,,,,,,,,,,454,199905,1,,,05/13/1999 00:00:00,F,116.5,H,3,,,,HUMAN PERFORMANCE ERROR.,,,,,,,,,,,,,,,,,,,,,,,,,456,200706,A1F35,,,06/27/2007 00:00:00,F,37.55,H,3,,,,IR#644888 - UNIT 1 AUTOMATIC SCRAM DUE TO LIGHTNING STRIKE ON LINE L2001. EVALUATION OF PLANT COMPONENTS WERE SATISFACTORY. UNT WAS RETURNED TO FULL POWER OPERATION.,,,,,,,,,,,,,,,,,,,,,,,,,457,199704,1,,,04/13/1997 00:00:00,F,0,H,5,,JJ,PL,ANALYSIS CURRENTLY INDICATES THAT THE DIGITAL ELECTRO-HYDRAULIC CONTROL DID NOT SEE THE VALVE TEST PUSHBUTTON DEPRESSED WHILE PERFORMING THE THROTTLE/GOVERNOR VALVE TEST.  SUBSEQUENT VALVE TESTING WILL BE PERFORMED.,,,,,,,,,,,,,,,,,,,,,,,,,457,201405,A2F45,,05/25/2014 05:21:00,05/25/2014 00:00:00,F,4.87,H,1,,,,Main generator taken off-line to repair a generator lead found not landed.  Reference IR# 1663900.  Unit 2 Reactor remained critical (~19% power).,,,,,,,,,,,,,,,,,,,,,,,,,458,200610,06-04,,,10/19/2006 00:00:00,F,81.2,H,3,,,,AN AUTOMATIC REACTOR SCRAM OCCURRED DUETO A LOSS OF FEEDWATER FLOW.,,,,,,,,,,,,,,,,,,,,,,,,,458,200809,08-05,,,09/01/2008 00:00:00,F,517.83,H,1,,,,UNIT 1 WAS MANUALLY SHUTDOWN DUE TO GRID INSTABILITY CAUSED BY THE LOSS OF HIGH VOLTAGE LINES IN THE SYSTEM CAUSED BY HURRICANE GUSTAV.,,,,,,,,,,,,,,,,,,,,,,,,,458,199905,99-02,,,05/13/1999 00:00:00,F,449.5,H,9,,,,DECLARED END OF REFUELING OUTAGE NO. 8 AND ENTERED FORCED OUTAGE TO INVESTIGATE FUEL ASSEMBLY CORROSION.,,,,,,,,,,,,,,,,,,,,,,,,,458,199906,99-02,,,05/13/1999 00:00:00,F,720,H,4,,,,CORRODED LEAKING FUEL ASSEMBLIES WERE REPLACED. ROOT CAUSE ANALYSIS WAS PERFORMED.,,,,,,,,,,,,,,,,,,,,,,,,,458,199911,99-03,,,10/29/1999 00:00:00,F,37,H,4,,,,"IMPROPER USE OF TEST EQUIPMENT CAUSED A TRIP SIGNAL TO THE MAIN GENERATOR OUTPUT BREAKERS, WHICH RESULTED IN MAIN TURBINE TRIP AND REACTOR SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,458,199907,99-02,,,05/13/1999 00:00:00,F,50.7,H,4,,,,REPLACED FUEL ASSEMBLIES. ROOT CAUSE FOUND TO BE THERMALLY-INDUCED ACCELERATED CORROSION.,,,,,,,,,,,,,,,,,,,,,,,,,458,199910,99-03,,,10/29/1999 00:00:00,F,60.1,H,3,,,,"IMPROPER USE OF TEST EQUIPMENT CAUSED A TRIP SIGNAL TO THE MAIN GENERATOR OUTPUT BREAKERS, WHICH RESULTED IN MAIN TURBINE TRIP AND REACTOR SCRAM.",,,,,,,,,,,,,,,,,,,,,,,,,482,200908,09-02,,,08/19/2009 00:00:00,F,122.32,H,3,,,,REACTOR TRIP DUE TO LOSS OF ALL OFF-SITE POWER DUE TO LIGHTNING.,,,,,,,,,,,,,,,,,,,,,,,,,482,200410,04-03,,,10/07/2004 00:00:00,F,29,H,3,,,,REACTOR TRIP ON TURBINE HIGH VIBRATIONS RESULTING FROM LIGHTNING STRIKE IN THE SWITCHYARD.,,,,,,,,,,,,,,,,,,,,,,,,,483,199708,3,,,08/19/1997 00:00:00,F,0,H,5,,,,POWER REDUCTION DUE TO AXIAL OFFSET ANOMALY.,,,,,,,,,,,,,,,,,,,,,,,,,483,200002,02,,,02/13/2000 00:00:00,F,22,H,3,,,,UNPLANNED OUTAGE DUE TO TRANSMISSION DISTURBANCE (LER 2000 002-00),,,,,,,,,,,,,,,,,,,,,,,,,498,201305,76,,05/11/2013 02:50:00,05/11/2013 00:00:00,S,134.5,H,1,,,,Planned reliability outage,,,,,,,,,,,,,,,,,,,,,,,,,499,200909,75,,,09/17/2009 00:00:00,S,261.65,H,1,,,,SHUTDOWN TO REPLACE THE THREE MAIN TURBINE BELLOWS WITH A NEW DUAL LAYER BELLOW TESTABLE DESIGN.,,,,,,,,,,,,,,,,,,,,,,,,,499,199809,98-02,,,09/22/1998 00:00:00,F,21.1,H,3,49998002,SJ,FCV,AUTOMATIC TRIP DUE TO DECRESED WATER LEVEL IN THE 2A STEAM GENERATOR. THE LEVEL DECREASE FOLLOWED THE INADVETENT CLOSURE OF THE 2A MAIN FEEDWATER REGULATING VALVE DURING CORRECTIVE MAINTAINANCE ON THE CONTROL CIRCUITRY OF THE 2A LOW POWER FEEDWATER .,,,,,,,,,,,,,,,,,,,,,,,,,499,199901,99-01,,,01/21/1999 00:00:00,F,27.1,H,3,49999002,TA,V,THE UNIT EXPERIENCED AN AUTOMATIC REACTOR TRIP DUE TO CLOSURE OF THE TURBINE THROTTLE VALVES. THE THROTTLE VALVES CLOSED DUE TO A LOSS OF POWER TO THE TURBINE CONTROL RESULTING FROM AN INADVERTENT OPENING OF A 12O VOLD SUPPLY BREAKER.,,,,,,,,,,,,,,,,,,,,,,,,,499,200002,00-03,,,02/09/2000 00:00:00,F,21.9,H,3,49900001,JE,FI,MAIN TURBINE TRIP CAUSED BY AN AMSAC ACTUATION. THE ACTUATION RESULTED FROM A MODIFICATION THAT INTRODUCED REDUCED OPERATING MARGIN INTO THE AMSAC DESIGN WHICH CAUSED AN ACTUATION UNDER PLANT CONDITIONS NORMAL FOR POWER ASCENSION.,,,,,,,,,,,,,,,,,,,,,,,,,499,200105,01-06,,,05/08/2001 00:00:00,F,72.6,H,3,49901004,JB,LCV,AUTOMATIC REACTOR TRIP DUE TO LOW WATER LEVEL IN STEAM GENERATOR 2A. THE LOW WATER LEVEL WAS CAUSED BY FEEDWATER REGULATING VALVE 2A UNEXPECTEDLY CLOSING DURING CORRECTIVE MAINTENANCE ACTIVITIES.,,,,,,,,,,,,,,,,,,,,,,,,,528,200512,05-05,,,12/23/2005 00:00:00,S,8.45,H,1,,,,MAIN TURBINE TRIPPED DUE TO HIGH VIBRATION ON THE NEW MONOBLOCK LP TURBINE ROTORS.  THIS TURBINE TRIP WAS EXPECTED BASED ON PREVIOUS SITE AND INDUSTRY EXPERIENCE WHEN LOADING NEW MONOBLOCK LP TURBINE ROTORS FOR THE FIRST TIME.,,,,,,,,,,,,,,,,,,,,,,,,,530,201101,11-02,,01/21/2011 21:17:00,01/21/2011 00:00:00,F,7.17,H,1,,,,MAIN TURBINE TRIPPED ON HIGH BEARING #4 VIBRATION DUE TO RUB THAT DEVELOPED SHORTLY AFTER SYNCHRONIZATION.,,,,,,,,,,,,,,,,,,,,,,,,,530,199705,97-03,,,05/31/1997 00:00:00,F,0.8,H,3,,,,REACTOR TRIPPED DURING TROUBLESHOOTING ON THE PLANT PROTECTION SYSTEM.  A TERMINAL LUG WAS FOUND IMPROPERLY CRIMPED AND A JUMPER MISSING FROM CONSTRUCTION MANUFACTURING PROCESS.,,,,,,,,,,,,,,,,,,,,,,,,,530,199706,97-03,,,05/31/1997 00:00:00,F,29.6,H,4,,,,RX TRIPPED DURING TROUBLESHOOTING ON THE PLANT PROTECTION SYSTEM.  A TERMINAL LUG WAS FOUND IMPROPERLY CRIMPED AND A JUMPER MISSING FROM CONSTRUCTION MANUFACTURING PROCESS.,,,,,,,,,,,,,,,,,,,,,,,,,